

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGrid dynamic tool practical session - EMT modelling &mdash; VeraGrid 6.5.6 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=1095f081"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">VeraGrid dynamic tool practical session - EMT modelling</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/EMT_practical_session.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="veragrid-dynamic-tool-practical-session-emt-modelling">
<h1>VeraGrid dynamic tool practical session - EMT modelling<a class="headerlink" href="#veragrid-dynamic-tool-practical-session-emt-modelling" title="Link to this heading"></a></h1>
<p><strong>Creating an EMT model using VeraGrid</strong><br />
<strong>Date:</strong> 28-05-2026</p>
<section id="contents">
<h2>Contents<a class="headerlink" href="#contents" title="Link to this heading"></a></h2>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#1-veragrid"><span class="xref myst">VeraGrid</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#11-veragrid-dynamic-tool"><span class="xref myst">VeraGrid dynamic tool</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#2-objectives-of-the-session"><span class="xref myst">Objectives of the session</span></a></p></li>
<li><p><a class="reference internal" href="#3-system-model"><span class="xref myst">System model</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#31-modelling-conventions-and-per-unit-bases"><span class="xref myst">Modelling conventions and per-unit bases</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#4-device-parameters"><span class="xref myst">Device parameters</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#41-static-network-creation-and-simulation-settings"><span class="xref myst">Static network creation and simulation settings</span></a></p></li>
<li><p><a class="reference internal" href="#42-static-model-assignment"><span class="xref myst">Static model assignment</span></a></p></li>
<li><p><a class="reference internal" href="#43-dynamic-model-assignment"><span class="xref myst">Dynamic model assignment</span></a></p></li>
<li><p><a class="reference internal" href="#44-emt-events"><span class="xref myst">EMT events</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#5-emt-model-construction"><span class="xref myst">EMT model construction</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#51-static-model-construction"><span class="xref myst">Static model construction</span></a></p></li>
<li><p><a class="reference internal" href="#52-dynamic-model-construction"><span class="xref myst">Dynamic model construction</span></a></p></li>
<li><p><a class="reference internal" href="#53-events"><span class="xref myst">Events</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#6-simulation-and-post-processing"><span class="xref myst">Simulation and post-processing</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#61-simulation"><span class="xref myst">Simulation</span></a></p></li>
<li><p><a class="reference internal" href="#62-dynamic-results"><span class="xref myst">Dynamic results</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#7-suggestions"><span class="xref myst">Suggestions</span></a></p></li>
</ol>
</section>
<hr class="docutils" />
<section id="veragrid">
<h2>1. VeraGrid<a class="headerlink" href="#veragrid" title="Link to this heading"></a></h2>
<p>VeraGrid is an open-source power-system modelling and simulation platform used to build, store, analyse and visualise electrical networks. It combines a graphical user interface with a calculation engine, so the same network model can be used for steady-state studies, grid validation and dynamic studies.</p>
<p>In this practical session, VeraGrid is used as the environment where one can create the network, assign device parameters and launch the EMT simulation.</p>
<section id="veragrid-dynamic-tool">
<h3>1.1. VeraGrid dynamic tool<a class="headerlink" href="#veragrid-dynamic-tool" title="Link to this heading"></a></h3>
<p>The VeraGrid dynamic tool is used to study the time-domain response of the network after changes such as faults, set-point changes or controller actions. In this session, it is used in EMT mode, where each device is represented through dynamic blocks, variables, parameters and equations.</p>
</section>
</section>
<section id="objectives-of-the-session">
<h2>2. Objectives of the session<a class="headerlink" href="#objectives-of-the-session" title="Link to this heading"></a></h2>
<p>The objective of this practical session is to create a two-bus system in VeraGrid using EMT models. The session combines static network definition, dynamic model assignment, event configuration and post-processing of simulation results.</p>
<p>At the end of the session, students should be able to:</p>
<ul class="simple">
<li><p>Create a small network in VeraGrid.</p></li>
<li><p>Assign EMT dynamic templates.</p></li>
<li><p>Configure step and ramp events that modify simulation parameters.</p></li>
<li><p>Run an EMT simulation and identify the expected response.</p></li>
</ul>
</section>
<section id="system-model">
<h2>3. System model<a class="headerlink" href="#system-model" title="Link to this heading"></a></h2>
<p>The system represents a two-bus system with a generator connected to a load by means of a line.</p>
<p><img alt="System model" src="../_images/system_model.png" /></p>
<section id="modelling-conventions-and-per-unit-bases">
<h3>3.1. Modelling conventions and per-unit bases<a class="headerlink" href="#modelling-conventions-and-per-unit-bases" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Quantity</p></th>
<th class="head text-right"><p>Value</p></th>
<th class="head"><p>Comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>System base power, <code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
<td><p>Common base for the exercise</p></td>
</tr>
<tr class="row-odd"><td><p>Nominal frequency, <code class="docutils literal notranslate"><span class="pre">f</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
<td><p>Used for <code class="docutils literal notranslate"><span class="pre">omega_base</span> <span class="pre">=</span> <span class="pre">2*pi*f</span></code></p></td>
</tr>
<tr class="row-even"><td><p>AC nominal voltage</p></td>
<td class="text-right"><p>10 kV</p></td>
<td><p>Buses 0 and 1</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="device-parameters">
<h2>4. Device parameters<a class="headerlink" href="#device-parameters" title="Link to this heading"></a></h2>
<section id="static-network-creation-and-simulation-settings">
<h3>4.1. Static network creation and simulation settings<a class="headerlink" href="#static-network-creation-and-simulation-settings" title="Link to this heading"></a></h3>
<section id="grid-and-bus-data">
<h4>4.1.1. Grid and bus data<a class="headerlink" href="#grid-and-bus-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Object</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">True</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_dc</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">is_slack</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
</tbody>
</table>
</section>
<section id="simulation-settings">
<h4>4.1.2. Simulation settings<a class="headerlink" href="#simulation-settings" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Integration</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">DAE_Trapezoidal</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Initialisation</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Explicit</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Solver</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Structural</span> <span class="pre">Compiled</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Tolerance</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">1e-4</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Simulation time</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.06</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Time step</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">1e-6</span></code></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="static-model-assignment">
<h3>4.2. Static model assignment<a class="headerlink" href="#static-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-static-data">
<h4>4.2.1. Generator static data<a class="headerlink" href="#generator-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vset</span></code></p></td>
<td class="text-right"><p>1.0 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Snom</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r1</span></code></p></td>
<td class="text-right"><p>0.001</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x1</span></code></p></td>
<td class="text-right"><p>1.7</p></td>
</tr>
</tbody>
</table>
</section>
<section id="load-static-data">
<h4>4.2.2. Load static data<a class="headerlink" href="#load-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P</span></code></p></td>
<td class="text-right"><p>1 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pa</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pb</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pc</span></code></p></td>
<td class="text-right"><p>0.33333 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qa</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qb</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qc</span></code></p></td>
<td class="text-right"><p>0.0 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Load</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">conn</span></code></p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">Y</span></code></p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-static-data-tower-template">
<h4>4.2.3. Line static data: tower template<a class="headerlink" href="#line-static-data-tower-template" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Tower</p></td>
<td><p>Voltage</p></td>
<td><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Tower</p></td>
<td><p>Wire</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">-_ACSR_0.902</span></code></p></td>
</tr>
</tbody>
</table>
<p><strong>Wire composition</strong></p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head text-right"><p>X (m)</p></th>
<th class="head text-right"><p>Y (m)</p></th>
<th class="head text-right"><p>Phase</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td class="text-right"><p>-12</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td class="text-right"><p>0</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>2</p></td>
</tr>
<tr class="row-even"><td class="text-right"><p>12</p></td>
<td class="text-right"><p>27</p></td>
<td class="text-right"><p>3</p></td>
</tr>
</tbody>
</table>
<blockquote>
<div><p>How to create towers is explained in <a class="reference internal" href="#51-static-model-construction"><span class="xref myst">Section 5.1</span></a>.</p>
</div></blockquote>
</section>
</section>
<section id="dynamic-model-assignment">
<h3>4.3. Dynamic model assignment<a class="headerlink" href="#dynamic-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-dynamic-model">
<h4>4.3.1. Generator dynamic model<a class="headerlink" href="#generator-dynamic-model" title="Link to this heading"></a></h4>
<p>Use the <strong>complete generator EMT template</strong>, or create the generator by connecting the generator, exciter, governor and stabiliser blocks.</p>
<p>The generator has many different models. The recommendation is to build the generator using the generator, exciter, governor and stabiliser blocks in the library and connect them in the dynamic editor.</p>
<p>However, there is a faster way of creating the generator block: add the complete generator template from the catalogue and use it. The process to add the catalogue is explained in <a class="reference internal" href="#51-static-model-construction"><span class="xref myst">Section 5.1</span></a>.</p>
</section>
<section id="line-dynamic-model">
<h4>4.3.2. Line dynamic model<a class="headerlink" href="#line-dynamic-model" title="Link to this heading"></a></h4>
<p>Generally, the <strong>EMT Pi line</strong> template is used. However, to see real wave transmission across the lines, the <strong>Bergeron line model</strong> is preferred.</p>
</section>
<section id="load-dynamic-model">
<h4>4.3.3. Load dynamic model<a class="headerlink" href="#load-dynamic-model" title="Link to this heading"></a></h4>
<p>To keep the exercise simple, the <strong>R load</strong> is selected. The configuration must be selected from the static object.</p>
</section>
</section>
<section id="emt-events">
<h3>4.4. EMT events<a class="headerlink" href="#emt-events" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Event</p></th>
<th class="head"><p>Device</p></th>
<th class="head text-right"><p>Time interval (s)</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>New value</p></th>
<th class="head"><p>Transition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_A</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_B</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.02</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_C</span></code></p></td>
<td class="text-right"><p>200</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_A</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
<tr class="row-even"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_B</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.04-0.05</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_C</span></code></p></td>
<td class="text-right"><p>300</p></td>
<td><p>Ramp</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="emt-model-construction">
<h2>5. EMT model construction<a class="headerlink" href="#emt-model-construction" title="Link to this heading"></a></h2>
<section id="static-model-construction">
<h3>5.1. Static model construction<a class="headerlink" href="#static-model-construction" title="Link to this heading"></a></h3>
<p>This is the built model:</p>
<p><img alt="Static model built in VeraGrid" src="../_images/static_model_built.png" /></p>
<ol class="arabic">
<li><p>Add buses by dragging a bus from the <strong>Library</strong> in the left vertical bar to the centre of the diagram.</p></li>
<li><p>Add injections, such as generators, by right-clicking on the bus.</p>
<p><img alt="Add injection menu" src="../_images/add_injection_menu.png" /></p>
</li>
<li><p>To add VSC or DC lines, first configure the DC buses as DC buses. To change the properties of a device or bus, use the left vertical bar and go to <strong>Properties</strong>. Set the DC buses as <code class="docutils literal notranslate"><span class="pre">is_dc</span> <span class="pre">=</span> <span class="pre">True</span></code>. Take this opportunity to change all parameters in all buses. See the parameter values in <a class="reference internal" href="#4-device-parameters"><span class="xref myst">Section 4</span></a>. After that, drag a line connecting the buses to create the VSC devices between the AC and DC buses and the DC line between the DC buses.</p></li>
<li><p>Add all static parameters in the left vertical bar for all devices. See the parameter values in <a class="reference internal" href="#4-device-parameters"><span class="xref myst">Section 4</span></a>.</p></li>
<li><p>To build lines, there are two options:</p>
<ul class="simple">
<li><p>Complete the <code class="docutils literal notranslate"><span class="pre">R</span></code>, <code class="docutils literal notranslate"><span class="pre">X</span></code> and <code class="docutils literal notranslate"><span class="pre">B</span></code> properties of the line object directly in the diagram. These are balanced values.</p></li>
<li><p>Build a tower configuration to add line parameters from a tower and represent unbalanced lines.</p></li>
</ul>
<p>To build a tower configuration:</p>
<ol class="arabic">
<li><p>Add the towers and wires in the catalogue. Go to <strong>Actions -&gt; Add default catalogue</strong> and select the required templates. RMS and EMT templates can also be added and used from this menu.</p>
<p><img alt="Add default catalogue" src="../_images/add_default_catalogue.png" /></p>
</li>
<li><p>Go to <strong>Database -&gt; Catalogue -&gt; Towers</strong>. Add a new tower by clicking the <code class="docutils literal notranslate"><span class="pre">+</span></code> button, or right-click and edit an existing tower. The tower editor will open. Select the required wire, add the wire positions and phases, and set the voltage of the line.</p>
<p><img alt="Tower editor" src="../_images/tower_editor.png" /></p>
</li>
<li><p>Return to the main diagram and double-click on the line. Go to <strong>Line editor</strong>, select the required tower template, load the template values and click <strong>Accept</strong>. The <code class="docutils literal notranslate"><span class="pre">R</span></code>, <code class="docutils literal notranslate"><span class="pre">X</span></code>, <code class="docutils literal notranslate"><span class="pre">B</span></code> and rate values of the line will be updated in the line properties.</p>
<p><img alt="Line editor" src="../_images/line_editor.png" /></p>
</li>
</ol>
</li>
<li><p>To check whether the static model is correct, run a power flow by clicking the power-flow icon in the upper bar. The result should be similar to the following:</p>
<p><img alt="Power flow result" src="../_images/power_flow_result.png" /></p>
</li>
</ol>
</section>
<section id="dynamic-model-construction">
<h3>5.2. Dynamic model construction<a class="headerlink" href="#dynamic-model-construction" title="Link to this heading"></a></h3>
<p>VeraGrid allows two different dynamic simulation modes: <strong>RMS</strong> and <strong>EMT</strong>. The following explanation works for both simulation types.</p>
<p>There are two ways to assign dynamic models to a device:</p>
<ol class="arabic">
<li><p>Assign an <code class="docutils literal notranslate"><span class="pre">rms_template</span></code> or <code class="docutils literal notranslate"><span class="pre">emt_template</span></code> from the <strong>Properties</strong> left vertical bar. This method does not currently allow the dynamic parameters to be edited, so it is not recommended when the controls and dynamic parameters must be correctly parametrised.</p>
<p>To use this option, the default EMT/RMS catalogue must be added from <strong>Actions -&gt; Add default catalogue</strong>. Select the templates to be added. The added templates can be seen in <strong>Database -&gt; Templates -&gt; RMS/EMT Template</strong>.</p>
</li>
<li><p>Open the <strong>RMS/EMT editor</strong> and create the model there. This is the option used in this practice.</p></li>
</ol>
<p>To open the RMS/EMT editor, right-click on the device to be edited and select the editor to be used. In this case, select the <strong>EMT editor</strong>.</p>
<p><img alt="Open EMT editor menu" src="../_images/open_emt_editor_menu.png" /></p>
<p>For example, for the generator:</p>
<p>The dynamic editor is divided into two main parts:</p>
<ul class="simple">
<li><p>The main page, where the model is created by blocks.</p></li>
<li><p>The left bar, which contains the library of available blocks and devices.</p></li>
</ul>
<p><img alt="EMT editor initial blocks" src="../_images/emt_editor_initial_blocks.png" /></p>
<p>When opening the EMT editor, some blocks are already in the main page. These are the grid connection blocks. To dynamically connect devices, the simulator needs the voltages and currents of the device. These blocks must be connected to the device to be created.</p>
<p>For AC variables, the three phases plus the neutral appear. Add devices by dragging them from the library into the main page.</p>
<p>To inspect a model, select it and then use the left vertical bar:</p>
<ul class="simple">
<li><p><strong>Variables:</strong> all variables of the block are classified here. Their initial value or initial equation can be seen and edited if needed.</p></li>
<li><p><strong>Parameters:</strong> all parameters of the block are classified here. Their values can be changed to fit the required model. These parameters can be tuned to the user’s needs.</p></li>
<li><p><strong>Equations:</strong> all state and algebraic equations of the block can be seen and edited if needed.</p></li>
</ul>
<p>This is the final model for the generator when selecting the Thevenin equivalent generator, for example:</p>
<p><img alt="Generator Thevenin model" src="../_images/generator_thevenin_model.png" /></p>
<p>The following is an example of building a generator with all its controllers:</p>
<p><img alt="Full converter example" src="../_images/full_generator_example.png" /></p>
<p>In both cases, the neutral wire connections are not used. Leave them as they are; the solver will understand that there is no neutral wire for this model.</p>
</section>
<section id="events">
<h3>5.3. Events<a class="headerlink" href="#events" title="Link to this heading"></a></h3>
<p>Adding events to the dynamic simulations is the way to test different grid scenarios. In this case, the system will be energised and de-energised.</p>
<p>In VeraGrid, there are two objects to consider when adding events:</p>
<ul class="simple">
<li><p><strong>RMS/EMT Events Group:</strong> this is the simulation where events are applied. Each event group is a different simulation. All created event groups can be seen and edited in <strong>Database -&gt; Dynamic -&gt; RMS/EMT Events Group</strong>. This is useful to perform different simulations for the same grid, such as one with a short-circuit event and another with a fault.</p></li>
<li><p><strong>RMS/EMT Events:</strong> this defines exactly what happens to a parameter. The user must select the parameter where the event is applied, its new value and the event time. There are two types of events available: <strong>Steps</strong> and <strong>Ramps</strong>. All created events can be seen and edited in <strong>Database -&gt; Dynamic -&gt; RMS/EMT Event</strong>.</p></li>
</ul>
<p>To add an event from the static model, click on the device where the event is configured and go to <strong>Events -&gt; Add EMT event to selected</strong>. If there is no <code class="docutils literal notranslate"><span class="pre">EmtEventsGroup</span></code>, it must be created.</p>
<p>Create the <code class="docutils literal notranslate"><span class="pre">EmtEventsGroup</span></code> by giving it a name, for example <code class="docutils literal notranslate"><span class="pre">simulation1</span></code>.</p>
<p><img alt="Create EMT events group" src="../_images/create_emt_events_group.png" /></p>
<p>After that, add the new events and parametrise them according to <a class="reference internal" href="#44-emt-events"><span class="xref myst">Section 4.4</span></a>. These are, for example, some possible events to change the reference power of a VSC:</p>
<p><img alt="EMT event editor" src="../_images/emt_event_editor.png" /></p>
<p>The RMS/EMT <code class="docutils literal notranslate"><span class="pre">EventsGroup</span></code> and RMS/EMT events can be seen and edited from <strong>Database -&gt; Dynamics</strong>.</p>
</section>
</section>
<section id="simulation-and-post-processing">
<h2>6. Simulation and post-processing<a class="headerlink" href="#simulation-and-post-processing" title="Link to this heading"></a></h2>
<section id="simulation">
<h3>6.1. Simulation<a class="headerlink" href="#simulation" title="Link to this heading"></a></h3>
<p>To perform an EMT simulation, click the dynamic simulation button in the upper bar. The simulation will last a few seconds.</p>
<p><img alt="EMT simulation menu" src="../_images/emt_simulation_menu.png" /></p>
</section>
<section id="dynamic-results">
<h3>6.2. Dynamic results<a class="headerlink" href="#dynamic-results" title="Link to this heading"></a></h3>
<p>To see the results, go to <strong>Results -&gt; EMT Dynamic</strong>. There are two main parts:</p>
<ul class="simple">
<li><p><strong>Dynamic results:</strong> this section contains all variables available to be plotted. By double-clicking on a variable, the plot appears.</p></li>
<li><p><strong>Dynamic plots:</strong> this section is used to create plots with more than one variable. Dynamic plots are added by clicking on the <code class="docutils literal notranslate"><span class="pre">+</span></code> sign in the upper-right corner. Variables from the dynamic results can be dragged to the plots and then plotted by double-clicking the plot.</p></li>
</ul>
<p><img alt="EMT dynamic results" src="../_images/emt_dynamic_results.png" /></p>
</section>
</section>
<section id="suggestions">
<h2>7. Suggestions<a class="headerlink" href="#suggestions" title="Link to this heading"></a></h2>
<p>The eRoots dynamic team is very happy to hear your suggestions. Do not hesitate to share anything you think can be improved.</p>
</section>
</section>


           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>