

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Bergeron line &mdash; VeraGrid 6.5.6 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=1095f081"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="BESS" href="bess.html" />
    <link rel="prev" title="EMT device templates" href="index.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../rms_simulations.html">⏱️ RMS simulations</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../emt_simulations.html">🔬 EMT simulations</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a><ul class="current">
<li class="toctree-l4"><a class="reference internal" href="../RMS/index.html">RMS device templates</a></li>
<li class="toctree-l4 current"><a class="reference internal" href="index.html">EMT device templates</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#why-dynamic-simulations-are-different-from-static-simulations">Why dynamic simulations are different from static simulations</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#rms-and-emt">RMS and EMT</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dae-formulation">DAE formulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#from-blocks-to-equations-in-veragrid">From blocks to equations in VeraGrid</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#symbolic-numeric-approach">Symbolic-numeric approach</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-blocks-in-veragrid">Dynamic blocks in VeraGrid</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#initialization">Initialization</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#initialization-references">Initialization references</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#solvers-and-integration-methods">Solvers and integration methods</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#events-and-simulation-scenarios">Events and simulation scenarios</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#settings">Settings</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#results">Results</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#api-workflow-overview">API workflow overview</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#rms-example-from-scripting">RMS example from scripting</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#emt-example-from-scripting">EMT example from scripting</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#working-with-templates-and-model-editors">Working with templates and model editors</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#importing-dynamic-models-from-external-tools">Importing dynamic models from external tools</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#benchmarks-and-validation">Benchmarks and validation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#best-practices">Best practices</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#common-pitfalls">Common pitfalls</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#references">References</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">EMT device templates</a></li>
      <li class="breadcrumb-item active">Bergeron line</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/EMT/bergeron_line_abc.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="bergeron-line">
<h1>Bergeron line<a class="headerlink" href="#bergeron-line" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>Bergeron line</strong> represents finite propagation delay and traveling-wave behavior through conductor-domain characteristic impedances and delayed histories.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it to reproduce the electrical path between sources, converters, machines, and loads.</p></li>
<li><p>Keep phases, terminal orientation, connection type, and SI/per-unit parameter bases consistent.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model represents a conductor-selective Bergeron transmission line for EMT studies. It reduces the full NABC line data to the enabled conductors, so it can represent configurations such as A, AB, AC, ABC, NA, NAB, and NABC.</p>
<section id="purpose">
<h3>Purpose<a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p>It is the EMT transmission-line template used when finite wave travel time must be represented without moving to a full frequency-dependent line model.</p>
</section>
<section id="behavior">
<h3>Behavior<a class="headerlink" href="#behavior" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Uses the enabled neutral and phase terminal voltages at both ends of the line.</p></li>
<li><p>Computes terminal current injections at both ends.</p></li>
<li><p>Stores delayed history terms that represent wave travel from one end of the line to the other.</p></li>
<li><p>Uses characteristic-impedance relations together with one propagation delay.</p></li>
</ul>
</section>
<section id="characteristics">
<h3>Characteristics<a class="headerlink" href="#characteristics" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>EMT traveling-wave line model.</p></li>
<li><p>Conductor-domain representation using the selected subset of NABC.</p></li>
<li><p>More detailed than an algebraic or lumped branch model, but simpler than a full JMarti-type frequency-dependent line.</p></li>
</ul>
</section>
</section>
<section id="how-it-works">
<h2>How it works<a class="headerlink" href="#how-it-works" title="Link to this heading"></a></h2>
<p>The Bergeron method represents the active conductor system through a reduced characteristic-impedance matrix and one propagation delay. At each time step, the current injected at one terminal depends on the present terminal-voltage vector and on delayed current history arriving from the opposite end. This captures finite travel time, conductor coupling, and reflections efficiently.</p>
</section>
<section id="characteristic-equations">
<h2>Characteristic equations<a class="headerlink" href="#characteristic-equations" title="Link to this heading"></a></h2>
<p>Representative Bergeron relations are:</p>
<div class="math">
<p><img src="../../../_images/math/ad75c21c2d7cbf4cfdd0d3b741c20cd267798e69.svg" alt="i_f(t) = \frac{v_f(t)}{Z_c} + I_{h,t}(t-\tau)"/></p>
</div><div class="math">
<p><img src="../../../_images/math/ab81dd6c0dd42b8a4f427bda05991fdd8fa408ac.svg" alt="i_t(t) = \frac{v_t(t)}{Z_c} + I_{h,f}(t-\tau)"/></p>
</div><p>where the history terms carry the delayed traveling-wave information from the opposite terminal.</p>
</section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_f_N</span></code></p></td>
<td><p>From-side neutral terminal voltage when the neutral conductor is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_f_A</span></code></p></td>
<td><p>From-side phase-A terminal voltage used by the Bergeron line equations when phase A is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_f_B</span></code></p></td>
<td><p>From-side phase-B terminal voltage used by the Bergeron line equations when phase B is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_f_C</span></code></p></td>
<td><p>From-side phase-C terminal voltage used by the Bergeron line equations when phase C is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_t_N</span></code></p></td>
<td><p>To-side neutral terminal voltage when the neutral conductor is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_t_A</span></code></p></td>
<td><p>To-side phase-A terminal voltage used by the Bergeron line equations when phase A is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_t_B</span></code></p></td>
<td><p>To-side phase-B terminal voltage used by the Bergeron line equations when phase B is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">v_t_C</span></code></p></td>
<td><p>To-side phase-C terminal voltage used by the Bergeron line equations when phase C is active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">if_N</span></code></p></td>
<td><p>Current injected by the line at the from-side neutral port when active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">if_A</span></code></p></td>
<td><p>Current injected by the line at the from-side phase-A port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">if_B</span></code></p></td>
<td><p>Current injected by the line at the from-side phase-B port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">if_C</span></code></p></td>
<td><p>Current injected by the line at the from-side phase-C port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">it_N</span></code></p></td>
<td><p>Current injected by the line at the to-side neutral port when active</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">it_A</span></code></p></td>
<td><p>Current injected by the line at the to-side phase-A port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">it_B</span></code></p></td>
<td><p>Current injected by the line at the to-side phase-B port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">it_C</span></code></p></td>
<td><p>Current injected by the line at the to-side phase-C port</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_f_N</span></code></p></td>
<td><p>From-side neutral-conductor history current after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_f_A</span></code></p></td>
<td><p>Bergeron history current seen from the from-side phase-A port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_f_B</span></code></p></td>
<td><p>Bergeron history current seen from the from-side phase-B port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_f_C</span></code></p></td>
<td><p>Bergeron history current seen from the from-side phase-C port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_t_N</span></code></p></td>
<td><p>To-side neutral-conductor history current after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_t_A</span></code></p></td>
<td><p>Bergeron history current seen from the to-side phase-A port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_t_B</span></code></p></td>
<td><p>Bergeron history current seen from the to-side phase-B port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ih_t_C</span></code></p></td>
<td><p>Bergeron history current seen from the to-side phase-C port after one travel delay</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">history_buffer_f</span></code></p></td>
<td><p>Runtime delay buffer that stores from-side wave-history samples between EMT steps</p></td>
<td><p>sample history</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">history_buffer_t</span></code></p></td>
<td><p>Runtime delay buffer that stores to-side wave-history samples between EMT steps</p></td>
<td><p>sample history</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R_reduced</span></code></p></td>
<td><p>Reduced series-resistance matrix used in the Bergeron line companion form</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">L_reduced</span></code></p></td>
<td><p>Reduced series-inductance matrix used in the Bergeron line companion form</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Zc_reduced</span></code></p></td>
<td><p>Reduced characteristic-impedance matrix used to relate terminal voltages and traveling-wave currents</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">tau_delay</span></code></p></td>
<td><p>Wave travel time used by the history update logic</p></td>
<td><p>s</p></td>
</tr>
</tbody>
</table>
<p>Only the rows for enabled conductors are instantiated. All reduced matrices and history vectors follow the same active-conductor ordering at both line ends.</p>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it when propagation delay and wave reflection matter in EMT line studies.</p></li>
<li><p>Prefer simpler EMT line blocks when the line is short enough that travel-time effects are negligible for the study objective.</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="index.html" class="btn btn-neutral float-left" title="EMT device templates" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="bess.html" class="btn btn-neutral float-right" title="BESS" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>