0,   100.00, 33, 0, 1, 60.00     / PSS(R)E 33 RAW created by rawd33  THU, FEB 19 2026   9:21


  3001,'CJN U01     ',  13.8000,3,   3,   1,   1,1.03000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3002,'CJN U02     ',  13.8000,2,   3,   1,   1,1.03000,  -0.1559,1.10000,0.90000,1.10000,0.90000
  3003,'CJN U03     ',  13.8000,2,   3,   1,   1,1.03000,  -0.1559,1.10000,0.90000,1.10000,0.90000
  3004,'CJN U04     ',  13.8000,2,   3,   1,   1,1.02000,  -0.1193,1.10000,0.90000,1.10000,0.90000
  3005,'CRL U01     ',  13.8000,2,   3,   1,   1,1.00000,  -6.8933,1.10000,0.90000,1.10000,0.90000
  3006,'CRL U02     ',  13.8000,2,   3,   1,   1,1.00000,  -6.8901,1.10000,0.90000,1.10000,0.90000
  3007,'RLN U01     ',  13.8000,2,   3,   1,   1,1.01040,  -6.7120,1.10000,0.90000,1.10000,0.90000
  3008,'RLN U02     ',  13.8000,2,   3,   1,   1,1.01040,  -6.7120,1.10000,0.90000,1.10000,0.90000
  3009,'RLN U03     ',  13.8000,2,   3,   1,   1,1.00727,  -7.0849,1.10000,0.90000,1.10000,0.90000
  3010,'RLN U04     ',  13.8000,2,   3,   1,   1,1.00773,  -7.0307,1.10000,0.90000,1.10000,0.90000
  3011,'NIS U01     ',  13.8000,2,   3,   5,   1,0.99954,  -6.3724,1.10000,0.90000,1.10000,0.90000
  3012,'LUV B241    ',  13.8000,2,   3,   3,   2,1.00369,   7.8590,1.10000,0.90000,1.10000,0.90000
  3013,'LUV B242    ',  13.8000,2,   3,   3,   2,1.00369,   7.8590,1.10000,0.90000,1.10000,0.90000
  3014,'LUV B243    ',  13.8000,2,   3,   3,   2,1.00369,   7.8590,1.10000,0.90000,1.10000,0.90000
  3015,'LSL U01     ',  13.8000,2,   3,   3,   2,1.00369,   7.8590,1.10000,0.90000,1.10000,0.90000
  3016,'MFL B212    ',  13.8000,1,   3,   2,   1,1.00495,  -7.3349,1.10000,0.90000,1.10000,0.90000
  3017,'LPT B202    ',  13.8000,2,   3,   1,   1,0.98784, -17.0870,1.10000,0.90000,1.10000,0.90000
  3018,'LPT B201    ',  13.8000,2,   3,   1,   1,0.99304,  44.7296,1.10000,0.90000,1.10000,0.90000
  3019,'ECH B274    ',  13.8000,2,   3,   1,   2,0.99457, -15.7302,1.10000,0.90000,1.10000,0.90000
  3020,'TAL B217    ',  13.8000,2,   3,   1,   1,0.99855,  -7.8361,1.10000,0.90000,1.10000,0.90000
  3021,'TSZ B257    ',  13.8000,2,   3,   1,   1,0.98313,  -9.4570,1.10000,0.90000,1.10000,0.90000
  3022,'LVI B238    ',  13.8000,1,   3,   1,   1,0.98289, -13.5752,1.10000,0.90000,1.10000,0.90000
  3023,'CTE B209    ',  13.8000,2,   3,   6,   1,0.99403,  -9.0548,1.10000,0.90000,1.10000,0.90000
  3024,'PGR B318    ',  34.5000,2,   3,   1,   1,0.94282, -15.3278,1.10000,0.90000,1.10000,0.90000
  3025,'CJL B1XX    ',   4.1600,1,   3,   5,   2,0.99664,  51.2210,1.10000,0.90000,1.10000,0.90000
  3026,'SFE B215    ',  13.8000,1,   3,   2,   1,1.00675,  -7.2834,1.10000,0.90000,1.10000,0.90000
  3027,'CTE B307    ',  34.5000,1,   3,   6,   1,0.99044,  21.0415,1.10000,0.90000,1.10000,0.90000
  3028,'SMT B234    ',  13.8000,1,   3,   1,   1,1.01545, -15.3923,1.10000,0.90000,1.10000,0.90000
  3029,'CRL B501    ', 138.0000,1,   3,   1,   1,0.99409,  21.9140,1.10000,0.90000,1.10000,0.90000
  3030,'SUY B515    ', 138.0000,1,   3,   2,   1,0.98695,  27.7610,1.10000,0.90000,1.10000,0.90000
  3031,'CDA B530    ', 138.0000,1,   3,   2,   1,0.98290,  27.3424,1.10000,0.90000,1.10000,0.90000
  3032,'CJN B601    ', 230.0000,1,   3,   1,   1,0.98692,  26.1214,1.10000,0.90000,1.10000,0.90000
  3033,'SUY B612    ', 230.0000,1,   3,   2,   1,0.97057,  30.9425,1.10000,0.90000,1.10000,0.90000
  3034,'PAV B620    ', 230.0000,1,   3,   3,   1,1.00369,  37.8590,1.10000,0.90000,1.10000,0.90000
  3035,'BER B205    ',  13.8000,1,   3,   1,   1,0.98691, -18.8827,1.10000,0.90000,1.10000,0.90000
  3036,'BER B410    ',  69.0000,1,   3,   1,   1,0.98440,  20.5778,1.10000,0.90000,1.10000,0.90000
  3037,'BER B507    ', 138.0000,1,   3,   1,   1,0.95783,  18.7832,1.10000,0.90000,1.10000,0.90000
  3038,'PGR B509    ', 138.0000,1,   3,   1,   1,1.01176,  20.8879,1.10000,0.90000,1.10000,0.90000
  3039,'BIJ B1XX    ',   4.1600,1,   3,   1,   2,0.99099, -13.3631,1.10000,0.90000,1.10000,0.90000
  3040,'BIJ B562    ', 138.0000,1,   3,   1,   1,0.98049,  20.8634,1.10000,0.90000,1.10000,0.90000
  3042,'BOR B332    ',  34.5000,2,   3,   6,   1,0.95592,  21.0315,1.10000,0.90000,1.10000,0.90000
  3043,'BOR B571    ', 138.0000,1,   3,   6,   1,0.98278,  24.5130,1.10000,0.90000,1.10000,0.90000
  3044,'BVI B218    ',  13.8000,1,   3,   1,   1,0.99082, -18.9292,1.10000,0.90000,1.10000,0.90000
  3045,'BVI B528    ', 138.0000,1,   3,   1,   1,0.95410,  18.4566,1.10000,0.90000,1.10000,0.90000
  3046,'CCE B330    ',  34.5000,2,   3,   6,   1,1.01049,  -2.1337,1.10000,0.90000,1.10000,0.90000
  3047,'CCE B565    ', 138.0000,1,   3,   6,   1,1.00143,  27.3707,1.10000,0.90000,1.10000,0.90000
  3048,'CHM B239    ',  13.8000,1,   3,   1,   1,0.99457, -15.7302,1.10000,0.90000,1.10000,0.90000
  3049,'CHM B539    ', 138.0000,1,   3,   1,   1,0.96987,  20.0814,1.10000,0.90000,1.10000,0.90000
  3050,'BVI B219    ',  13.8000,1,   3,   1,   1,0.99404, -15.5214,1.10000,0.90000,1.10000,0.90000
  3051,'CIR B221    ',  13.8000,1,   3,   1,   1,0.99700, -17.3738,1.10000,0.90000,1.10000,0.90000
  3052,'CIR B537    ', 138.0000,1,   3,   1,   1,0.95834,  18.6560,1.10000,0.90000,1.10000,0.90000
  3053,'CRL B301    ',  34.5000,1,   3,   1,   1,1.01963,  15.3734,1.10000,0.90000,1.10000,0.90000
  3054,'CRL B4XX    ',  69.0000,1,   3,   1,   1,1.00140,  22.3762,1.10000,0.90000,1.10000,0.90000
  3055,'CTE B513    ', 138.0000,1,   3,   6,   1,0.99325,  22.7249,1.10000,0.90000,1.10000,0.90000
  3056,'CYG B316    ',  34.5000,2,   3,   2,   1,0.96105, -10.6286,1.10000,0.90000,1.10000,0.90000
  3057,'DAN B334    ',  34.5000,1,   3,   4,   1,1.01553,  34.0210,1.10000,0.90000,1.10000,0.90000
  3058,'DAN B432    ',  69.0000,1,   3,   4,   1,1.00759,  37.0810,1.10000,0.90000,1.10000,0.90000
  3059,'ELC B560    ', 138.0000,1,   3,   1,   1,0.98329,  20.5520,1.10000,0.90000,1.10000,0.90000
  3060,'CYG B536    ', 138.0000,1,   3,   2,   1,0.96889,  22.8449,1.10000,0.90000,1.10000,0.90000
  3061,'GMC B347    ',  34.5000,1,   3,   4,   1,1.01254,  28.6085,1.10000,0.90000,1.10000,0.90000
  3062,'GMC B437    ',  69.0000,1,   3,   4,   1,0.99057,  33.6762,1.10000,0.90000,1.10000,0.90000
  3063,'GUA B337    ',  34.5000,1,   3,   1,   1,1.00793,  16.4326,1.10000,0.90000,1.10000,0.90000
  3064,'GUA B537    ', 138.0000,1,   3,   1,   1,1.00196,  20.4365,1.10000,0.90000,1.10000,0.90000
  3065,'HYO U01     ',   0.4800,4,   3,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3066,'ISL B334    ',  34.5000,1,   3,   6,   1,0.98463, -13.3866,1.10000,0.90000,1.10000,0.90000
  3067,'ISL B520    ', 138.0000,1,   3,   6,   1,0.97849,  23.9623,1.10000,0.90000,1.10000,0.90000
  3068,'JUT B337    ',  34.5000,2,   3,   4,   1,0.99345,  39.4887,1.10000,0.90000,1.10000,0.90000
  3069,'JUT B438    ',  69.0000,1,   3,   4,   1,0.99861,  46.6238,1.10000,0.90000,1.10000,0.90000
  3070,'LFL B301    ',  34.5000,1,   3,   5,   1,1.02210,  25.2808,1.10000,0.90000,1.10000,0.90000
  3071,'LFL B434    ',  69.0000,1,   3,   5,   1,1.01712,  26.2688,1.10000,0.90000,1.10000,0.90000
  3072,'MFL B281    ',  13.8000,1,   3,   2,   1,0.95621,  -7.5199,1.05000,0.95000,1.10000,0.90000
  3073,'LIM B414    ',  69.0000,1,   3,   1,   1,1.00126,  18.7570,1.10000,0.90000,1.10000,0.90000
  3074,'LLN B213    ',  13.8000,1,   3,   2,   1,1.01983,  -7.8735,1.10000,0.90000,1.10000,0.90000
  3075,'LLN B419    ',  69.0000,1,   3,   2,   1,1.03352,  26.8184,1.10000,0.90000,1.10000,0.90000
  3076,'LNZ B226    ',  13.8000,1,   3,   2,   1,1.01193,  -4.7508,1.10000,0.90000,1.10000,0.90000
  3077,'LNZ B425    ',  69.0000,1,   3,   2,   1,1.03606,  26.9377,1.10000,0.90000,1.10000,0.90000
  3078,'LPT B503    ', 138.0000,1,   3,   1,   1,0.95430,  18.5167,1.10000,0.90000,1.10000,0.90000
  3079,'LSL B628    ', 230.0000,1,   3,   3,   1,1.00369,  37.8590,1.10000,0.90000,1.10000,0.90000
  3080,'LUV B621    ', 230.0000,1,   3,   3,   1,1.00369,  37.8590,1.10000,0.90000,1.10000,0.90000
  3081,'MAS B352    ',  34.5000,1,   3,   1,   1,0.98591,  15.1371,1.10000,0.90000,1.10000,0.90000
  3082,'MAS B544    ', 138.0000,1,   3,   1,   1,0.97847,  20.2628,1.10000,0.90000,1.10000,0.90000
  3083,'MCH B311    ',  34.5000,1,   3,   5,   1,0.98785,  12.0559,1.10000,0.90000,1.10000,0.90000
  3084,'MCH B1XX    ',   2.4000,1,   3,   5,   1,1.02496, -21.6132,1.10000,0.90000,1.10000,0.90000
  3085,'MFL B523    ', 138.0000,1,   3,   2,   1,0.98126,  27.1951,1.10000,0.90000,1.10000,0.90000
  3086,'MOR B335    ',  34.5000,1,   3,   1,   1,1.01959,  11.2646,1.10000,0.90000,1.10000,0.90000
  3087,'MOR B435    ',  69.0000,1,   3,   1,   1,0.98987,  16.0793,1.10000,0.90000,1.10000,0.90000
  3088,'NIS B310    ',  34.5000,2,   3,   5,   1,0.98575,  21.0546,1.10000,0.90000,1.10000,0.90000
  3089,'NIS B439    ',  69.0000,1,   3,   5,   1,0.99954,  23.6276,1.10000,0.90000,1.10000,0.90000
  3090,'PAV B363    ',  34.5000,2,   3,   3,   1,0.98425,  35.6416,1.10000,0.90000,1.10000,0.90000
  3091,'PAZ B525    ', 138.0000,1,   3,   2,   1,0.96903,  22.3503,1.10000,0.90000,1.10000,0.90000
  3092,'PAZ B125    ',   4.1600,1,   3,   2,   2,0.99636,  51.0851,1.10000,0.90000,1.10000,0.90000
  3094,'PGR B422    ',  69.0000,1,   3,   1,   1,1.01168,  18.6107,1.10000,0.90000,1.10000,0.90000
  3095,'PGR B603    ', 230.0000,1,   3,   1,   1,0.95755,  23.4378,1.10000,0.90000,1.10000,0.90000
  3096,'BER B206    ',  13.8000,1,   3,   1,   1,0.98889, -19.2993,1.10000,0.90000,1.10000,0.90000
  3097,'RGU B518    ', 138.0000,1,   3,   6,   1,0.98691,  24.7189,1.10000,0.90000,1.10000,0.90000
  3098,'RLN B521    ', 138.0000,1,   3,   1,   1,0.99922,  21.9758,1.10000,0.90000,1.10000,0.90000
  3099,'SFE B303    ',  34.5000,1,   3,   2,   1,1.00651,  24.4271,1.10000,0.90000,1.10000,0.90000
  3100,'SFE B404    ',  69.0000,1,   3,   2,   1,1.03689,  27.0317,1.10000,0.90000,1.10000,0.90000
  3101,'SFE B505    ', 138.0000,1,   3,   2,   1,0.98281,  27.3218,1.10000,0.90000,1.10000,0.90000
  3103,'SGT B574    ', 138.0000,1,   3,   2,   1,0.97297,  21.6664,1.10000,0.90000,1.10000,0.90000
  3104,'SIS B309    ',  34.5000,2,   3,   6,   1,1.00748, -11.2126,1.10000,0.90000,1.10000,0.90000
  3105,'SIS B548    ', 138.0000,1,   3,   6,   1,0.99392,  23.0270,1.10000,0.90000,1.10000,0.90000
  3106,'SLU B321    ',  34.5000,2,   3,   3,   1,1.00000,  41.4807,1.10000,0.90000,1.10000,0.90000
  3107,'CIH B355    ',  34.5000,2,   3,   2,   2,1.01000,   0.1758,1.05000,0.95000,1.10000,0.90000
  3108,'SMT B534    ', 138.0000,1,   3,   1,   1,0.98187,  19.7945,1.10000,0.90000,1.10000,0.90000
  3109,'SRS B331    ',  34.5000,4,   3,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3110,'PNU B4XX    ',  69.0000,1,   3,   2,   1,1.03701,  26.9937,1.10000,0.90000,1.10000,0.90000
  3111,'SRS B433    ',  69.0000,1,   3,   5,   1,1.02511,  28.1481,1.10000,0.90000,1.10000,0.90000
  3112,'SUY B203    ',  13.8000,1,   3,   2,   1,1.01511,  -6.2337,1.10000,0.90000,1.10000,0.90000
  3113,'SUY B418    ',  69.0000,1,   3,   2,   1,1.03958,  27.2167,1.10000,0.90000,1.10000,0.90000
  3114,'BAB U01     ',  13.8000,2,   3,   4,   2,1.01952,  10.9016,1.10000,0.90000,1.10000,0.90000
  3115,'SMR U01     ',  13.8000,4,   3,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3116,'TAL B404    ',  69.0000,1,   3,   1,   1,0.99855,  22.1639,1.10000,0.90000,1.10000,0.90000
  3117,'TEL B305    ',  34.5000,1,   3,   6,   1,0.99993,  14.3726,1.10000,0.90000,1.10000,0.90000
  3118,'TEL B511    ', 138.0000,1,   3,   6,   1,0.99476,  20.3384,1.10000,0.90000,1.10000,0.90000
  3119,'TON B228    ',  13.8000,1,   3,   2,   1,0.99241,  -3.2396,1.10000,0.90000,1.10000,0.90000
  3120,'TON B535    ', 138.0000,1,   3,   2,   1,0.98762,  27.7789,1.10000,0.90000,1.10000,0.90000
  3121,'TSZ B226    ',  13.8000,1,   3,   1,   1,0.98822,  44.9684,1.10000,0.90000,1.10000,0.90000
  3122,'TSZ B526    ', 138.0000,1,   3,   1,   1,0.98313,  20.5430,1.10000,0.90000,1.10000,0.90000
  3123,'VNU B520    ', 138.0000,1,   3,   1,   1,0.95661,  19.0278,1.10000,0.90000,1.10000,0.90000
  3124,'VNU B322    ',  34.5000,2,   3,   1,   1,0.98622, -18.0942,1.10000,0.90000,1.10000,0.90000
  3125,'RBL U01     ',   4.1600,2,   3,   1,   2,1.01896, -12.5401,1.10000,0.90000,1.10000,0.90000
  3126,'YOR B336    ',  34.5000,1,   3,   1,   1,0.99943,   6.9556,1.10000,0.90000,1.10000,0.90000
  3127,'ZAM B331    ',  34.5000,1,   3,   4,   1,1.01189,  28.6222,1.10000,0.90000,1.10000,0.90000
  3128,'ZAM B431    ',  69.0000,1,   3,   4,   1,1.01581,  30.2917,1.10000,0.90000,1.10000,0.90000
  3129,'ZAC U01     ',   0.4800,2,   3,   1,   2,1.00000,  -8.0386,1.10000,0.90000,1.10000,0.90000
  3130,'CDA B210    ',  13.8000,1,   3,   2,   1,1.00513,  -7.8268,1.10000,0.90000,1.10000,0.90000
  3131,'SUY R212    ',  13.8000,1,   3,   2,   1,0.98892,  -2.4511,1.10000,0.90000,1.10000,0.90000
  3132,'SUY R213    ',  13.8000,1,   3,   2,   1,0.98889,  -2.4485,1.10000,0.90000,1.10000,0.90000
  3133,'PNU B2XX    ',  13.8000,1,   3,   2,   1,1.01359,  -5.8585,1.10000,0.90000,1.10000,0.90000
  3134,'LPT B244    ',  13.8000,1,   3,   1,   1,0.98718, -17.4957,1.10000,0.90000,1.10000,0.90000
  3136,'BER B2XX    ',  13.8000,1,   3,   1,   1,0.98904, -12.7042,1.10000,0.90000,1.10000,0.90000
  3137,'CIR B222    ',  13.8000,1,   3,   1,   1,0.99015, -19.6411,1.10000,0.90000,1.10000,0.90000
  3138,'TAL B260    ',  13.8000,1,   3,   1,   1,0.99192, -10.2129,1.05000,0.95000,1.10000,0.90000
  3139,'PKE U01     ',   0.4800,2,   3,   1,   2,0.98593, -43.4867,1.10000,0.90000,1.10000,0.90000
  3140,'CAL B262    ',  13.8000,1,   3,   1,   1,0.99762, -14.1177,1.05000,0.95000,1.10000,0.90000
  3141,'DAN B333    ',  34.5000,2,   3,   4,   1,1.01553,  34.0210,1.10000,0.90000,1.10000,0.90000
  3142,'ENF U01     ',   0.4800,2,   3,   1,   2,0.98678, -42.8618,1.10000,0.90000,1.10000,0.90000
  3143,'CHU U01     ',  13.8000,2,   3,   1,   2,0.98678, -42.8618,1.10000,0.90000,1.10000,0.90000
  3144,'LGL U01     ',  13.8000,2,   3,   6,   1,1.00748, -41.2126,1.10000,0.90000,1.10000,0.90000
  3145,'CUY B4XX    ',  69.0000,1,   3,   1,   2,0.98578,  15.4453,1.10000,0.90000,1.10000,0.90000
  3146,'CUY U01     ',  13.8000,2,   3,   1,   2,1.00000, -13.0809,1.10000,0.90000,1.10000,0.90000
  3147,'SRS B331    ',  34.5000,4,   3,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3148,'NIC U05     ',   0.4800,2,   3,   6,   2,1.00000,  -8.3307,1.10000,0.90000,1.10000,0.90000
  3149,'RLQ B056    ',   0.4150,1,   3,   5,   2,1.00000, -33.5837,1.10000,0.90000,1.10000,0.90000
  3150,'LNZ B227    ',  13.8000,1,   3,   2,   1,1.01193,  -4.7508,1.10000,0.90000,1.10000,0.90000
  3151,'SGT B373    ',  34.5000,1,   3,   2,   1,0.96896, -12.1873,1.10000,0.90000,1.10000,0.90000
  3152,'SRS B332    ',  34.5000,2,   3,   5,   1,1.00000,  -4.2965,1.10000,0.90000,1.10000,0.90000
  3153,'CYM U01     ',   4.1600,2,   3,   1,   2,0.98561, -13.4511,1.10000,0.90000,1.10000,0.90000
  3154,'SCA U01     ',   4.1600,2,   3,   1,   2,0.98591, -14.8629,1.10000,0.90000,1.10000,0.90000
  3155,'TON B610    ', 230.0000,1,   3,   2,   1,0.97978,  32.2506,1.10000,0.90000,1.10000,0.90000
  3156,'NIV U01     ',   0.4800,2,   3,   1,   2,1.01963, -14.6266,1.10000,0.90000,1.10000,0.90000
  3157,'CCD B329    ',  34.5000,1,   3,   6,   1,0.99756,  -3.6842,1.10000,0.90000,1.10000,0.90000
  3158,'COR U01     ',   4.1600,2,   3,   1,   2,0.98577, -13.9142,1.10000,0.90000,1.10000,0.90000
  3159,'VNU B323    ',  34.5000,1,   3,   1,   1,0.98622, -18.0942,1.10000,0.90000,1.10000,0.90000
  3160,'CAL B579    ', 138.0000,1,   3,   1,   1,0.96801,  18.8960,1.10000,0.90000,1.10000,0.90000
  3161,'CAL B261    ',  13.8000,1,   3,   1,   1,0.99465, -14.1113,1.05000,0.95000,1.10000,0.90000
  3162,'LES U01     ',   4.1600,2,   3,   2,   2,0.96042, -38.5589,1.10000,0.90000,1.10000,0.90000
  3163,'CPA U01     ',   4.1600,2,   3,   1,   2,1.01963, -14.6266,1.10000,0.90000,1.10000,0.90000
  3164,'ISL B331    ',  34.5000,1,   3,   6,   1,0.98412, -10.0578,1.10000,0.90000,1.10000,0.90000
  3165,'PEB U01     ',   4.1600,2,   3,   1,   2,1.01891, -12.4716,1.10000,0.90000,1.10000,0.90000
  3166,'APC U01     ',   0.4800,2,   3,   1,   2,1.00000, -16.2038,1.10000,0.90000,1.10000,0.90000
  3167,'AZU U01     ',   0.4800,2,   3,   1,   2,0.98622, -48.0942,1.10000,0.90000,1.10000,0.90000
  3168,'ECO U01     ',   0.4800,2,   3,   1,   2,1.00763, -12.1681,1.10000,0.90000,1.10000,0.90000
  3169,'CYR U01     ',   4.1600,2,   3,   2,   1,1.00000, -37.0372,1.10000,0.90000,1.10000,0.90000
  3170,'CUY B4XX    ',  69.0000,1,   3,   2,   1,0.98475,  15.3822,1.10000,0.90000,1.10000,0.90000
  3171,'CRN U01     ',  13.8000,2,   3,   4,   2,0.99242,  12.1047,1.10000,0.90000,1.10000,0.90000
  3173,'LEA U01     ',   4.1600,2,   3,   6,   2,0.99993, -15.6274,1.10000,0.90000,1.10000,0.90000
  3174,'MGG U01     ',   4.1600,2,   3,   6,   2,0.99993, -15.6274,1.10000,0.90000,1.10000,0.90000
  3175,'YOD U01     ',   4.1600,2,   3,   1,   2,0.99943, -23.0444,1.10000,0.90000,1.10000,0.90000
  3176,'ACE U01     ',   4.1600,2,   3,   6,   2,0.95252,  -4.1300,1.10000,0.90000,1.10000,0.90000
  3177,'LAU U01     ',   4.1600,2,   3,   1,   2,0.98591, -14.8629,1.10000,0.90000,1.10000,0.90000
  3178,'TER T537    ',  13.8000,1,   3,   1,   1,0.95911, -13.9902,1.10000,0.90000,1.10000,0.90000
  3179,'LVI B569    ', 138.0000,1,   3,   1,   1,0.96402,  19.5148,1.10000,0.90000,1.10000,0.90000
  3180,'CAR B540    ', 138.0000,1,   3,   1,   1,0.97968,  20.7090,1.10000,0.90000,1.10000,0.90000
  3181,'CAR B340    ',  34.5000,2,   3,   1,   1,0.99549, -15.1983,1.10000,0.90000,1.10000,0.90000
  3182,'SJP U01     ',  13.8000,2,   3,   6,   2,1.00000,  -6.6149,1.10000,0.90000,1.10000,0.90000
  3183,'LEC B619    ', 230.0000,1,   3,   5,   1,0.97814,  22.8851,1.10000,0.90000,1.10000,0.90000
  3184,'LEC B309    ',  34.5000,1,   3,   5,   1,0.96051, -16.2936,1.10000,0.90000,1.10000,0.90000
  3185,'NCO B564    ', 138.0000,1,   3,   1,   1,0.95079,  18.6229,1.10000,0.90000,1.10000,0.90000
  3186,'NCO B364    ',  34.5000,1,   3,   1,   1,0.98678, -12.8618,1.10000,0.90000,1.10000,0.90000
  3187,'CYG B315    ',  34.5000,2,   3,   2,   1,0.95935,  -9.8659,1.10000,0.90000,1.10000,0.90000
  3188,'PSM 230     ', 230.0000,1,   3,   3,   2,1.01043,  39.3499,1.10000,0.90000,1.10000,0.90000
  3190,'F-LEC-PAN   ', 230.0000,1,   3,   5,   1,0.98049,  22.8637,1.10000,0.90000,1.10000,0.90000
  3193,'EST B573    ', 138.0000,1,   3,   1,   1,0.95943,  18.8467,1.10000,0.90000,1.10000,0.90000
  3194,'EST B224    ',  13.8000,1,   3,   1,   1,0.98953, -16.7738,1.10000,0.90000,1.10000,0.90000
  3201,'FNU U1      ',  34.5000,2,   3,   3,   2,1.03505,  74.1195,1.10000,0.90000,1.10000,0.90000
  3203,'SPS B558    ', 138.0000,1,   3,   1,   1,0.96401,  19.4412,1.10000,0.90000,1.10000,0.90000
  3204,'AGP B556    ', 138.0000,1,   3,   1,   1,0.97104,  20.2228,1.10000,0.90000,1.10000,0.90000
  3205,'ENR B246    ',  13.8000,2,   3,   1,   2,1.01000,  57.0230,1.10000,0.90000,1.10000,0.90000
  3206,'ENR B247    ',  13.8000,2,   3,   1,   2,1.01000,  57.0230,1.10000,0.90000,1.10000,0.90000
  3207,'ENR B248    ',  13.8000,2,   3,   1,   2,1.01000,  57.0230,1.10000,0.90000,1.10000,0.90000
  3208,'ENR B249    ',  13.8000,2,   3,   1,   2,1.01000,  57.0230,1.10000,0.90000,1.10000,0.90000
  3209,'ENR B250    ',  13.8000,2,   3,   1,   2,0.97104,  50.2228,1.10000,0.90000,1.10000,0.90000
  3210,'PSM U1      ',   0.7000,2,   3,   3,   2,1.00960,  10.6643,1.10000,0.90000,1.10000,0.90000
  3211,'NNC B639    ', 230.0000,1,   3,   3,   1,1.01139,  39.4536,1.10000,0.90000,1.10000,0.90000
  3213,'BCO B575    ', 138.0000,1,   3,   1,   1,0.98128,  20.9560,1.10000,0.90000,1.10000,0.90000
  3214,'BCO U1      ',  13.8000,2,   3,   1,   1,1.00000,  -4.5434,1.10000,0.90000,1.10000,0.90000
  3215,'MAT B1XX    ',   4.2000,2,   3,   6,   1,0.99965,  45.7168,1.10000,0.90000,1.10000,0.90000
  3218,'BET U1      ',   0.5000,2,   3,   6,   1,0.96621,  -5.1379,1.10000,0.90000,1.10000,0.90000
  3219,'MER B566    ', 138.0000,1,   3,   1,   1,0.97640,  20.4311,1.10000,0.90000,1.10000,0.90000
  3220,'MPP B268    ',  13.8000,2,   3,   1,   1,1.01975,  -5.9412,1.10000,0.90000,1.10000,0.90000
  3221,'PRS U1      ',  34.5000,2,   3,   3,   1,1.00000,  71.3447,1.10000,0.90000,1.10000,0.90000
  3222,'FND U1      ',  34.5000,2,   3,   3,   1,1.00000,  73.9089,1.10000,0.90000,1.10000,0.90000
  3223,'CET U1      ',  34.5000,2,   3,   3,   1,1.02000,  74.7323,1.10000,0.90000,1.10000,0.90000
  3224,'MEZ U1      ',   4.2000,2,   3,   6,   2,1.00000, -14.7345,1.10000,0.90000,1.10000,0.90000
  3225,'RGN U1      ',   4.1600,2,   3,   4,   2,1.01761,  11.6676,1.10000,0.90000,1.10000,0.90000
  3228,'GPP B269    ',  13.8000,2,   3,   1,   2,1.02000,  -7.2830,1.10000,0.90000,1.10000,0.90000
  3229,'BCO U2      ',  13.8000,2,   3,   1,   2,1.00000,  -4.5434,1.10000,0.90000,1.10000,0.90000
  3241,'SIT B6XX    ', 230.0000,1,   3,   2,   1,0.97145,  30.8570,1.10000,0.90000,1.10000,0.90000
  3242,'SIT B2XX    ',  13.8000,1,   3,   2,   1,0.98432,  -0.5123,1.10000,0.90000,1.10000,0.90000
  3243,'GPT B4XX    ',  69.0000,1,   3,   5,   2,1.02272,  31.8531,1.10000,0.90000,1.10000,0.90000
  3244,'GPT B233    ',  13.8000,2,   3,   5,   2,1.01000,   6.4312,1.10000,0.90000,1.10000,0.90000
  3257,'SPS B653    ', 230.0000,1,   3,   1,   1,0.95976,  23.2840,1.05000,0.95000,1.10000,0.90000
  3262,'PAT B644    ', 230.0000,1,   3,   4,   1,1.01665,  52.0013,1.10000,0.90000,1.10000,0.90000
  3263,'PAT U1      ',  13.8000,2,   3,   4,   1,1.04000,  25.8316,1.10000,0.90000,1.10000,0.90000
  3264,'PAT U2      ',  13.8000,2,   3,   4,   1,1.01665,  22.0014,1.10000,0.90000,1.10000,0.90000
  3280,'BCO U3      ',  13.8000,2,   3,   1,   2,1.02000,  -4.6318,1.10000,0.90000,1.10000,0.90000
  3284,'SMT B234    ',  13.8000,2,   3,   1,   1,1.00542, -11.2131,1.10000,0.90000,1.10000,0.90000
  3290,'BER UM510   ',  13.8000,1,   3,   1,   1,1.00325, -13.5226,1.10000,0.90000,1.10000,0.90000
  3296,'AGV U1      ',   0.4800,2,   3,   1,   2,1.01752, -10.9424,1.10000,0.90000,1.10000,0.90000
  3297,'CCG         ',  13.8000,1,   3,   1,   2,0.99398, -11.4779,1.10000,0.90000,1.10000,0.90000
  3298,'CCG SE      ',  34.5000,1,   3,   1,   2,0.99316, -10.8363,1.10000,0.90000,1.10000,0.90000
  3299,'CCG U1      ',  34.5000,2,   3,   1,   2,1.00000,  -9.8720,1.10000,0.90000,1.10000,0.90000
  3300,'SBV B609    ', 230.0000,1,   3,   1,   1,0.97880,  25.2971,1.10000,0.90000,1.10000,0.90000
  3301,'AGC B624    ', 230.0000,1,   3,   3,   1,1.00424,  37.9027,1.10000,0.90000,1.10000,0.90000
  3302,'PCL U1      ',   4.1600,2,   3,   5,   2,1.00000,  53.6711,1.10000,0.90000,1.10000,0.90000
  3303,'PCL U2      ',   4.1600,2,   3,   5,   2,0.98575,  51.0546,1.10000,0.90000,1.10000,0.90000
  3304,'FAR B4XX    ',  69.0000,1,   3,   1,   2,1.00098,  22.3619,1.10000,0.90000,1.10000,0.90000
  3305,'FAR B219    ',  13.8000,2,   3,   1,   2,1.02000,  -4.9435,1.10000,0.90000,1.10000,0.90000
  3306,'SHL B572    ', 138.0000,1,   3,   6,   2,0.99688,  26.0401,1.10000,0.90000,1.10000,0.90000
  3307,'SHL B277    ',  13.8000,2,   3,   6,   2,1.01000,  59.6872,1.10000,0.90000,1.10000,0.90000
  3310,'PRD B618    ', 230.0000,1,   3,   3,   1,1.00825,  39.3050,1.10000,0.90000,1.10000,0.90000
  3311,'PRD B360    ',  34.5000,1,   3,   3,   1,0.99516,  38.9562,1.10000,0.90000,1.10000,0.90000
  3313,'PHP U1      ',   4.2000,2,   3,   5,   2,1.00000,   1.5760,1.10000,0.90000,1.10000,0.90000
  3314,'ODA B430    ',  69.0000,1,   3,   4,   1,1.01079,  33.5946,1.10000,0.90000,1.10000,0.90000
  3315,'PVR B429    ',  69.0000,1,   3,   4,   1,1.01050,  33.8330,1.10000,0.90000,1.10000,0.90000
  3316,'PVR B330    ',  34.5000,1,   3,   4,   1,1.00633,   4.3267,1.10000,0.90000,1.10000,0.90000
  3317,'SHL B273    ',  13.8000,2,   3,   6,   2,0.99688,  56.0401,1.10000,0.90000,1.10000,0.90000
  3318,'END B572    ', 138.0000,1,   3,   6,   1,0.99687,  24.4589,1.10000,0.90000,1.10000,0.90000
  3319,'END B236    ',  13.8000,2,   3,   6,   2,1.00000,  -1.3992,1.10000,0.90000,1.10000,0.90000
  3320,'END B237    ',  13.8000,2,   3,   6,   2,1.00000,  -1.3992,1.10000,0.90000,1.10000,0.90000
  3321,'CHY B647    ', 230.0000,1,   3,   3,   1,1.01042,  39.3428,1.10000,0.90000,1.10000,0.90000
  3322,'ARN B586    ', 138.0000,1,   3,   2,   2,1.00238,  27.9817,1.10000,0.90000,1.10000,0.90000
  3323,'ARN B263    ',  13.8000,2,   3,   6,   2,1.00000,  59.5066,1.10000,0.90000,1.10000,0.90000
  3324,'ARN B265    ',  13.8000,2,   3,   6,   2,1.00238,  57.9817,1.10000,0.90000,1.10000,0.90000
  3325,'JUD B412    ',  69.0000,1,   3,   4,   1,0.99980,  46.9134,1.10000,0.90000,1.10000,0.90000
  3326,'JUD B650    ', 230.0000,1,   3,   4,   1,1.01016,  50.8948,1.10000,0.90000,1.10000,0.90000
  3327,'TER JUD T623',  34.5000,1,   3,   4,   1,0.99955,  16.7834,1.10000,0.90000,1.10000,0.90000
  3328,'CUG U1      ',   4.1600,2,   3,   1,   2,1.00000,  20.5677,1.10000,0.90000,1.10000,0.90000
  3329,'CDP U1      ',   0.6900,2,   3,   2,   2,0.96017,  -8.1778,1.10000,0.90000,1.10000,0.90000
  3330,'PNS B3XX    ',  34.5000,1,   3,   4,   2,1.01265,  28.6188,1.10000,0.90000,1.10000,0.90000
  3331,'PNS U1      ',   0.4800,2,   3,   4,   2,1.01118,  61.7033,1.10000,0.90000,1.10000,0.90000
  3332,'ALJ U1      ',   4.1600,2,   3,   2,   2,0.96037,  21.5219,1.10000,0.90000,1.10000,0.90000
  3333,'PEC B282    ',  13.8000,2,   3,   1,   2,1.03500,  -1.3426,1.10000,0.90000,1.10000,0.90000
  3334,'PEC B283    ',  13.8000,2,   3,   1,   2,1.02000, -33.2569,1.10000,0.90000,1.10000,0.90000
  3335,'PEC ALTIA   ',  34.5000,1,   3,   1,   2,1.01338,  -6.8459,1.10000,0.90000,1.10000,0.90000
  3336,'PEC SJIP    ',  34.5000,1,   3,   1,   2,1.01338,  -6.8459,1.10000,0.90000,1.10000,0.90000
  3337,'NCO B367    ',  34.5000,1,   3,   1,   1,0.92116, -18.7767,1.05000,0.95000,1.10000,0.90000
  3338,'EBI B399    ',  34.5000,1,   3,   5,   1,1.00790,   6.9407,1.05000,0.95000,1.10000,0.90000
  3350,'YOR B436    ',  69.0000,1,   3,   1,   1,0.95825,  12.6244,1.10000,0.90000,1.10000,0.90000
  3351,'LUT B246    ',  13.8000,2,   3,   3,   2,1.02000,  17.4530,1.10000,0.90000,1.10000,0.90000
  3352,'LUT B247    ',  13.8000,2,   3,   3,   2,1.02000,  17.4530,1.10000,0.90000,1.10000,0.90000
  3353,'LUT B248    ',  13.8000,2,   3,   3,   2,1.02000,  17.4530,1.10000,0.90000,1.10000,0.90000
  3354,'LUT B249    ',  13.8000,2,   3,   3,   2,1.02000,  10.2877,1.10000,0.90000,1.10000,0.90000
  3355,'LUT B622    ', 230.0000,1,   3,   3,   1,1.00424,  37.9052,1.10000,0.90000,1.10000,0.90000
  3402,'NAC U01     ',   4.1600,2,   3,   3,   1,1.00000,   6.6632,1.10000,0.90000,1.10000,0.90000
  3406,'CHP B5XX    ', 138.0000,1,   3,   2,   1,0.97640,  23.7749,1.10000,0.90000,1.10000,0.90000
  3407,'CHP B341    ',  34.5000,1,   3,   2,   1,0.95490, -14.3554,1.05000,0.95000,1.10000,0.90000
  3408,'RNA B567    ', 138.0000,1,   3,   1,   1,0.97856,  20.6829,1.10000,0.90000,1.10000,0.90000
  3409,'RNA B333    ',  34.5000,1,   3,   1,   1,0.98753, -12.6978,1.10000,0.90000,1.10000,0.90000
  3411,'SFE B103    ',  13.8000,2,   3,   2,   1,1.00651,  -5.5729,1.10000,0.90000,1.10000,0.90000
  3412,'TRV U01     ',   4.1600,2,   3,   4,   2,1.02000, -22.2014,1.10000,0.90000,1.10000,0.90000
  3413,'ETX B255    ',  13.8000,2,   3,   1,   1,1.03500,  -1.3426,1.10000,0.90000,1.10000,0.90000
  3415,'ELC B231    ',  13.8000,2,   3,   1,   2,1.04800,  -4.1026,1.10000,0.90000,1.10000,0.90000
  3416,'ELC B232    ',  13.8000,2,   3,   1,   2,0.98329,  -9.4480,1.10000,0.90000,1.10000,0.90000
  3417,'SUY B223    ',  13.8000,1,   3,   2,   1,1.01419,  -7.2822,1.10000,0.90000,1.10000,0.90000
  3418,'CJN B370    ',  34.5000,1,   3,   1,   1,0.98983,  24.4172,1.10000,0.90000,1.10000,0.90000
  3420,'CAH U01     ',  13.8000,2,   3,   1,   2,1.01000, -11.7251,1.10000,0.90000,1.10000,0.90000
  3421,'CEL U01     ',  13.8000,2,   3,   3,   2,1.01000,  13.2094,1.10000,0.90000,1.10000,0.90000
  3424,'ETX B4XX    ',  69.0000,1,   3,   1,   1,0.99855,  22.1638,1.10000,0.90000,1.10000,0.90000
  3425,'ERA B471    ',  69.0000,1,   3,   5,   1,1.01942,  25.6827,1.10000,0.90000,1.10000,0.90000
  3426,'ERA B302    ',  34.5000,1,   3,   5,   1,1.01184,  25.1279,1.10000,0.90000,1.10000,0.90000
  3427,'AMT B541    ', 138.0000,1,   3,   2,   1,0.98992,  27.3160,1.10000,0.90000,1.10000,0.90000
  3428,'AMT B314    ',  34.5000,2,   3,   2,   1,0.99129,   3.5646,1.10000,0.90000,1.10000,0.90000
  3429,'AMT B605    ', 230.0000,1,   3,   2,   1,0.97680,  30.7436,1.10000,0.90000,1.10000,0.90000
  3430,'CAT B443    ',  69.0000,1,   3,   4,   1,0.95670,  42.6862,1.10000,0.90000,1.10000,0.90000
  3431,'CAT B342    ',  34.5000,1,   3,   4,   1,0.99226,   7.2194,1.10000,0.90000,1.10000,0.90000
  3432,'CHI B403    ',  69.0000,1,   3,   4,   1,1.01778,  42.5607,1.10000,0.90000,1.10000,0.90000
  3433,'CHI B362    ',  34.5000,1,   3,   4,   1,1.01761,  41.5403,1.10000,0.90000,1.10000,0.90000
  3434,'AMT B312    ',  34.5000,2,   3,   2,   1,0.96937,  -1.0091,1.10000,0.90000,1.10000,0.90000
  3436,'PLL B363    ',  34.5000,1,   3,   1,   2,0.99518, -11.6612,1.10000,0.90000,1.10000,0.90000
  3437,'PLL         ',   0.4000,2,   3,   1,   2,1.00000,  -7.2493,1.10000,0.90000,1.10000,0.90000
  3438,'PLL 1       ',   0.4000,2,   3,   1,   2,0.99776,  -9.6825,1.10000,0.90000,1.10000,0.90000
  3453,'ENN U01     ',   0.4800,2,   3,   1,   2,0.98678, -42.8618,1.10000,0.90000,1.10000,0.90000
  3544,'CDH B629    ', 230.0000,1,   3,   2,   1,0.97877,  32.4462,1.10000,0.90000,1.10000,0.90000
  3545,'CDH B345    ',  34.5000,1,   3,   2,   1,0.99032,  33.6556,1.10000,0.90000,1.10000,0.90000
  3546,'CDH 13.8KV  ',  13.8000,1,   3,   2,   1,1.00301,   4.9036,1.10000,0.90000,1.10000,0.90000
  3548,'CDH B3XX    ',  34.5000,1,   3,   2,   2,0.99057,  33.6593,1.10000,0.90000,1.10000,0.90000
  3549,'CDH U1      ',   0.6900,2,   3,   2,   2,1.00365,  64.9450,1.10000,0.90000,1.10000,0.90000
  3550,'VEG B607    ', 230.0000,1,   3,   1,   1,0.98330,  25.8409,1.10000,0.90000,1.10000,0.90000
  3551,'VEG B606    ', 230.0000,1,   3,   1,   1,0.98336,  25.8525,1.10000,0.90000,1.10000,0.90000
  3552,'VEG B201    ',  13.8000,2,   3,   1,   2,1.00256,   2.3806,1.10000,0.90000,1.10000,0.90000
  3553,'SLU B637    ', 230.0000,1,   3,   3,   1,1.00825,  39.1158,1.10000,0.90000,1.10000,0.90000
  3554,'EBI B635    ', 230.0000,1,   3,   3,   1,1.01043,  39.3496,1.10000,0.90000,1.10000,0.90000
  3555,'PSM B346    ',  34.5000,1,   3,   3,   2,1.00960,  40.6643,1.10000,0.90000,1.10000,0.90000
  3556,'PSM U2      ',   0.6900,2,   3,   3,   2,1.00066,  11.7956,1.10000,0.90000,1.10000,0.90000
  3557,'PSM U3      ',   0.6900,2,   3,   3,   2,1.01800,  11.7763,1.10000,0.90000,1.10000,0.90000
  3558,'PSM U4      ',   0.6900,2,   3,   3,   2,1.01623,  11.8475,1.10000,0.90000,1.10000,0.90000
  3559,'PSM U5      ',   0.6900,2,   3,   3,   2,1.00051,  12.1730,1.10000,0.90000,1.10000,0.90000
  3561,'PSM TER T646',  13.8000,1,   3,   3,   2,1.00930,  12.3092,1.10000,0.90000,1.10000,0.90000
  3566,'AUR U1      ',   4.1600,2,   3,   2,   2,1.00000,  22.6752,1.10000,0.90000,1.10000,0.90000
  3567,'AUR U2      ',   4.1600,2,   3,   2,   2,0.96032,  21.6070,1.10000,0.90000,1.10000,0.90000
  3568,'LLA U1      ',   4.1600,2,   3,   6,   2,1.00000,  53.7201,1.10000,0.90000,1.10000,0.90000
  3569,'LLA U2      ',   4.1600,2,   3,   6,   2,0.99044,  51.0415,1.10000,0.90000,1.10000,0.90000
  3570,'CHA U1      ',  13.8000,2,   3,   5,   2,1.00000, -43.1874,1.10000,0.90000,1.10000,0.90000
  3571,'MRJ U1      ',   4.1600,2,   3,   5,   2,1.00000, -42.2981,1.10000,0.90000,1.10000,0.90000
  3572,'MRJ U2      ',   4.1600,2,   3,   5,   2,0.96051,  13.7064,1.10000,0.90000,1.10000,0.90000
  3573,'GRE B117    ',   4.1600,2,   3,   3,   2,1.01000, -16.7906,1.10000,0.90000,1.10000,0.90000
  3574,'SMA U1      ',   0.6900,2,   3,   4,   2,0.99245,  12.0654,1.10000,0.90000,1.10000,0.90000
  3575,'SMA U2      ',   0.6900,2,   3,   4,   2,1.00000,  12.0844,1.10000,0.90000,1.10000,0.90000
  3577,'CKP B576    ', 138.0000,1,   3,   1,   2,0.97983,  20.7237,1.10000,0.90000,1.10000,0.90000
  3578,'CKP B276    ',  13.8000,2,   3,   1,   2,1.00000,  -5.5079,1.10000,0.90000,1.10000,0.90000
  3580,'CHY 34.5KV  ',  34.5000,2,   3,   3,   2,1.01367,  40.5209,1.10000,0.90000,1.10000,0.90000
  3581,'SOP B350    ',  34.5000,2,   3,   3,   1,1.02000,  13.8349,1.10000,0.90000,1.10000,0.90000
  3582,'CHS B349    ',  34.5000,2,   3,   3,   1,1.02000,  14.8914,1.10000,0.90000,1.10000,0.90000
  3586,'ZGZ U1      ',   4.2000,2,   3,   2,   2,0.96001, -37.9634,1.10000,0.90000,1.10000,0.90000
  3587,'SZG U1      ',   4.2000,2,   3,   2,   2,0.99086, -41.1448,1.10000,0.90000,1.10000,0.90000
  3590,'EBS U1      ',  13.8000,2,   3,   3,   2,1.00989,   8.9125,1.10000,0.90000,1.10000,0.90000
  3592,'AGF B641    ', 230.0000,1,   3,   3,   1,1.01127,  39.4309,1.10000,0.90000,1.10000,0.90000
  3593,'MCR B3XX    ',  34.5000,1,   3,   3,   2,1.02799,  45.1446,1.10000,0.90000,1.10000,0.90000
  3594,'MCV U1      ',   0.3600,2,   3,   3,   2,1.03500,  17.3131,1.10000,0.90000,1.10000,0.90000
  3600,'SMT B4XX    ',  69.0000,1,   3,   4,   1,1.00343,  18.8937,1.10000,0.90000,1.10000,0.90000
  3601,'SFE B290    ',  13.8000,1,   3,   2,   1,1.01365,  -5.1898,1.10000,0.90000,1.10000,0.90000
  3602,'CDH B368    ',  34.5000,1,   3,   2,   1,0.98605,  -1.1618,1.10000,0.90000,1.10000,0.90000
  3603,'LPT B251    ',  13.8000,1,   3,   1,   1,0.99342, -14.8639,1.10000,0.90000,1.10000,0.90000
  3604,'CHM B252    ',  13.8000,1,   3,   1,   1,0.98909, -12.8205,1.10000,0.90000,1.10000,0.90000
  3605,'BSV B598    ', 138.0000,1,   3,   1,   1,0.96365,  19.4127,1.10000,0.90000,1.10000,0.90000
  3610,'TOC B587    ', 138.0000,1,   3,   6,   1,0.97809,  23.9359,1.10000,0.90000,1.10000,0.90000
  3612,'MAS B3XX    ',  34.5000,1,   3,   1,   1,0.98936,  17.1358,1.10000,0.90000,1.05000,0.95000
  3650,'LNZ B5XX    ', 138.0000,1,   3,   2,   1,0.98062,  27.0955,1.10000,0.90000,1.10000,0.90000
  3651,'LNZ B288    ',  13.8000,1,   3,   2,   1,1.00854,  -6.2388,1.10000,0.90000,1.10000,0.90000
  3652,'BSV B597    ', 138.0000,1,   3,   1,   2,0.96366,  19.4127,1.10000,0.90000,1.10000,0.90000
  3660,'BSV U01     ',  13.8000,2,   3,   1,   2,0.96366, -10.5873,1.10000,0.90000,1.10000,0.90000
  3661,'BSV U02     ',  13.8000,2,   3,   1,   2,0.96366, -10.5873,1.10000,0.90000,1.10000,0.90000
  3662,'BSV U03     ',  13.8000,2,   3,   1,   2,0.96366, -10.5873,1.10000,0.90000,1.10000,0.90000
  3691,'AVN 34.5    ',  34.5000,2,   3,   1,   1,0.98622, -18.0942,1.05000,0.95000,1.10000,0.90000
  3692,'AVN 34.5    ',  34.5000,2,   3,   1,   1,0.98622, -18.0942,1.05000,0.95000,1.10000,0.90000
  3815,'CAH B5XX    ', 138.0000,2,   3,   1,   1,1.00502,  18.4263,1.10000,0.90000,1.10000,0.90000
  3861,'TRB B324    ',  34.5000,2,   3,   4,   1,1.00000,  86.6858,1.05000,0.95000,1.10000,0.90000
  3865,'TRB B651    ', 230.0000,2,   3,   4,   1,1.01544,  51.8698,1.10000,0.90000,1.10000,0.90000
  3904,'JAM B4XX    ',  69.0000,1,   3,   4,   1,1.01922,  42.7540,1.10000,0.90000,1.10000,0.90000
  3905,'JAM B3XX    ',  34.5000,2,   3,   4,   1,1.00000,  48.7011,1.10000,0.90000,1.10000,0.90000
  3906,'JAM B2X1    ',  13.8000,1,   3,   4,   1,0.99943,  48.9558,1.10000,0.90000,1.10000,0.90000
  3920,'TER SPS T663',  13.8000,1,   3,   1,   1,0.96442, -10.7982,1.05000,0.95000,1.10000,0.90000
  3921,'TER SPS T664',  13.8000,1,   3,   1,   1,0.96447, -10.8261,1.05000,0.95000,1.10000,0.90000
  3930,'TER SMT T5XX',  13.8000,1,   3,   1,   1,1.00292,  18.8245,1.10000,0.90000,1.10000,0.90000
  3957,'TER PGR T601',  13.8000,1,   3,   1,   1,1.00909,  -9.2751,1.05000,0.95000,1.10000,0.90000
  3958,'CDH 13.8KV  ',  13.8000,1,   3,   2,   2,1.00301,   4.9036,1.10000,0.90000,1.10000,0.90000
  3959,'TER CHI 13.8',  13.8000,4,   3,   3,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3960,'TER SLU 34.5',  34.5000,2,   3,   3,   1,0.99969,  13.1690,1.10000,0.90000,1.10000,0.90000
  3961,'TER TON T610',  13.8000,1,   3,   2,   1,0.95999,  -0.7962,1.10000,0.90000,1.10000,0.90000
  3962,'TER SUY T542',  13.8000,1,   3,   2,   1,0.96209,  -2.7694,1.10000,0.90000,1.10000,0.90000
  3963,'TER SFE T509',  13.8000,1,   3,   2,   1,0.95213,  -2.9819,1.10000,0.90000,1.10000,0.90000
  3964,'TER YOR T436',  13.8000,1,   3,   1,   1,0.94739, -20.0465,1.10000,0.90000,1.10000,0.90000
  3965,'TER TSZ T528',  13.8000,1,   3,   1,   1,1.00061,  -7.6298,1.10000,0.90000,1.10000,0.90000
  3966,'TER TSZ T526',  13.8000,1,   3,   1,   1,0.95998,  14.5633,1.10000,0.90000,1.10000,0.90000
  3967,'TER TEL T507',  13.8000,1,   3,   6,   1,0.97086, -16.2725,1.10000,0.90000,1.10000,0.90000
  3968,'TER CRL T536',  13.8000,1,   3,   1,   1,0.94819, -14.6808,1.10000,0.90000,1.10000,0.90000
  3969,'TER CRL T501',  13.8000,1,   3,   1,   1,0.99204,  -7.6109,1.10000,0.90000,1.10000,0.90000
  3970,'TER LFL T434',  13.8000,1,   3,   5,   1,1.02251,  -4.7978,1.10000,0.90000,1.10000,0.90000
  3971,'TER ZAM T430',  13.8000,1,   3,   4,   1,1.01111,  -1.7586,1.10000,0.90000,1.10000,0.90000
  3972,'TER LFL T426',  13.8000,1,   3,   5,   1,1.02280,  -4.8536,1.10000,0.90000,1.10000,0.90000
  3973,'TER SUY T510',  13.8000,1,   3,   2,   1,0.95596,  -2.8377,1.10000,0.90000,1.10000,0.90000
  3975,'TER SFE T514',  13.8000,1,   3,   2,   1,0.96928,  -5.7919,1.10000,0.90000,1.10000,0.90000
  3977,'TER PRD T632',  13.8000,1,   3,   3,   1,0.99443,   8.9366,1.10000,0.90000,1.10000,0.90000
  3978,'TER PGR T604',  13.8000,1,   3,   1,   1,1.00875,  -9.2958,1.10000,0.90000,1.10000,0.90000
  3979,'TER PGR T603',  13.8000,1,   3,   1,   1,1.00902,  -9.2793,1.10000,0.90000,1.10000,0.90000
  3980,'TER PGR T520',  13.8000,1,   3,   1,   1,1.00131, -11.6484,1.10000,0.90000,1.10000,0.90000
  3981,'TER PAV T633',  13.8000,1,   3,   3,   1,0.99053,   6.3862,1.10000,0.90000,1.10000,0.90000
  3982,'TER MOR T435',  13.8000,1,   3,   1,   1,0.96873, -21.1256,1.10000,0.90000,1.10000,0.90000
  3983,'TER MAS T545',  13.8000,1,   3,   1,   1,0.93867, -15.3730,1.10000,0.90000,1.10000,0.90000
  3984,'TER LPT T525',  13.8000,1,   3,   5,   1,0.93033,  14.4293,1.10000,0.90000,1.10000,0.90000
  3985,'TER JUT T438',  13.8000,1,   3,   4,   1,0.97173,   7.6590,1.10000,0.90000,1.10000,0.90000
  3986,'TER GMC T427',  13.8000,1,   3,   4,   1,0.95505,  -2.0712,1.10000,0.90000,1.10000,0.90000
  3987,'TER ERA T471',  13.8000,1,   3,   5,   1,1.02169,  -4.9452,1.10000,0.90000,1.10000,0.90000
  3988,'TER DAN T433',  13.8000,1,   3,   4,   1,1.01690,   3.5844,1.10000,0.90000,1.10000,0.90000
  3989,'TER DAN T432',  13.8000,1,   3,   4,   1,1.01680,   3.6169,1.10000,0.90000,1.10000,0.90000
  3990,'TER CJN T631',  13.8000,1,   3,   1,   1,0.99669,  -3.7733,1.10000,0.90000,1.10000,0.90000
  3993,'TER CHI T462',  13.8000,1,   3,   4,   1,1.01761,  11.4056,1.10000,0.90000,1.10000,0.90000
  3994,'TER BOR T532',  13.8000,1,   3,   6,   1,0.95348,  -9.3209,1.10000,0.90000,1.10000,0.90000
  3999,'TER BER T505',  13.8000,1,   3,   1,   1,0.96657,  -9.3647,1.10000,0.90000,1.10000,0.90000
  4407,'FNH-230     ', 230.0000,1,   4,   3,   1,1.00870,  39.3011,1.10000,0.90000,1.10000,0.90000
  4411,'FHS-230     ', 230.0000,1,   4,   3,   1,1.00788,  37.8771,1.10000,0.90000,1.10000,0.90000
 29181,'F-15SE-NNC  ', 230.0000,1,   2,   3,   1,1.01187,  39.4492,1.10000,0.90000,1.10000,0.90000
 29182,'F-15SE-AGC  ', 230.0000,1,   2,   3,   1,1.00665,  37.8857,1.10000,0.90000,1.10000,0.90000
 30001,'T43 CJN     ', 230.0000,1,   3,   1,   1,0.98290,  25.7280,1.10000,0.90000,1.10000,0.90000
 30002,'T43 AMT     ', 230.0000,1,   3,   2,   1,0.97926,  25.8795,1.10000,0.90000,1.10000,0.90000
 30003,'HLO U1      ',  34.5000,2,   3,   3,   1,1.00000,  41.4807,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  3016,'1 ',1,   3,   4,     8.173,     1.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'2 ',1,   3,   4,    11.264,     3.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'3 ',1,   3,   4,     6.922,     1.580,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3016,'4 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3017,'1 ',1,   3,   1,    10.076,     2.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3017,'2 ',1,   3,   1,     5.917,     1.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3018,'1 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3018,'2 ',1,   3,   1,    13.985,     4.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,   1,    14.506,     5.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'2 ',1,   3,   1,     5.269,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'3 ',1,   3,   1,    14.057,     3.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'4 ',1,   3,   1,     6.439,     2.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,   1,    17.380,     3.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'2 ',1,   3,   1,    20.498,     4.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'3 ',1,   3,   1,    17.033,     4.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,   3,    -0.240,    -0.130,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3026,'1 ',1,   3,   4,     8.319,     2.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'2 ',1,   3,   4,     9.484,     2.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'3 ',1,   3,   4,     8.025,     1.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'4 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3026,'5 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'1 ',1,   3,   2,     5.751,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'2 ',1,   3,   2,     8.401,     1.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'3 ',1,   3,   2,    12.713,     5.460,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3027,'4 ',1,   3,   2,    11.187,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3028,'1 ',1,   3,   1,     8.799,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,   1,    10.564,     2.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'2 ',1,   3,   1,     8.734,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'3 ',1,   3,   1,    11.900,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'4 ',1,   3,   1,    12.336,     2.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'5 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3039,'1 ',1,   3,   1,    22.320,     7.410,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3042,'1 ',1,   3,   2,     6.107,     1.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,   2,    12.093,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'3 ',1,   3,   2,     1.398,     0.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3044,'1 ',1,   3,   1,    11.037,     1.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3044,'2 ',1,   3,   1,     9.967,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3046,'1 ',1,   3,   2,    20.213,     5.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'1 ',1,   3,   1,    16.485,     4.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'2 ',1,   3,   1,    14.847,     4.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'3 ',1,   3,   1,     0.739,     0.013,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'4 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3048,'5 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'1 ',1,   3,   1,     7.183,     1.746,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'2 ',1,   3,   1,    15.229,     2.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'3 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'4 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'5 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,   1,    11.736,     4.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,   1,    11.823,     4.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'3 ',1,   3,   1,    11.107,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'1 ',1,   3,   3,    10.448,     4.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'2 ',1,   3,   3,    20.232,     4.862,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'3 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3053,'4 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3053,'5 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'1 ',1,   3,   4,    13.123,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'2 ',1,   3,   4,    10.121,     2.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'3 ',1,   3,   4,    10.551,     4.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3056,'4 ',1,   3,   4,     9.175,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'1 ',1,   3,   4,    10.334,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3057,'2 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3061,'1 ',1,   3,   4,     6.345,     1.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3061,'2 ',1,   3,   4,    13.526,     3.812,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'1 ',1,   3,   2,     2.401,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3063,'2 ',1,   3,   2,    11.344,     6.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,   2,    12.189,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'1 ',1,   3,   4,    14.241,     2.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'2 ',1,   3,   4,     4.221,     0.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'3 ',1,   3,   4,     2.027,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3068,'4 ',1,   3,   4,    14.183,     2.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3070,'1 ',1,   3,   1,     2.186,    -0.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'1 ',1,   3,   4,     4.016,     1.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'2 ',1,   3,   4,     8.837,     2.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'3 ',1,   3,   4,     4.702,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'4 ',1,   3,   4,     7.324,     1.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3073,'1 ',1,   3,   1,    10.628,     5.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'1 ',1,   3,   4,     7.749,     2.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'2 ',1,   3,   4,     7.977,     2.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'3 ',1,   3,   4,     1.208,     0.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3074,'4 ',1,   3,   4,     4.027,     0.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'4 ',1,   3,   4,     0.593,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'1 ',1,   3,   1,     0.068,    -0.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3081,'2 ',1,   3,   1,    19.648,     6.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3084,'1 ',1,   3,   3,    12.000,     2.300,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3086,'1 ',1,   3,   1,     4.045,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3086,'2 ',1,   3,   1,     6.427,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'1 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'2 ',1,   3,   3,    18.192,     4.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'3 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'1 ',1,   3,   5,    17.516,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'2 ',1,   3,   5,    18.824,     5.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'3 ',1,   3,   5,     9.958,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3090,'4 ',1,   3,   5,     3.970,     0.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3092,'1 ',1,   3,   4,     8.320,     4.440,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3096,'1 ',1,   3,   1,    11.572,     3.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'2 ',1,   3,   1,     2.609,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'3 ',1,   3,   1,    10.480,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'4 ',1,   3,   1,    13.210,     3.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'5 ',1,   3,   1,    10.066,     3.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3096,'6 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,   4,     3.249,     0.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'2 ',1,   3,   4,     5.734,     1.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'1 ',1,   3,   2,     8.237,     1.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'2 ',1,   3,   2,     7.890,     1.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'3 ',1,   3,   2,     9.597,     2.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3104,'4 ',1,   3,   2,    12.927,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'1 ',1,   3,   5,    19.945,     3.625,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'2 ',1,   3,   5,    15.793,     3.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'3 ',1,   3,   5,     2.667,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'4 ',1,   3,   5,    14.013,     2.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3106,'5 ',0,   3,   5,   -11.478,    -1.281,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3109,'2 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'1 ',1,   3,   4,    12.799,     3.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'2 ',1,   3,   4,     4.930,     1.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'4 ',1,   3,   4,     5.812,     1.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'1 ',1,   3,   4,     0.003,    -0.001,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3117,'1 ',1,   3,   2,    11.011,     1.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'2 ',1,   3,   2,    12.147,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'1 ',1,   3,   4,     8.979,     2.289,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'2 ',1,   3,   4,     8.903,     1.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'3 ',1,   3,   4,     3.526,     0.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3119,'4 ',1,   3,   4,     9.664,     2.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'1 ',1,   3,   1,     6.758,     1.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'2 ',1,   3,   1,    10.415,     2.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'3 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3121,'4 ',1,   3,   1,     4.683,     0.542,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,   1,    19.255,     8.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'2 ',1,   3,   1,    14.539,     6.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'3 ',1,   3,   1,    17.538,     8.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'4 ',1,   3,   1,     6.004,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,   1,     6.365,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'2 ',1,   3,   1,     5.218,     0.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'3 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'1 ',1,   3,   4,     3.809,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'2 ',1,   3,   4,     2.405,     0.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3127,'3 ',1,   3,   4,     3.842,     0.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,   4,    10.002,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,   4,     9.599,     1.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,   4,    10.524,     2.899,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3133,'1 ',1,   3,   4,     5.474,     1.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'1 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'2 ',1,   3,   1,     9.552,     2.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'3 ',1,   3,   1,    11.507,     3.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3134,'4 ',1,   3,   1,    12.970,     3.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,   1,    11.722,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'1 ',1,   3,   1,    10.524,     2.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'2 ',1,   3,   1,    13.585,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'3 ',1,   3,   1,     4.301,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3137,'4 ',1,   3,   1,    16.999,     3.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   3,   1,     1.730,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   3,   1,     4.604,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,   1,     2.122,     0.155,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3140,'1 ',1,   3,   1,    11.305,     3.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'2 ',1,   3,   1,    11.305,     3.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'1 ',1,   3,   4,     7.378,     1.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3141,'2 ',1,   3,   4,     5.742,     0.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3149,'1 ',1,   3,   3,    -0.311,    -0.002,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3150,'1 ',1,   3,   4,     1.067,     0.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3150,'2 ',1,   3,   4,     6.985,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3150,'3 ',1,   3,   4,     3.080,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3150,'4 ',1,   3,   4,     0.787,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3151,'1 ',1,   3,   4,    11.964,     3.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3151,'2 ',1,   3,   4,    12.343,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'1 ',1,   3,   3,    21.204,     8.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'2 ',1,   3,   3,    14.403,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3152,'RF',1,   3,   3,    -3.870,    -2.390,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3157,'1 ',1,   3,   2,     5.372,     1.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3157,'2 ',1,   3,   2,     2.868,     0.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3159,'1 ',1,   3,   1,    17.358,     3.469,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3159,'2 ',1,   3,   1,    19.055,     4.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3161,'1 ',1,   3,   1,    11.305,     4.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3161,'2 ',1,   3,   1,    11.305,     3.834,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3161,'3 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'1 ',1,   3,   2,     8.434,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'2 ',1,   3,   2,     0.781,     0.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'3 ',1,   3,   2,     1.748,     0.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3164,'4 ',1,   3,   2,     3.061,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3166,'1 ',1,   3,   3,     2.500,     0.700,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3181,'1 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'2 ',1,   3,   1,    13.537,     5.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'3 ',1,   3,   1,     6.332,     1.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3181,'4 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'1 ',1,   3,   3,    17.604,     8.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'2 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'3 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'4 ',1,   3,   3,     8.837,     1.901,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'5 ',1,   3,   3,    14.763,    -6.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3184,'6 ',1,   3,   3,    18.850,     5.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3186,'1 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3186,'2 ',1,   3,   1,    22.578,    11.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'1 ',1,   3,   4,     9.909,     1.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3187,'2 ',1,   3,   4,    13.857,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3194,'1 ',1,   3,   1,     3.868,     1.698,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3194,'2 ',1,   3,   1,    11.329,     3.190,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3213,'1 ',1,   3,   1,    14.280,     2.050,     0.000,     0.000,     0.000,     0.000,   1,0,0
  3228,'1 ',1,   3,   1,    13.000,     0.710,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3228,'2 ',1,   3,   1,     8.000,     2.330,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3228,'3 ',1,   3,   1,     9.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3242,'2 ',1,   3,   4,    12.244,     2.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3242,'3 ',1,   3,   4,     7.259,     2.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3244,'1 ',1,   3,   3,     8.399,     4.492,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3284,'1 ',1,   3,   1,     9.509,     2.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3284,'2 ',1,   3,   1,     7.380,     1.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3290,'1 ',1,   3,   1,     5.895,     2.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3290,'2 ',1,   3,   1,    10.731,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3311,'1 ',1,   3,   5,     9.082,     1.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3316,'1 ',1,   3,   4,     8.529,     1.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3316,'2 ',1,   3,   4,     4.753,     2.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3334,'1 ',1,   3,   1,    15.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3335,'P1',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3335,'S2',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3336,'P2',1,   3,   1,     8.000,     1.620,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3336,'S1',1,   3,   1,    12.000,     2.400,     0.000,     0.000,     0.000,     0.000,   2,0,0
  3337,'1 ',1,   3,   1,    17.226,     3.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3338,'1 ',1,   3,   5,     2.457,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3338,'2 ',1,   3,   5,     4.095,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3407,'1 ',1,   3,   2,    23.010,     4.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3408,'1 ',1,   3,   1,    35.994,    15.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'1 ',1,   3,   1,     1.823,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'2 ',1,   3,   1,    12.849,     3.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'3 ',1,   3,   1,     4.061,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3409,'4 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'1 ',1,   3,   4,    10.394,     3.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'3 ',1,   3,   4,    14.431,     4.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3417,'4 ',1,   3,   4,     5.148,     0.741,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3418,'1 ',1,   3,   3,     7.332,     1.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3418,'2 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3420,'1 ',1,   3,   1,    16.332,     2.223,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3420,'2 ',1,   3,   1,     1.648,     0.813,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3421,'1 ',1,   3,   5,     2.511,     0.080,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3426,'1 ',1,   3,   3,     1.640,    -0.339,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3426,'2 ',0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3431,'1 ',1,   3,   4,    16.026,     2.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3431,'2 ',1,   3,   4,     3.421,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3433,'2 ',1,   3,   4,     3.230,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'1 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'2 ',0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'3 ',1,   3,   4,     1.861,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3434,'4 ',1,   3,   4,     9.991,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3578,'1 ',1,   3,   1,     2.511,     1.301,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3578,'2 ',0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,1,0
  3601,'3 ',1,   3,   4,     8.391,     0.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3601,'5 ',1,   3,   4,     5.246,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3602,'1 ',1,   3,   4,     4.680,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3602,'2 ',1,   3,   4,     5.311,     0.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3603,'1 ',1,   3,   1,    10.830,     2.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3603,'2 ',1,   3,   1,    13.210,     3.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3604,'1 ',1,   3,   1,    10.469,     2.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3604,'2 ',1,   3,   1,     7.445,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3612,'1 ',1,   3,   1,     5.371,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3651,'1 ',1,   3,   4,     5.359,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3651,'2 ',1,   3,   4,     8.696,     1.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3651,'3 ',1,   3,   4,     5.157,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3861,'1 ',1,   3,   4,     5.899,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  3001,'1 ',    57.300,    38.917,    54.750,   -54.750,1.03000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3002,'1 ',    55.000,    38.764,    54.750,   -54.750,1.03000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3003,'1 ',    55.000,    38.764,    54.750,   -54.750,1.03000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3004,'1 ',    55.000,    29.923,    54.750,   -54.750,1.02000,     0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000
  3005,'1 ',    14.000,     4.143,     5.000,    -4.000,1.00000,     0,    17.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000,   1,1.0000
  3006,'1 ',    14.000,     4.132,     5.000,    -4.000,1.00000,     0,    17.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000,   1,1.0000
  3007,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,     0,    21.053, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3008,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,     0,    21.053, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3009,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,     0,    21.053, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3010,'1 ',    20.000,    10.000,    10.000,   -10.000,1.02000,     0,    21.053, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3011,'1 ',     0.000,     0.938,     5.000,    -5.000,1.02000,     0,    25.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.500,     0.000,   1,1.0000
  3012,'1 ',     0.000,     3.151,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3012,'2 ',     0.000,     3.151,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3012,'3 ',     0.000,     3.151,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'1 ',     0.000,     7.500,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'2 ',     0.000,     4.559,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3013,'3 ',     0.000,     2.897,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3014,'1 ',     0.000,     3.658,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3014,'2 ',     0.000,     3.658,     7.500,     0.000,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3015,'1 ',     0.000,     0.000,    30.000,     0.000,1.00000,     0,    57.412, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   2,1.0000
  3017,'1 ',     0.000,     5.088,    11.250,    -3.750,1.00000,     0,    18.750, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000
  3018,'1 ',     0.000,     3.750,     3.750,    -3.750,1.00000,     0,    12.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000,   1,1.0000
  3019,'1 ',     0.000,    -1.203,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'2 ',     0.000,    -1.203,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'3 ',     0.000,    -1.203,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'4 ',     0.000,    -1.203,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3019,'5 ',     0.000,    -3.386,     9.000,    -3.750,1.00000,     0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3020,'1 ',     0.000,     5.241,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'2 ',     0.000,     5.374,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'3 ',     0.000,     1.791,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3020,'4 ',     0.000,     4.024,     5.625,    -1.875,1.00000,     0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'1 ',     0.000,     0.643,     5.625,    -1.875,1.02000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'2 ',     0.000,     0.643,     5.625,    -1.875,1.02000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'3 ',     0.000,     0.643,     5.625,    -1.875,1.02000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3021,'4 ',     0.000,     0.643,     5.625,    -1.875,1.02000,     0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   1,1.0000
  3023,'1 ',     4.800,     2.300,     2.300,    -2.300,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000
  3023,'2 ',     0.000,     0.818,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3023,'3 ',     0.000,     1.120,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3023,'4 ',     0.000,     1.500,     1.500,    -1.500,1.00000,     0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3024,'1 ',    10.000,    10.500,    10.500,   -10.500,1.02000,     0,    32.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000
  3042,'1 ',     1.800,     1.000,     1.000,    -1.100,1.02000,     0,     2.100, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  3046,'CI',    21.980,     7.224,     7.224,    -7.224,1.02000,     0,    32.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3056,'1 ',     8.000,     7.430,     7.430,    -7.430,1.02000,     0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000
  3065,'1 ',     0.201,    -0.019,     0.000,     0.000,1.00000,     0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.500,     0.000,   2,1.0000
  3068,'1 ',    10.000,     8.944,    14.520,   -14.520,1.02000,     0,    33.300, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000,   1,1.0000
  3088,'1 ',    10.000,     2.784,     6.820,    -6.820,1.01000,     0,    13.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000
  3090,'FY',     2.443,     0.803,     0.803,    -0.803,1.00000,     0,     4.170, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3090,'LS',     8.618,     2.833,     2.833,    -2.833,1.00000,     0,    16.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.810,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3104,'1 ',    15.000,    12.390,    12.390,   -12.390,1.01000,     0,    23.530, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3106,'LJ',     6.676,    -1.342,     2.194,    -2.194,1.00000,     0,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3106,'MR',    19.250,    -3.869,     6.327,    -6.327,1.00000,     0,    37.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3107,'CI',    21.980,     4.381,     7.224,    -7.224,1.01000,     0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3114,'1 ',     3.000,     3.225,     3.225,    -3.225,1.03000,     0,     5.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000
  3115,'1 ',     0.000,     0.129,     0.400,    -0.400,1.00000,     0,     1.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.200,     0.000,   1,1.0000
  3124,'1 ',    10.000,     6.190,     6.190,    -6.190,1.00000,     0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000
  3125,'1 ',     2.837,     0.000,     0.000,     0.000,1.00000,     0,     6.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   2,1.0000
  3129,'1 ',     0.156,     0.144,     0.563,    -0.563,1.00000,     0,     0.938, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.750,     0.000,   2,1.0000
  3139,'1 ',     0.000,     1.107,     8.250,    -8.250,1.01000,     0,    13.750, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   2,1.0000
  3141,'1 ',    10.000,     6.190,     6.190,    -6.190,1.02000,     0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    20.000, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000,   2,1.0000
  3143,'1 ',     0.000,    -0.690,    10.500,   -10.500,1.00000,     0,    17.500, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000,   2,1.0000
  3144,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     7.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000,   1,1.0000
  3146,'1 ',     3.000,     1.721,     4.656,    -4.656,1.00000,     0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.208,     0.000,   2,1.0000
  3146,'2 ',     0.000,     0.433,     4.656,    -4.656,1.00000,     0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.208,     0.000,   2,1.0000
  3148,'1 ',     5.896,     5.225,    14.520,   -14.520,1.00000,     0,    33.300, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   2,1.0000
  3152,'1 ',    18.000,     0.656,     8.000,    -8.000,1.00000,     0,    22.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,1.0000
  3153,'1 ',     2.394,     0.000,     0.000,     0.000,1.00000,     0,    10.750, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000,   2,1.0000
  3154,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000,   2,1.0000
  3156,'1 ',     0.000,    -0.288,     0.288,    -0.288,1.01000,     0,     0.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.480,     0.000,   2,1.0000
  3158,'1 ',     1.429,     0.000,     0.000,     0.000,1.00000,     0,     5.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.300,     0.000,   2,1.0000
  3162,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000
  3163,'1 ',     0.000,    -0.514,     2.100,    -2.100,1.01000,     0,     4.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3165,'1 ',     0.586,     0.000,     0.000,     0.000,1.00000,     0,     1.125, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.900,     0.000,   1,1.0000
  3166,'1 ',     5.000,     1.751,     4.800,    -4.800,1.00000,     0,    10.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000,   2,1.0000
  3167,'1 ',     0.000,     0.023,     6.000,    -6.000,1.00000,     0,    12.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3168,'1 ',     0.620,     0.000,     0.000,     0.000,1.00000,     0,     0.900, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.720,     0.000,   2,1.0000
  3169,'1 ',     1.505,     1.021,     1.080,    -1.080,1.00000,     0,     2.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000,   1,1.0000
  3171,'1 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,     7.770, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000
  3173,'1 ',     0.000,     0.100,     0.100,    -0.100,1.00000,     0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.500,     0.000,   1,1.0000
  3174,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     1.875, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.000,   1,1.0000
  3175,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     0.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.300,     0.000,   1,1.0000
  3176,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,     0,     2.630, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.500,     0.000,   1,1.0000
  3177,'1 ',     0.000,    -0.077,     2.625,    -2.625,1.00000,     0,     4.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3181,'1 ',     0.000,    -1.003,     7.500,    -7.500,1.02000,     0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000,   1,1.0000
  3182,'1 ',     5.000,     1.282,     4.912,    -4.912,1.00000,     0,     8.188, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.550,     0.000,   2,1.0000
  3187,'1 ',     4.000,     0.000,     0.000,     0.000,1.00000,     0,     6.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000,   1,1.0000
  3201,'N1',    34.224,    11.249,    11.249,   -11.249,1.04000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3205,'1 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3205,'2 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3205,'3 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.036, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'1 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'2 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3206,'3 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'1 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'2 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3207,'3 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'1 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'2 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3208,'3 ',    18.400,     6.806,    13.821,   -13.821,1.01000,     0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000,   2,1.0000
  3209,'1 ',     0.000,    10.979,    13.821,   -13.821,1.01000,     0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.428,     0.000,   2,1.0000
  3209,'2 ',     0.000,    10.979,    13.821,   -13.821,1.01000,     0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.428,     0.000,   2,1.0000
  3210,'1 ',     0.000,     3.247,     3.247,    -3.247,1.02000,     0,    12.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3214,'1 ',    35.000,     9.883,    27.800,   -27.800,1.00000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   2,1.0000
  3215,'1 ',     1.675,     0.000,     0.000,     0.000,1.00000,     0,     2.130, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000
  3218,'1 ',     5.142,     1.000,     1.000,    -1.000,1.00000,     0,     9.800, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.330,     0.000,   2,1.0000
  3220,'1 ',    15.000,    11.000,    11.000,     0.000,1.02000,     0,    21.290, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000,   2,1.0000
  3221,'ES',     3.154,    -0.669,     1.037,    -1.037,1.00000,     0,     6.570, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'FP',     5.049,    -1.070,     1.660,    -1.660,1.00000,     0,    10.520, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'GE',     5.678,    -1.204,     1.866,    -1.866,1.00000,     0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'SL',     2.524,    -0.535,     0.830,    -0.830,1.00000,     0,     5.260, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3221,'SU',     5.678,    -1.204,     1.866,    -1.866,1.00000,     0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.250,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3222,'N2',    31.583,    -3.271,    10.381,   -10.381,1.00000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3223,'CT',    37.411,     6.289,    12.296,   -12.296,1.02000,     0,    65.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   2,0.5000,   2,0.5000,    ,      ,    ,      ,2, 0.9500
  3223,'S1',    14.421,     2.424,     4.740,    -4.740,1.02000,     0,    21.050, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3223,'S2',    21.060,     3.541,     6.922,    -6.922,1.02000,     0,    31.580, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3224,'1 ',     1.870,     0.023,     0.900,     0.000,1.00000,     0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.725,     0.000,   2,1.0000
  3224,'2 ',     0.000,     2.833,     2.833,    -2.833,1.00000,     0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.725,     0.000,   2,1.0000
  3225,'1 ',     0.230,     0.000,     0.000,     0.000,1.00000,     0,     1.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000,   1,1.0000
  3228,'1 ',    40.000,    22.633,    42.740,   -27.400,1.02000,     0,    53.750, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.000,    10.000,   2,1.0000
  3229,'1 ',    35.000,     9.883,    27.800,   -27.800,1.00000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     5.000,   2,1.0000
  3244,'1 ',    20.000,     0.415,     5.000,   -13.940,1.01000,     0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   2,1.0000
  3244,'2 ',    20.000,     0.415,     5.000,   -13.940,1.01000,     0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000,   2,1.0000
  3263,'1 ',    40.000,    15.091,    39.000,   -21.500,1.04000,     0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.000,     0.000,   1,1.0000
  3264,'1 ',     0.000,     0.090,    39.000,   -21.500,1.02000,     0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000,   1,1.0000
  3280,'1 ',    35.000,    19.299,    21.691,   -18.529,1.02000,     0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     0.000,   2,1.0000
  3284,'1 ',    10.000,    13.600,    13.600,   -13.600,1.01000,     0,    26.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,1.0000
  3296,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000,   2,1.0000
  3299,'1 ',     2.786,    -0.222,     2.100,    -2.100,1.00000,     0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   2,1.0000
  3299,'2 ',     0.000,     0.099,     2.100,    -2.100,1.00000,     0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   2,1.0000
  3302,'1 ',     5.000,     1.698,     5.833,    -1.944,1.00000,     0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   2,1.0000
  3303,'1 ',     5.000,    -1.000,     5.833,    -1.944,1.00000,     0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000,     0.000,   2,1.0000
  3305,'1 ',    10.000,     4.277,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3305,'2 ',    10.000,     4.277,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3305,'3 ',    10.000,     1.495,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'4 ',    10.000,     1.495,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3305,'5 ',     0.000,     1.597,     4.950,    -4.950,1.02000,     0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3307,'1 ',    11.171,     2.667,     5.538,    -5.538,1.01000,     0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000,   2,1.0000
  3307,'2 ',    11.171,     2.667,     5.538,    -5.538,1.01000,     0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000,   2,1.0000
  3313,'1 ',     3.000,     1.658,     1.855,    -1.855,1.00000,     0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.500,     0.000,   2,1.0000
  3313,'2 ',     3.000,     0.514,     1.855,    -1.855,1.00000,     0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000,   2,1.0000
  3317,'1 ',     0.000,     2.113,     5.538,    -5.538,1.01000,     0,    13.350, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.150,     0.000,   2,1.0000
  3319,'1 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3319,'2 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3319,'3 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3319,'4 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000,   2,1.0000
  3320,'1 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'2 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'3 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'4 ',     7.500,     0.597,     6.619,    -6.619,1.00000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000,   2,1.0000
  3320,'5 ',     0.000,     1.964,     6.619,    -6.619,1.00000,     0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.856,     0.000,   2,1.0000
  3323,'1 ',    25.000,    -1.901,    30.000,   -30.000,1.00000,     0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000,   2,1.0000
  3324,'1 ',     0.000,     0.658,    30.000,   -30.000,1.00000,     0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    37.700,     0.000,   2,1.0000
  3328,'1 ',     6.047,     1.536,     3.780,    -3.780,1.00000,     0,     7.180, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000,   2,1.0000
  3329,'1 ',     2.400,     0.000,     0.000,     0.000,1.00000,     0,     3.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   2,1.0000
  3331,'1 ',     3.500,     0.000,     0.000,     0.000,1.00000,     0,     4.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000,   2,1.0000
  3332,'1 ',     2.200,     0.000,     0.000,     0.000,1.00000,     0,     3.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000,   2,1.0000
  3333,'1 ',    18.900,     4.686,    18.720,   -18.720,1.03500,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   2,1.0000
  3334,'2 ',    18.900,     2.847,    18.720,   -18.720,1.02000,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   2,1.0000
  3334,'3 ',    18.900,     2.847,    18.720,   -18.720,1.02000,     0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000,   2,1.0000
  3351,'1 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'2 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'3 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3351,'4 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'1 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'2 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'3 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3352,'4 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'1 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'2 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'3 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3353,'4 ',    17.076,     2.751,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3354,'1 ',     0.000,     5.093,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000,   2,1.0000
  3354,'2 ',     0.000,     5.093,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    17.076,     0.000,   2,1.0000
  3354,'3 ',     7.181,     2.723,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3354,'4 ',    10.000,     3.792,    12.807,   -10.000,1.02000,     0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000,   2,1.0000
  3402,'1 ',     8.000,     7.253,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   1,1.0000
  3402,'2 ',     0.000,     0.407,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000,   1,1.0000
  3402,'3 ',     0.000,     0.407,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000,   1,1.0000
  3411,'1 ',     0.000,     1.875,     1.875,    -1.875,1.00000,     0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000,   1,1.0000
  3411,'2 ',     0.000,    -1.437,     1.875,    -1.875,1.00000,     0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000,   1,1.0000
  3412,'1 ',    15.000,     3.820,    13.100,   -13.100,1.02000,     0,    24.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000,   1,1.0000
  3413,'1 ',     5.800,     4.686,    10.000,   -10.000,1.02000,     0,    18.200, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.250,     0.000,   1,1.0000
  3413,'2 ',     0.000,     0.522,     5.449,    -5.449,1.02000,     0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000,   1,1.0000
  3413,'3 ',     0.000,     0.619,     5.449,    -5.449,1.02000,     0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000,   1,1.0000
  3415,'1 ',    10.000,     7.531,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3415,'2 ',    10.000,     7.531,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3415,'3 ',    10.000,     7.531,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3415,'4 ',     0.000,     4.175,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'5 ',     0.000,     8.400,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'6 ',     0.000,     7.250,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'7 ',     0.000,     5.118,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3416,'8 ',     0.000,     4.093,     8.400,    -3.500,1.04800,     0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000,   2,1.0000
  3420,'1 ',     8.300,     2.812,     6.250,    -6.250,1.01000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.333,     0.000,   2,1.0000
  3420,'2 ',     8.300,     2.812,     6.250,    -6.250,1.01000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.333,     0.000,   2,1.0000
  3420,'3 ',     0.000,     3.952,     6.250,    -6.250,1.01000,     0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000,   2,1.0000
  3421,'1 ',    14.000,     4.062,    19.125,   -19.125,1.01000,     0,    31.875, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000,   2,1.0000
  3421,'2 ',     0.000,     4.079,     9.600,    -9.600,1.01000,     0,    20.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.750,     0.000,   2,1.0000
  3428,'BT',     0.000,     0.000,     7.768,    -7.768,1.00000,     0,    26.320, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3434,'BT',     0.000,     0.000,    15.535,   -15.535,1.00000,     0,    52.630, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3437,'PL',     5.308,    -0.026,     1.745,    -1.745,1.00000,     0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3438,'P1',     5.308,     1.745,     1.745,    -1.745,1.00000,     0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3453,'1 ',     0.000,     0.514,     6.300,    -6.300,1.00000,     0,    10.500, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.000,   2,1.0000
  3549,'1 ',    25.000,    15.000,    15.000,   -15.000,1.01000,     0,   120.104, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3552,'1 ',    20.000,     4.575,     4.575,     0.000,1.02000,     0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3552,'2 ',    20.000,     4.575,     4.575,    -5.000,1.02000,     0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000
  3556,'1 ',     3.000,    -1.315,     1.315,    -1.315,1.00000,     0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3557,'2 ',     3.000,     1.315,     1.315,    -1.315,1.04000,     0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3558,'4 ',     2.000,     0.657,     0.657,    -0.657,1.04000,     0,    10.500, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     1.000,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3559,'3 ',     2.000,    -0.657,     0.657,    -0.657,1.00000,     0,     8.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.800,   2,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3566,'1 ',     3.000,     2.196,     3.000,    -3.000,1.00000,     0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,   2,1.0000
  3567,'1 ',     1.950,     0.000,     0.000,     0.000,1.00000,     0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000,   2,1.0000
  3568,'1 ',     1.350,     0.310,     1.000,    -1.000,1.00000,     0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.750,     0.000,   2,1.0000
  3569,'1 ',     0.000,     1.000,     1.000,    -1.000,1.02000,     0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.750,     0.000,   2,1.0000
  3570,'1 ',     7.807,     6.135,     9.375,    -7.560,1.00000,     0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000,   1,1.0000
  3571,'1 ',     3.904,     2.440,     2.500,    -2.500,1.00000,     0,     6.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000,   2,1.0000
  3572,'1 ',     0.000,    -0.059,     2.000,    -2.000,1.00000,     0,     3.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.120,     0.000,   2,1.0000
  3573,'1 ',     0.000,     0.078,     7.000,    -4.000,1.00000,     0,     8.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000,   2,1.0000
  3573,'2 ',     0.000,    -1.379,     2.800,    -1.780,1.00000,     0,     3.550, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000,   2,1.0000
  3574,'1 ',     1.500,     0.000,     0.000,     0.000,1.00000,     0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000,   2,1.0000
  3575,'1 ',     1.520,     0.256,     1.000,    -1.000,1.00000,     0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000,   2,1.0000
  3578,'1 ',    17.844,     6.608,    11.000,   -11.000,1.00000,     0,    20.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000,   1,1.0000
  3580,'1 ',    15.000,     2.500,     2.500,    -1.500,1.02000,     0,    50.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     4.000,   2,1.0000
  3581,'SP',    31.523,     4.720,    10.361,   -10.361,1.02000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3582,'CH',    39.104,     5.371,    12.853,   -12.853,1.02000,     0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3586,'1 ',     1.100,     0.000,     0.000,     0.000,1.00000,     0,     3.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.100,     0.000,   2,1.0000
  3587,'1 ',     2.620,     3.280,     3.280,    -3.280,1.00000,     0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   2,1.0000
  3590,'EB',    12.735,     4.186,     4.186,    -4.186,1.02000,     0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     5.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3594,'MC',    22.000,     4.384,     7.231,    -7.231,1.03500,     0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   2,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
  3660,'1 ',     0.000,    13.847,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3661,'1 ',     0.000,    12.310,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3662,'1 ',     0.000,     7.991,    37.180,   -37.180,1.00000,     0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    60.000,     0.000,   2,1.0000
  3691,'1 ',     0.000,     5.587,    14.520,   -14.520,1.01000,     0,    33.300, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   1,1.0000
  3692,'1 ',     0.000,    14.520,    14.520,   -14.520,1.10000,     0,    33.300, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   1,1.0000
  3861,'1 ',    40.000,    -4.740,    15.448,   -15.448,1.00000,     0,    50.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 0.9500
  3905,'1 ',    44.000,    -5.721,    21.310,   -21.310,1.00000,     0,    48.889, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9000
  3960,'FT',    14.982,     4.924,     4.924,    -4.924,1.00000,     0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
 30003,'HE',    20.463,    -5.210,     6.726,    -6.726,1.00000,     0,    30.200, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,2, 0.9500
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  3019,  3048,'1 ', 4.85709E-2, 2.84423E-1,   0.00001,   50.30,   50.30,   55.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.04,   2,1.0000
  3019,  3048,'2 ', 4.85709E-2, 2.84423E-1,   0.00001,   50.30,   50.30,   55.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.04,   2,1.0000
  3028,  3284,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3029,  3098,'1 ', 5.27538E-3, 2.21739E-2,   0.00527,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   1,1.0000
  3029,  3103,'1 ', 3.71550E-2, 1.54556E-1,   0.03752,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.21,   1,1.0000
  3030,  3085,'1 ', 5.20343E-3, 2.09332E-2,   0.00541,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000
  3030,  3101,'1 ', 1.07305E-2, 4.46363E-2,   0.01084,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.10,   1,1.0000
  3031,  3085,'1 ', 3.24974E-3, 1.27868E-2,   0.00348,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.18,   1,1.0000
  3031,  3120,'1 ', 3.82193E-3, 1.56553E-2,   0.00391,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000
  3032,  3095,'2 ', 6.57146E-3, 3.48226E-2,   0.11266,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.00,   1,1.0000
  3032,  3429,'1 ', 1.97008E-2, 1.07803E-1,   0.33012,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.30,   1,1.0000
  3032,  3550,'1 ', 1.20898E-3, 6.49029E-3,   0.02054,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
  3032, 30001,'1 ', 2.06000E-3, 1.12740E-2,   0.03452,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.30,   1,1.0000
  3033,  3241,'1 ', 9.60131E-4, 5.25381E-3,   0.01609,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.13,   1,1.0000
  3033,  3429,'2 ', 5.07671E-3, 2.77796E-2,   0.08507,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.70,   1,1.0000
  3033,  3544,'1 ', 2.42438E-3, 1.59068E-2,   0.03169,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.50,   1,1.0000
  3034,  3080,'1 ', 1.77300E-5, 1.16350E-4,   0.00023,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.13,   1,1.0000
  3034,  3301,'1 ', 3.85580E-4, 2.44473E-3,   0.00775,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.42,   1,1.0000
  3034,  3544,'1 ', 9.76681E-3, 6.40817E-2,   0.12767,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.50,   1,1.0000
  3034,  3553,'1 ', 2.64050E-3, 1.73248E-2,   0.03452,  260.00,  260.00,  286.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.06,   1,1.0000
  3036,  3424,'1 ', 2.93260E-2, 1.11784E-1,   0.00203,   57.40,   57.40,   63.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.68,   1,1.0000
  3037,  3045,'1 ', 4.20800E-3, 1.61280E-2,   0.00462,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.70,   1,1.0000
  3037,  3049,'1 ', 7.56700E-3, 3.34430E-2,   0.00717,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000
  3037,  3052,'1 ', 2.44844E-3, 1.01884E-2,   0.00248,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.90,   1,1.0000
  3037,  3179,'1 ', 5.18321E-3, 2.29087E-2,   0.00491,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.22,   1,1.0000
  3037,  3203,'1 ', 1.03527E-2, 4.36472E-2,   0.01031,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.48,   1,1.0000
  3038,  3064,'1 ', 1.43134E-2, 5.98683E-2,   0.01437,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   1,1.0000
  3038,  3098,'1 ', 3.05638E-2, 1.27352E-1,   0.03081,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.70,   1,1.0000
  3038,  3108,'1 ', 8.87511E-3, 3.71991E-2,   0.00889,  172.09,  172.09,  172.09,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.14,   1,1.0000
  3038,  3160,'1 ', 1.37869E-2, 5.68747E-2,   0.01401,  172.09,  172.09,  172.09,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
  3040,  3122,'1 ', 1.89607E-2, 8.27743E-2,   0.01820,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.10,   1,1.0000
  3040,  3213,'1 ', 7.22750E-4, 3.09251E-3,   0.00074,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.14,   2,1.0000
  3040,  3408,'1 ', 2.91950E-3, 1.29036E-2,   0.00276,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.63,   1,1.0000
  3043,  3306,'1 ', 3.27921E-2, 1.25162E-1,   0.03626,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.28,   1,1.0000
  3043,  3610,'1 ', 2.22784E-2, 9.19044E-2,   0.02263,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.55,   1,1.0000
  3045,  3078,'1 ', 3.15264E-3, 1.20846E-2,   0.00347,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.02,   1,1.0000
  3046,  3157,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   25.00,   25.00,   27.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3047,  3097,'1 ', 2.80125E-2, 1.15559E-1,   0.02846,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.70,   1,1.0000
  3047,  3322,'1 ', 6.86600E-3, 4.23610E-2,   0.01810,  275.00,  275.00,  302.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.65,   1,1.0000
  3049,  3082,'1 ', 2.24101E-2, 9.90480E-2,   0.02122,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.54,   1,1.0000
  3049,  3179,'1 ', 2.38352E-3, 1.05346E-2,   0.00226,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.78,   1,1.0000
  3049,  3204,'1 ', 3.46970E-4, 1.44864E-3,   0.00139,  273.90,  273.90,  301.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.11,   1,1.0000
  3049,  3219,'1 ', 4.36800E-3, 1.91790E-2,   0.00103,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.24,   1,1.0000
  3052,  3160,'1 ', 5.01342E-3, 2.06817E-2,   0.00509,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
  3052,  3193,'1 ', 2.18019E-3, 9.13837E-3,   0.00219,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000
  3053,  3083,'1 ', 1.68215E-1, 6.50898E-1,   0.00074,   27.00,   27.00,   29.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
  3054,  3089,'1 ', 1.39550E-1, 5.20369E-1,   0.00986,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.63,   1,1.0000
  3055,  3105,'1 ', 3.22664E-3, 1.34877E-2,   0.00324,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.14,   1,1.0000
  3055,  3118,'1 ', 5.61015E-2, 2.33435E-1,   0.05664,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  89.40,   1,1.0000
  3057,  3141,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   12.50,   12.50,   13.75,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3058,  3314,'1 ', 8.71050E-2, 1.98851E-1,   0.00326,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.90,   1,1.0000
  3058,  3904,'1 ', 9.64680E-2, 2.23791E-1,   0.00362,   55.00,   55.00,   60.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.00,   1,1.0000
  3059,  3122,'1 ', 1.57000E-4, 6.01820E-4,   0.00017,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.25,   1,1.0000
  3060,  3091,'1 ', 7.48246E-3, 3.11253E-2,   0.00756,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.92,   1,1.0000
  3060,  3427,'1 ', 2.88907E-2, 1.20179E-1,   0.02917,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.04,   1,1.0000
  3061,  3330,'1 ', 3.59000E-3, 5.11000E-3,   0.00000,   16.55,   16.55,   18.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000
  3062,  3069,'1 ', 1.80778E-1, 6.89079E-1,   0.01250,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
  3062,  3100,'1 ', 2.03375E-1, 7.75214E-1,   0.01406,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  81.00,   1,1.0000
  3064,  3118,'1 ', 2.44730E-2, 1.01802E-1,   0.02471,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.00,   1,1.0000
  3066,  3164,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   25.00,   25.00,   27.50,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3067,  3097,'1 ', 8.83615E-3, 3.64515E-2,   0.00898,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000
  3067,  3406,'1 ', 6.94077E-3, 2.86325E-2,   0.00705,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.14,   1,1.0000
  3069,  3325,'1 ', 8.47000E-4, 6.92900E-3,   0.00028,  187.40,  187.40,  206.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.09,   1,1.0000
  3069,  3430,'1 ', 1.01329E-1, 3.63350E-1,   0.00768,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.03,   1,1.0000
  3071,  3089,'1 ', 9.21088E-2, 3.51095E-1,   0.00637,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.69,   1,1.0000
  3071,  3111,'1 ', 5.03416E-2, 1.91889E-1,   0.00348,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.05,   1,1.0000
  3071,  3425,'1 ', 1.47756E-1, 5.70441E-1,   0.01009,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.50,   1,1.0000
  3073,  3600,'1 ', 6.84947E-3, 2.61084E-2,   0.00047,   68.30,   68.30,   75.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.73,   1,1.0000
  3075,  3100,'1 ', 2.01348E-2, 4.59657E-2,   0.00076,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000
  3075,  3113,'1 ', 3.21705E-2, 7.88024E-2,   0.00153,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.50,   1,1.0000
  3076,  3150,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3077,  3100,'1 ', 1.88215E-2, 3.74891E-2,   0.00082,   47.30,   47.30,   52.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   1,1.0000
  3077,  3110,'1 ', 7.87878E-3, 1.56931E-2,   0.00034,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000
  3078,  3203,'1 ', 8.78935E-3, 3.69594E-2,   0.00882,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.96,   1,1.0000
  3078,  3203,'2 ', 7.38456E-3, 3.08267E-2,   0.00746,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.74,   1,1.0000
  3079,  3080,'1 ', 3.25600E-5, 2.13610E-4,   0.00043,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.23,   1,1.0000
  3082,  3122,'1 ', 5.00006E-3, 2.10713E-2,   0.00498,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.96,   1,1.0000
  3083,  3088,'1 ', 4.24828E-1, 1.61934E+0,   0.00184,   34.20,   34.20,   37.60,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  42.30,   1,1.0000
  3085,  3650,'1 ', 1.50231E-3, 9.00222E-3,   0.00295,  191.30,  191.30,  210.43,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3087,  3094,'1 ', 6.32722E-2, 2.41178E-1,   0.00438,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.20,   1,1.0000
  3087,  3170,'1 ', 3.69088E-2, 1.40687E-1,   0.00255,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   1,1.0000
  3090,  3106,'1 ', 2.00402E-1, 5.67515E-1,   0.00119,   34.20,   34.20,   37.70,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
  3091,  3103,'1 ', 1.45545E-2, 6.05435E-2,   0.01470,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.19,   1,1.0000
  3095,  3257,'1 ', 1.55777E-3, 8.77540E-3,   0.13957,  455.00,  455.00,  500.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
  3095,  3257,'2 ', 1.55777E-3, 8.77540E-3,   0.13957,  455.00,  455.00,  500.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   1,1.0000
  3095,  3550,'1 ', 6.69413E-3, 3.55565E-2,   0.11458,  405.10,  405.10,  445.60,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.90,   1,1.0000
  3097,  3318,'1 ', 2.83002E-2, 1.17725E-1,   0.02858,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.10,   1,1.0000
  3098,  3180,'1 ', 1.02556E-2, 4.28743E-2,   0.01030,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.34,   1,1.0000
  3101,  3120,'1 ', 6.82594E-3, 2.77355E-2,   0.00706,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.89,   1,1.0000
  3101,  3427,'1 ', 1.41379E-2, 5.88103E-2,   0.01428,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.53,   1,1.0000
  3105,  3318,'1 ', 9.41200E-3, 3.91540E-2,   0.00950,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
  3106,  3593,'1 ', 8.98307E-2, 3.13085E-1,   0.00044,   34.50,   34.50,   37.92,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.07,   1,1.0000
  3106, 30003,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   50.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  3203,'1 ', 5.69293E-3, 2.39359E-2,   0.00569,  156.32,  156.32,  156.32,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.06,   1,1.0000
  3109,  3152,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   30.00,   30.00,   33.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3110,  3113,'1 ', 9.87792E-3, 3.43995E-2,   0.00056,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.41,   1,1.0000
  3111,  3243,'1 ', 3.86997E-2, 2.06999E-1,   0.00420,   94.65,   94.65,  104.12,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   1,1.0000
  3113,  3128,'1 ', 1.06418E-1, 2.42815E-1,   0.00402,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.30,   1,1.0000
  3116,  3304,'1 ', 5.01400E-3, 1.91500E-2,   0.00035,   68.50,   68.50,   75.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000
  3116,  3424,' 1', 8.26310E-2, 3.14967E-1,   0.00571,   57.40,   57.40,   63.10,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.91,   1,1.0000
  3123,  3180,'1 ', 1.41128E-2, 5.87059E-2,   0.01425,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.49,   1,1.0000
  3123,  3203,'1 ', 6.01066E-3, 2.53610E-2,   0.00599,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.57,   1,1.0000
  3124,  3159,'*1',-0.00000E+0, 1.00000E-4,   0.00000,   50.00,   50.00,   55.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3124,  3691,'*1',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3128,  3314,'1 ', 7.88284E-2, 1.79863E-1,   0.00298,   47.30,   47.30,   52.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.00,   1,1.0000
  3145,  3170,'1 ', 1.09220E-2, 4.16319E-2,   0.00076,   45.00,   45.00,   49.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.35,   1,1.0000
  3155,  3301,'1 ', 9.24551E-3, 5.89848E-2,   0.18493,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.00,   1,1.0000
  3155,  3301,'2 ', 9.24551E-3, 5.89848E-2,   0.18493,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.00,   1,1.0000
  3155,  3429,'1 ', 3.60800E-3, 2.30184E-2,   0.07217,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
  3155,  3429,'2 ', 3.60800E-3, 2.30184E-2,   0.07217,  455.30,  455.30,  500.83,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.00,   1,1.0000
  3159,  3692,'*1',-0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3170,  3350,'1 ', 1.09722E-1, 4.18233E-1,   0.00759,   68.30,   68.30,   75.13,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.70,   1,1.0000
  3180,  3577,'1 ', 4.38390E-4, 1.72814E-3,   0.00047,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3183,  3190,'1 ', 7.58964E-3, 4.90755E-2,   0.09803,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  53.70,   2,1.0000
  3183,  3300,'1 ', 1.25787E-2, 8.13355E-2,   0.16247,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.00,   2,1.0000
  3185,  3605,'1 ', 1.43800E-2, 5.81500E-2,   0.01490,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.93,   1,1.0000
  3186,  3436,'1 ', 5.93300E-2, 2.00190E-1,   0.00030,   34.50,   34.50,   37.90,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
  3188,  3554,'1 ', 1.00000E-5, 6.00000E-5,   0.00026,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.10,   2,1.0000
  3193,  3203,'1 ', 4.85268E-3, 2.03402E-2,   0.00489,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.71,   1,1.0000
  3203,  3204,'1 ', 8.98408E-3, 5.36173E-2,   0.02511,  270.00,  270.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.43,   1,1.0000
  3203,  3204,'2 ', 8.98408E-3, 5.36173E-2,   0.02511,  270.00,  270.00,  297.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.43,   1,1.0000
  3203,  3605,'1 ', 5.02000E-4, 2.02900E-3,   0.00052,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.80,   1,1.0000
  3203,  3815,'1 ', 1.19254E-1, 4.99845E-1,   0.11946,  151.80,  151.80,   59.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000
  3211,  3592,'1 ', 9.30000E-5, 5.88000E-4,   0.00187,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.82,   1,1.0000
  3211, 29181,'1 ', 2.75100E-3, 1.74200E-2,   0.05533,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.40,   1,1.0000
  3213,  3408,'1 ', 1.90696E-3, 1.30071E-2,   0.00341,  189.30,  189.30,  208.23,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
  3219,  3408,'1 ', 1.25400E-2, 5.50530E-2,   0.00219,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.49,   1,1.0000
  3241,  3429,'1 ', 4.65522E-3, 2.54732E-2,   0.07801,  405.10,  405.10,  445.61,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.57,   1,1.0000
  3257,  3300,'1 ', 5.05700E-3, 3.68670E-2,   0.09518,  455.00,  455.00,  500.50,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.00,   1,1.0000
  3262,  3865,'1 ', 1.02200E-3, 6.26500E-3,   0.02129,  456.50,  456.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.01,   1,1.0000
  3297,  3604,'1 ', 2.50505E-1, 8.13673E-1,   0.00003,   13.70,   13.70,   15.10,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000
  3298,  3299,'1 ', 2.88907E-1, 5.80930E-1,   0.00078,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   2,1.0000
  3300, 30001,'1 ', 1.46100E-3, 1.20230E-2,   0.02144,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.49,   1,1.0000
  3300, 30002,'1 ', 1.46100E-3, 1.20230E-2,   0.02144,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.49,   1,1.0000
  3301,  3355,'1 ', 3.39000E-6, 3.73000E-5,   0.00009,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,   1,1.0000
  3301,  3355,'2 ', 3.39000E-6, 3.73000E-5,   0.00009,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.05,   1,1.0000
  3301,  3592,'1 ', 3.18800E-3, 2.02120E-2,   0.06411,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.28,   1,1.0000
  3301,  4411,'1 ', 7.48875E-3, 6.07699E-2,   0.11902,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.20,   1,1.0000
  3301, 29182,'1 ', 6.10248E-3, 4.94215E-2,   0.09705,  374.00,  374.00,  392.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.92,   1,1.0000
  3310,  3553,'1 ', 2.44406E-3, 1.60359E-2,   0.03195,  317.30,  317.30,  349.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.64,   1,1.0000
  3310,  4407,'1 ', 3.22790E-3, 2.11788E-2,   0.04219,  317.30,  317.30,  349.03,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.30,   1,1.0000
  3311, 30003,'1 ', 1.90382E-1, 5.39139E-1,   0.00113,   34.10,   34.10,   37.51,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.00,   1,1.0000
  3314,  3315,'1 ', 6.26263E-2, 2.25536E-1,   0.00457,   68.48,   68.48,   75.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  3321,  3553,'1 ', 3.83000E-3, 2.32100E-2,   0.08028,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.66,   2,1.0000
  3321,  3554,'1 ', 5.60000E-4, 3.44000E-3,   0.01192,  455.30,  455.30,  500.80,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   2,1.0000
  3326,  3865,'1 ', 3.93500E-3, 2.41280E-2,   0.08201,  456.50,  456.50,  502.20,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.70,   1,1.0000
  3333,  3334,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   60.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   2,1.0000
  3333,  3413,'@1',-0.00000E+0, 1.00000E-4,   0.00000,   60.00,   60.00,   66.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  3335,  3336,'@1',-0.00000E+0, 1.00000E-4,   0.00000,  100.00,  100.00,  110.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
  3406,  3610,'1 ', 6.37613E-3, 2.63033E-2,   0.00648,  151.80,  151.80,  167.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.51,   1,1.0000
  3429, 30002,'1 ', 1.76130E-2, 9.63735E-2,   0.29512,  374.00,  374.00,  411.40,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 130.79,   1,1.0000
  3432,  3904,'1 ', 4.99880E-2, 1.15965E-1,   0.00188,   55.00,   55.00,   60.50,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.40,   1,1.0000
  3545,  3548,'1 ', 6.12900E-4, 6.04100E-4,   0.00000,  130.00,  130.00,  143.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3550,  3551,'1 ', 9.38800E-5, 4.97470E-4,   0.00161,  405.10,  405.10,  445.60,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3605,  3652,'1 ', 7.10000E-5, 1.04600E-3,   0.01809,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
  3605,  3652,'2 ', 7.10000E-5, 1.04600E-3,   0.01809,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  3032,  3001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3032,  3002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3032,  3003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU03    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3032,  3004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN TU04    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E-1,   100.00
1.00000, 230.000,  30.000,   100.00,   100.00,   110.00, 0,      0, 1.09565, 0.99130, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3029,  3005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.47800E-1,    20.00
1.00000, 138.000,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3029,  3006,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.48200E-1,    20.00
1.00000, 138.000,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.01000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3098,  3007,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15600E-1,    24.00
1.00000, 138.000,  30.000,    24.00,    24.00,    26.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3098,  3008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU02    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15600E-1,    24.00
1.00000, 138.000,  30.000,    24.00,    24.00,    26.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3098,  3009,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU03    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.25000E-2,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3098,  3010,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RLN TU04    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.73000E-2,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3089,  3011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIS T408    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.16000E-1,    25.00
1.00000,  69.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3080,  3012,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T641    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-3, 2.56522E-1,    46.00
1.00000, 230.000,  30.000,    46.00,    46.00,    50.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3080,  3013,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T642    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-3, 2.56522E-1,    46.00
1.00000, 230.000,  30.000,    46.00,    46.00,    50.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3080,  3014,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUV T643    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08571E-2, 3.45714E-1,    35.00
1.00000, 230.000,  30.000,    35.00,    35.00,    38.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3079,  3015,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LSL TU01    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.83334E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3085,  3016,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'MFL T515    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.95312, 138.800,  30.000,    50.00,    50.00,    55.00, 1,   3016, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3078,  3017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LPT T502    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.16000E-1,    25.00
0.93437, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3017, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3116,  3020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TAL T417    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.76755E-1,    41.30
1.00000,  69.000,  30.000,    41.25,    41.25,    45.38, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3122,  3021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T527    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.93780E-1,    41.80
1.00000, 138.000,  30.000,    41.75,    41.75,    45.92, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3179,  3022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LVI T539    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.00334E-1,    50.00
0.91563, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3022, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3179,  3022,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LVI T541    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.35400E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3022, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3095,  3024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'PGR T602    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.06334E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3088,  3025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T355        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.20000E+0,     3.50
0.99063,  34.500, -30.000,     3.50,    30.00,     5.50, 1,   3025, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3101,  3026,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SFE T543    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.22700E-1,    50.00
0.95312, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3026, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3027,  3148,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIC T301    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy1         '
 0.00000E+0, 1.84049E-1,    32.60
1.00000,  34.500,  30.000,    32.60,    32.60,    35.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3027,  3182,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SJP T338    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.10000E-1,     8.00
1.00000,  34.500,  30.000,     8.00,     8.00,     8.80, 0,      0, 1.00000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3027,  3568,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LLA T322    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.42857E+0,     3.50
1.00000,  34.500, -30.000,     3.50,     3.50,     3.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3027,  3569,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LLA T323    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.42857E+0,     3.50
1.00000,  34.500, -30.000,     3.50,     3.50,     3.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3600,  3028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMT T424    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 8.93360E-1,    12.50
0.96875,  69.000,  30.000,    12.50,    12.50,    13.80, 1,   3028, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3029,  3054,  3969,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL T501    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.08400E-1,    50.00, 0.00000E+0, 7.40000E-1,    20.00, 0.00000E+0, 9.60000E-1,    20.00,0.99204,  22.3891
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00937,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3054, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3029,  3053,  3968,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRL T536    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.99000E-1,    50.00, 0.00000E+0, 2.45939E-1,    16.67, 0.00000E+0, 5.49670E-1,    16.67,0.94819,  15.3192
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.07500,  34.500,   0.000,    50.00,    50.00,    55.00, 1,   3053, 1.15000, 0.85000, 1.03000, 1.01000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3033,  3030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T611    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.31000E-1,   100.00
0.95313, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 138.000
  3030,  3112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T517    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.95312, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3112, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3030,  3417,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T516    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.94375, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3417, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3030,  3113,  3973,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T510    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.06700E-1,    50.00, 0.00000E+0, 7.56670E-1,    16.60, 0.00000E+0, 1.00340E+0,    16.60,0.95596,  27.1623
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.08438,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3113, 1.15000, 0.85000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.60,    16.60,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3030,  3113,  3962,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUY T542    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.08360E-1,    50.00, 0.00000E+0, 5.01980E-1,    16.67, 0.00000E+0, 7.00000E-1,    16.67,0.96209,  27.2306
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.08125,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3113, 1.15000, 0.95000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3031,  3130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDA T535    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.95312, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3130, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3032,  3418,  3990,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CJN T631    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E-1,    20.00, 0.00000E+0, 1.24888E+0,     6.67, 0.00000E+0, 7.99100E-1,     6.67,0.99669,  26.2267
0.99063, 230.000,   0.000,    20.00,    20.00,    22.00, 1,   3418, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     6.67,     6.67,     7.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3033,  3417,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SUY T608    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.40000E-1,    44.80
1.00000, 230.000,  30.000,    44.80,    44.80,    49.30, 1,   3417, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3033,  3030,  3131,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'SUY T612    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 4.90000E-3, 1.30000E-1,   100.00, 3.05667E-2, 1.86667E-1,    30.00, 2.18333E-2, 3.26667E-1,    30.00,0.98892,  27.5489
0.95313, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 138.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    30.00,    30.00,    33.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3033,  3030,  3132,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'SUY T613    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 4.90000E-3, 1.31670E-1,   100.00, 3.05667E-2, 1.85000E-1,    30.00, 2.18333E-2, 3.26667E-1,    30.00,0.98889,  27.5515
0.95313, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3030, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 138.000,   0.000,   100.00,   100.00,   110.00, 0,      0, 1.05000, 1.05000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    30.00,    30.00,    33.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3034,  3090,  3981,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAV T633    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.55764E-1,    55.00, 0.00000E+0, 4.99090E-2,    55.00, 0.00000E+0, 1.36109E-1,    18.33,0.99053,  36.3862
1.00000, 230.000,   0.000,    55.00,    55.00,    60.30, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    55.00,    55.00,    60.30, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    18.30,    18.30,    20.10, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3037,  3035,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BER T552    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
0.93437, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3035, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3036,  3136,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BER T406    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.80000E-1,    25.00
0.99063,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3136, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3037,  3096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BER T551    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00334E-1,    50.00
0.92500, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3096, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3037,  3290,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BER UM510   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.46400E-1,    25.00
0.94375, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3290, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3037,  3036,  3999,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BER T505    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06630E-1,    50.00, 0.00000E+0, 5.00000E-1,    16.67, 0.00000E+0, 7.20000E-1,    16.67,0.96657,  20.6353
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.01875,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3036, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.30, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,   0.000
  3038,  3094,  3980,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T520    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.06600E-1,    50.00, 0.00000E+0, 7.46851E-1,    16.67, 0.00000E+0, 1.00000E+0,    16.67,1.00131,  18.3516
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00937,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3094, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3040,  3039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BIJ T562    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.66667E-1,    15.00
0.96250, 138.000,  30.000,    15.00,    15.00,    16.50, 1,   3039, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3040,  3039,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BIJ T563    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.66667E-1,    15.00
0.96250, 138.000,  30.000,    15.00,    15.00,    16.50, 1,   3039, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3042,  3176,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ACE TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.80000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3042,  3218,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3XX BETULIA',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E+0,    10.00
1.00000,  34.500,  30.000,    10.00,    10.00,    11.00, 0,      0, 1.15000, 0.85000, 1.00000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3043,  3042,  3994,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BOR T532    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.16000E-1,    25.00, 0.00000E+0, 5.02641E-1,     8.33, 0.00000E+0, 1.12005E+0,     8.33,0.95348,  20.6791
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.16, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,   0.000
  3045,  3044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BVI T512    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.19200E-1,    25.00
0.93438, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3044, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3045,  3050,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BVI T511    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.94375, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3050, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3047,  3046,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CCE T530    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.95320E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3047,  3107,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CIH T557    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.25200E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3047,  3157,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CCE T594    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.23200E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3157, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3049,  3048,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CHM T529    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.22700E-1,    50.00
0.94375, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3048, 1.15000, 0.85000, 1.03000, 0.99000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3049,  3604,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHM UM511   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.32600E-1,    25.00
0.96250, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3604, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3052,  3051,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CIR T523    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.92500, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3051, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3052,  3137,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CIR T518    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.26000E-1,    50.00
0.92500, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3137, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3053,  3125,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RBL T339    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.33333E+0,     7.50
1.00000,  34.500,  30.000,     7.50,     7.50,     8.30, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3053,  3156,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NIV T335    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3053,  3163,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CPA T336    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.22222E+0,     4.50
1.00000,  34.500,  30.000,     4.50,     4.50,     4.95, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3053,  3165,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEB T337    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.65, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3053,  3296,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T376        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 6.66667E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.60, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3055,  3027,  3023,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CTE T508    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.50276E-1,    36.57, 0.00000E+0, 2.14000E-1,    25.00, 0.00000E+0, 4.77300E-1,    36.57,0.98785,  20.1875
1.00000, 138.000,   0.000,    36.60,    36.60,    40.30, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    36.60,    36.60,    40.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3060,  3056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CYG T506    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.16666E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3056,  3162,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LES T332    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E-1,    15.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3056,  3169,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYR T329    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3056,  3329,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T362        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.64410E+0,     3.20
1.00000,  34.500,   0.000,     3.20,     3.20,     3.52, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3056,  3332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T377        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.57420E+0,     3.00
1.00000,  34.500, -30.000,     3.00,     3.00,     3.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3056,  3566,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AUR T320    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.84615E+0,     6.50
1.00000,  34.500, -30.000,     6.50,     6.50,     7.15, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3056,  3567,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AUR T321    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.84615E+0,     6.50
1.00000,  34.500, -30.000,     6.50,     6.50,     7.15, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3056,  3586,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T346        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.90000E+0,     3.50
1.00000,  34.500,  30.000,     3.50,     3.50,     3.85, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3058,  3141,  3989,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'DAN T432    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.16000E-1,    12.50, 0.00000E+0, 9.23261E-1,     4.17, 0.00000E+0, 1.95683E+0,     4.17,1.01680,  33.6169
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.59, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3058,  3057,  3988,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'DAN T433    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.08000E-1,    12.50, 0.00000E+0, 9.23261E-1,     4.17, 0.00000E+0, 1.96403E+0,     4.17,1.01690,  33.5844
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3057, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.59, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3059,  3415,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ELC T560    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 3.20000E-1,    56.20
1.00000, 138.000,  30.000,    56.20,    56.20,    61.82, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3059,  3416,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ELC T561    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 3.20000E-1,    56.20
1.00000, 138.000,  30.000,    56.20,    56.20,    61.82, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3060,  3187,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYG UM501   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.22400E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3062,  3061,  3986,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GMC T427    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.12333E-1,    30.00, 0.00000E+0, 6.55000E-1,    10.00, 0.00000E+0, 1.30000E+0,    10.00,0.95505,  27.9288
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.05625,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3061, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3063,  3168,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ECO T330    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3064,  3063,  3178,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'GUA T537    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.13200E-1,    25.00, 0.00000E+0, 5.00600E-1,     8.33, 0.00000E+0, 1.11765E+0,     8.33,0.95911,  16.0098
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.04688,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3063, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3181,  3065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'HYO TU01    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69231E+0,     1.30
1.00000,  34.500,  30.000,     1.25,     1.25,     1.38, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3067,  3066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ISL T534    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 1.05730E+0,    14.50
0.95625, 138.000,  30.000,    14.50,    14.50,    15.90, 1,   3066, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3067,  3164,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ISL T531    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.95320E-1,    25.00
0.97188, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3164, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3068,  3114,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BAB T326    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 8.33333E-1,    12.00
1.00000,  34.500,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3068,  3171,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CRN T327    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 7.50000E-1,    12.00
1.00000,  34.500,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3068,  3574,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMA T304    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.95500E+0,     2.00
1.00000,  34.500,  30.000,     2.00,     2.00,     2.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3068,  3575,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMA T310    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.96000E+0,     2.00
1.00000,  34.500,  30.000,     2.00,     2.00,     2.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3069,  3068,  3985,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'JUT T438    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 5.33900E-1,    30.00, 0.00000E+0, 6.55000E-1,    10.00, 0.00000E+0, 1.45600E+0,    10.00,0.97173,  37.6590
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.01875,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3068, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3071,  3070,  3972,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LFL T426    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63200E+0,     6.25, 0.00000E+0, 2.03553E+0,     2.08, 0.00000E+0, 4.11426E+0,     2.08,1.02280,  25.1464
1.00000,  69.000,   0.000,     6.30,     6.30,     6.90, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,     6.30,     6.30,     6.90, 1,   3070, 1.15000, 0.85000, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     2.10,     2.10,     2.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3071,  3070,  3970,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LFL T434    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.64800E+0,     6.25, 0.00000E+0, 2.09280E+0,     2.08, 0.00000E+0, 4.00461E+0,     2.08,1.02251,  25.2022
1.00000,  69.000,   0.000,     6.30,     6.30,     6.90, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,     6.30,     6.30,     6.90, 1,      0, 1.15000, 0.85000, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     2.10,     2.10,     2.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3085,  3072,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MFL T553    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3075,  3074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LLN T412    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.15200E-1,    25.00
0.99062,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3074, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3077,  3076,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'LNZ T416    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.73320E-1,    25.00
1.01875,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3076, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3077,  3150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LNZ T422    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.96672E-1,    25.00
1.01875,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3150, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3078,  3134,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LPT T503    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10340E-1,    50.00
0.93437, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3134, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3078,  3603,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LPT UM509   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.46400E-1,    25.00
0.94375, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3603, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3078,  3018,  3984,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LPT T525    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00, 0.00000E+0, 2.42497E-1,     8.33, 0.00000E+0, 7.27491E-1,     8.33,0.93033,  44.4293
1.00000, 138.000, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.06562,  13.800,   0.000,    25.00,    25.00,    27.50, 1,   3018, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3081,  3153,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CYM T328    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,    14.00
1.00000,  34.500,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3081,  3154,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SCA T318    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.12600E+0,     6.00
1.00000,  34.500,  30.000,     6.00,     6.00,     6.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3081,  3158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'COR T313    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.12600E+0,     6.00
1.00000,  34.500,  30.000,     6.00,     6.00,     6.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3081,  3177,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LAU T354    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E+0,     5.00
1.00000,  34.500,  30.000,     5.00,     5.00,     5.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3082,  3612,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAS T565    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 1.00840E+0,     8.33
0.97500, 138.000,   0.000,     8.30,     8.30,     9.20, 1,   3612, 1.10000, 0.90000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3082,  3081,  3983,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAS T545    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.18000E-1,    25.00, 0.00000E+0, 5.00600E-1,     8.33, 0.00000E+0, 1.11765E+0,     8.33,0.93867,  14.6270
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.04688,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3081, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3083,  3084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MCH T301    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.68358E-1,    13.40
0.95000,  34.500,  30.000,    13.44,    13.44,    14.78, 1,   3084, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   2.400
  3083,  3166,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'APC TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.20000E+0,    10.00
1.00000,  34.500,  30.000,    10.00,    10.00,    11.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3087,  3086,  3982,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MOR T435    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 7.72700E-1,    12.50, 0.00000E+0, 2.89404E-1,     4.13, 0.00000E+0, 1.81360E+0,     4.13,0.96873,   8.8744
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.04688,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3086, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     4.13,     4.13,     4.51, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3088,  3129,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ZAC T341    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+1,     1.00
1.00000,  34.500,  30.000,     1.00,     1.00,     1.10, 0,      0, 1.05000, 0.95000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3088,  3302,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PCL T370    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.00000E-1,     8.75
1.00000,  34.500, -30.000,     8.80,     8.80,     9.62, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3088,  3303,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PLC T371    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.00000E-1,     8.75
1.00000,  34.500, -30.000,     8.75,     8.75,     9.62, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3088,  3313,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T350        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 6.00000E+0,     7.60
1.00000,  34.500,  30.000,     7.60,     7.60,     8.40, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3089,  3088,  3011,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'NIS T410    ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.51535E-1,    14.40, 0.00000E+0, 2.52882E-1,    28.80, 0.00000E+0, 6.25000E-1,    14.40,0.98688,  21.2837
1.00000,  69.000,   0.000,    14.40,    14.40,    15.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    28.80,    28.80,    31.70, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    28.80,    28.80,    31.70, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3090,  3402,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NAC TU      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.19355E-1,    31.00
1.00000,  34.500,  30.000,    31.00,    31.00,    34.10, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3091,  3092,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAZ T525    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 8.00000E-1,    12.50
0.96087, 138.000, -30.000,    12.50,    12.50,    13.80, 1,   3092, 1.13043, 0.86957, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3091,  3092,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAZ T544    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 4.00000E-1,    25.00
0.96087, 138.000, -30.000,    25.00,    25.00,    27.50, 1,   3092, 1.13043, 0.86957, 1.03000, 0.97000,  21, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3095,  3038,  3957,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T601    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.27770E-2,   150.00, 0.00000E+0, 1.25444E-1,    50.00, 0.00000E+0, 2.18333E-1,    50.00,1.00909,  20.7249
0.90625,   0.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3095,  3038,  3979,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T603    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.88667E-2,   150.00, 0.00000E+0, 1.22200E-1,    50.00, 0.00000E+0, 2.22200E-1,    50.00,1.00902,  20.7207
0.90625, 230.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 138.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3095,  3038,  3978,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PGR T604    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.77267E-2,   150.00, 0.00000E+0, 1.20000E-1,    50.00, 0.00000E+0, 2.19800E-1,    50.00,1.00875,  20.7042
0.90625, 230.000,   0.000,   150.00,   150.00,   165.00, 1,   3038, 1.15000, 0.85000, 1.02000, 1.01000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 138.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3099,  3411,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T303    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 8.57143E-1,     7.00
1.00000,  34.500,  30.000,     7.00,     7.00,     7.70, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3101,  3601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE UM512   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.32600E-1,    25.00
0.96250, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3601, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3101,  3100,  3963,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T509    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.20000E-1,    50.00, 0.00000E+0, 2.39952E-1,    16.67, 0.00000E+0, 4.79904E-1,    16.67,0.95213,  27.0181
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.08750,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3100, 1.15000, 0.95000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.70,    16.70,    18.30, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3101,  3099,  3975,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SFE T514    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 5.36000E-1,    25.00, 0.00000E+0, 4.80000E-1,     8.33, 0.00000E+0, 1.09600E+0,     8.33,0.96928,  24.2081
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.03750,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3099, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.20, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3103,  3151,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SGT T584    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.94000E-1,    50.00
0.99375, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3151, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3105,  3104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'SIS T533    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3104,  3144,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LGL TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.10000E-1,     8.00
1.00000,  34.500,  30.000,     8.00,     8.00,     8.80, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3106,  3421,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GRE T315    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.34000E-1,    14.00
1.00000,  34.500,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.07500, 0.97500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3106,  3421,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CEL T316    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.88846E-1,    26.00
1.00000,  34.500,  30.000,    26.00,    26.00,    28.60, 0,      0, 1.07500, 0.97500, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3108,  3284,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMT T519    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.52000E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3108,  3600,  3930,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMT T5XX    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.20000E-2,    75.00, 0.00000E+0, 5.07000E-2,    25.00, 0.00000E+0, 1.45200E-1,    25.00,1.00292,  18.8245
0.97188, 138.000,   0.000,    75.00,    75.00,    82.50, 1,   3600, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  69.000,   0.000,    75.00,    75.00,    82.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
  3110,  3133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PNU T403    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 9.46600E-1,    12.50
1.00937,  69.000,  30.000,    12.50,    12.50,    13.80, 1,   3133, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3111,  3147,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SRS UM401   ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 9.37600E-1,   100.00
1.00000,  69.000,  30.000,    25.00,    25.00,    27.50, 1,   3147, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3111,  3152,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SRS T439    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.25667E-1,    30.00
1.00000,  69.000,  30.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3431,  3115,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SMR T301    ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.93333E+0,     1.50
1.00000,  34.500,  30.000,     1.50,     1.50,     1.65, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3116,  3138,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TAL UM408   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.48500E-1,    25.00
1.00000,  69.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3116,  3424,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-4,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3117,  3173,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LEA T333    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.80, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3117,  3174,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MGG T334    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.00000E+0,     2.50
1.00000,  34.500,  30.000,     2.50,     2.50,     2.75, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3117,  3215,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MAT I 4.16  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3117,  3224,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MEZ T325    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.33330E-1,    12.00
1.00000,  34.500,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.83333,   0.000
1.00000,   4.160
  3118,  3117,  3967,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TEL T507    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.12700E-1,    25.00, 0.00000E+0, 5.00996E-1,     8.33, 0.00000E+0, 1.12210E+0,     8.33,0.97086,  13.7275
1.00000, 138.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.02813,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3117, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.20, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3155,  3119,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'TON T609    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.96250, 230.000,  30.000,    50.00,    50.00,    55.00, 1,   3119, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3122,  3121,  3966,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T526    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00, 0.00000E+0, 2.42585E-1,     8.33, 0.00000E+0, 7.22287E-1,     8.33,0.95998,  44.5633
1.00000, 138.000, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.02812,  13.800,   0.000,    25.00,    25.00,    27.50, 1,   3121, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.33,     8.33,     9.16, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3122,  3116,  3965,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TSZ T528    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.24200E-1,    50.00, 0.00000E+0, 3.65927E-1,    16.67, 0.00000E+0, 6.48230E-1,    16.67,1.00061,  22.3702
1.00000, 138.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  69.000,   0.000,    50.00,    50.00,    55.00, 1,   3116, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    16.67,    16.67,    18.33, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3123,  3124,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VNU T538    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.94000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3123,  3159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VNU T531    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.85000, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3159, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3126,  3175,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'YOD T342    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E+1,     0.50
1.00000,  34.500,  30.000,     0.50,     0.50,     0.55, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3128,  3127,  3971,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ZAM T430    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.97767E-1,    30.00, 0.00000E+0, 4.24000E-1,    10.00, 0.00000E+0, 8.57000E-1,    10.00,1.01111,  28.2414
1.00000,  69.000,   0.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    30.00,    30.00,    33.00, 1,   3127, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3186,  3139,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GEV T308    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    20.00
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3160,  3140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'CAL T563    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.35600E-1,    50.00
0.95312, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3140, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3186,  3142,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ENF T307    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.91304E-1,    11.50
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3186,  3143,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHU TU01    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    14.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3145,  3146,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CUY T414    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.45179E-1,    14.00
1.00000,  69.000,  30.000,    14.00,    14.00,    15.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3152,  3149,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T356        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 4.00000E+0,     1.60
1.00000,  34.500,  30.000,     1.60,     1.60,     1.80, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,   0.410
  3151,  3587,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T347        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66700E-1,    15.00
1.00000,   0.000,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3155,  3120,  3961,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'TON T610    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.88880E-2,   150.00, 0.00000E+0, 4.07406E-2,    50.00, 0.00000E+0, 7.40740E-2,    50.00,0.95999,  29.2038
1.00000, 230.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
1.03750, 138.000,   0.000,   150.00,   150.00,   165.00, 1,   3120, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3159,  3167,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'IHS T331    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,    20.00
1.00000,  34.500,  30.000,    20.00,    20.00,    22.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3160,  3161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAL T562    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.34400E-1,    50.00
0.95312, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3161, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3180,  3181,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAR T540    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.35280E-1,    25.00
0.94375, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3181, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3183,  3184,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LEC T625    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.10000E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00,-1,   3184, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3184,  3570,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHA T336    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.66667E-1,    15.00
1.00000,  34.500,  30.000,    15.00,    15.00,    16.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3184,  3571,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MRJ T314    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.71429E+0,     7.00
1.00000,  34.500,  30.000,    10.00,    10.00,    11.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3184,  3572,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MRJ T315    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.00000E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3185,  3186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NCO T564    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.21000E-1,    50.00
0.93438, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3186, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3185,  3337,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NCO UM501   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.54800E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3337, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3186,  3328,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T364        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 9.76200E-1,     8.00
1.00000,  34.500, -30.000,     8.00,     8.00,     8.80, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3186,  3453,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ENN T306    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.40741E-1,    13.50
1.00000,  34.500,  30.000,    13.50,    13.50,    14.90, 0,      0, 1.05000, 0.98000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3188,  3555,  3561,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'EBI T646    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 2.34000E-1,    60.00, 0.00000E+0, 2.16000E-1,    20.00, 0.00000E+0, 1.03500E+0,    20.00,1.00930,  42.3092
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.20000, 0.80000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3193,  3194,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'EST UM504   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.54800E-1,    25.00
0.93437, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3194, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3201,  3592,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AGF T650    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.00000,  34.500,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3204,  3205,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T546    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,      0, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3204,  3206,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T547    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,      0, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3204,  3207,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T548    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,      0, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3204,  3208,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T549    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,      0, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3204,  3209,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ENR T550    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-3, 2.12319E-1,    69.00
1.00000, 138.000, -30.000,    69.00,    69.00,    75.90, 0,   3209, 1.15000, 0.95000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3555,  3210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU98    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.05932E+0,    11.80
1.00000,  34.500,  30.000,    11.80,    11.80,    12.90, 1,   3210, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3211,  3581,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NNC T648    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.00000, 230.000,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3211,  3582,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'NNC T649    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.00000, 230.000,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3213,  3214,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BCO T570    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3213,  3229,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BCO T571    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3213,  3280,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BCO T572    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.20000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3219,  3220,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'MPP T540    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00
1.00000, 138.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3219,  3228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GPP T569    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10340E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3221,  3310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PRS T656    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 1.62500E-1,    80.00
1.00000,  34.500,  30.000,    80.00,    80.00,    55.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3222,  3592,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AGF T651    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,    60.00
1.00000,  34.500,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3223,  3553,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SLU T636    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.38080E-1,   120.00
1.00000,  34.500,  30.000,   120.00,   120.00,   132.00, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3433,  3225,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'RGN TU      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.00000E+0,     1.20
1.00000,  34.500,  30.000,     1.20,     1.20,     1.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3336,  3228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEC T02     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.81600E-1,    50.00
1.00000,  34.500,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3241,  3242,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SIT T6XX    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 1.19400E-1,    44.80
0.98125, 230.000,  30.000,    50.00,    50.00,    55.00, 1,   3242, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3243,  3244,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GPT T433    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.60900E-1,    46.00
1.00000,  69.000,  30.000,    46.00,    46.00,    50.60, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3257,  3203,  3920,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SPS T663    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.88670E-2,   150.00, 0.00000E+0, 1.22200E-1,    50.00, 0.00000E+0, 2.22200E-1,    50.00,0.96442,  19.2018
1.00000,   0.000,   0.000,   150.00,   150.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000,   0.000,   150.00,   150.00,   165.00, 1,   3203, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000, -30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3257,  3203,  3921,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SPS T664    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 8.77270E-2,   150.00, 0.00000E+0, 1.22200E-1,    50.00, 0.00000E+0, 2.22200E-1,    50.00,0.96447,  19.1739
1.00000,   0.000,   0.000,   150.00,   150.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000,   0.000,   150.00,   150.00,   165.00, 1,   3203, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000, -30.000,    50.00,    50.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3262,  3263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAT T621    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.76571E-1,   100.00
1.00000, 230.000,  30.000,    70.00,    70.00,    77.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3262,  3264,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PAT T622    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 1.76571E-1,   100.00
1.00000, 230.000,  30.000,    70.00,    70.00,    77.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3297,  3298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T360        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 4.00000E-1,    15.00
1.00000,  13.800,   0.000,    15.00,    15.00,    16.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3304,  3305,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'FAR T418    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000,  69.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3306,  3307,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SLH T574    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.86660E-1,    30.00
1.00000, 138.000, -30.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3306,  3317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SHL T575    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 5.88200E-1,    17.00
1.00000, 138.000, -30.000,    17.00,    17.00,    18.70, 0,   3307, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3310,  3311,  3977,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PRD T632    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-1,    40.00, 0.00000E+0, 2.12500E-1,    10.00, 0.00000E+0, 6.29170E-1,    10.00,0.99443,  38.9366
1.00000, 230.000,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    40.00,    40.00,    44.00, 1,   3311, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    10.00,    10.00,    11.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3315,  3316,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PVR T441    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.10000E-1,    20.00
1.00000,  69.000,  30.000,    20.00,    20.00,    22.00, 1,   3316, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3316,  3412,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TRV T340    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 4.14400E-1,    25.00
1.00000,  34.500,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3318,  3319,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'END T579    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3318,  3320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'END T580    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.40000E-1,    50.00
1.00000, 138.000,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3321,  3580,  3959,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHY T647    ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40400E-1,    60.00, 0.00000E+0, 4.32000E-2,    20.00, 0.00000E+0, 2.07000E-1,    20.00,1.01396,  40.6188
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3322,  3323,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ARN T581    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.06700E-1,    40.00
1.00000, 138.000, -30.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3322,  3324,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ARN T582    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.06700E-1,    40.00
1.00000, 138.000, -30.000,    40.00,    40.00,    44.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3326,  3325,  3327,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'JUD T623    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 9.49290E-2,   140.00, 0.00000E+0, 6.54280E-2,    46.66, 0.00000E+0, 1.66500E-1,    46.66,0.99955,  46.7834
1.00000, 230.000,   0.000,   140.00,   140.00,   154.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  69.000,   0.000,   140.00,   140.00,   154.00, 1,   3325, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500, -30.000,    46.70,    46.70,    51.30, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3330,  3331,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T381        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+0, 1.57420E+0,     4.00
1.00000,  34.500, -30.000,     4.00,     4.00,     4.40, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.480
  3335,  3334,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PEC T01     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+0, 2.83800E-1,    50.00
1.00000,  34.500,  30.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3554,  3338,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'EBI UM602   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 6.53600E-1,    25.00
0.99953, 230.000,  30.000,    25.00,    25.00,    27.50, 1,   3338, 1.01500, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3350,  3126,  3964,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'YOR T436    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.66400E-1,    12.50, 0.00000E+0, 1.00264E+0,     4.17, 0.00000E+0, 9.66667E-1,     4.17,0.94739,   9.9535
1.00000,  69.000,   0.000,    12.50,    12.50,    13.75, 0,      0, 1.15000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.06562,  34.500,   0.000,    12.50,    12.50,    13.75, 1,   3126, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     4.17,     4.17,     4.60, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3355,  3351,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T637    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.00000, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3355,  3352,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T638    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.00000, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3355,  3353,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T639    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.00000, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3355,  3354,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LUT T640    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-3, 2.49412E-1,    85.00
1.00000, 243.600,  30.000,    85.00,    85.00,    93.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3355,  3590,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'EBS T653    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.40000E-1,    30.00
1.00000, 230.000,  30.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.85000, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3406,  3407,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHR UM504   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 5.84000E-1,    25.00
0.98125, 138.000,  30.000,    25.00,    25.00,    27.50, 1,   3407, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3408,  3409,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'RNA T554    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.13000E-1,    50.00
0.97188, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3409, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3424,  3413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'ETX T405    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.73200E-1,    30.00
1.00000,  69.000,  30.000,    30.00,    30.00,    33.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3815,  3420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAH T5XX    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.94444E-1,    36.00
1.00000, 138.000,  30.000,    36.00,    36.00,    39.60, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3421,  3573,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GRE T217    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.22499E-1,    12.00
1.00000,  13.800,  30.000,    12.00,    12.00,    13.20, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   4.160
  3425,  3426,  3987,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'ERA T471    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.14800E-1,    25.00, 0.00000E+0, 7.89157E-1,     8.30, 0.00000E+0, 1.56626E+0,     8.30,1.02169,  25.0548
1.00000,  69.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
0.99063,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3426, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     9.13, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3429,  3434,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AMT T606    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.44340E-1,    50.00
1.00000, 230.000,  30.000,    50.00,    50.00,    55.00, 1,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3429,  3427,  3428,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'AMT T605    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.53667E-2,   150.00, 0.00000E+0, 5.71489E-1,    45.00, 0.00000E+0, 3.41422E-1,    45.00,0.99129,  33.5646
1.00000, 230.000,   0.000,   150.00,   150.00,   165.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.02812, 138.000,   0.000,   150.00,   150.00,   165.00, 1,   3427, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500, -30.000,    45.00,    45.00,    49.50, 0,      0, 1.00000, 1.00000, 1.00000, 1.00000,  33, 0, 0.00000, 0.00000,   0.000
  3430,  3431,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CAT T440    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 4.92767E-1,    30.00
0.94375,  69.000,  30.000,    30.00,    30.00,    33.00, 1,   3431, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3432,  3433,  3993,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CHI T462    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.14800E-1,    25.00, 0.00000E+0, 7.89157E-1,     8.30, 0.00000E+0, 1.56626E+0,     8.30,1.01761,  41.4056
1.00000,  69.000,   0.000,    25.00,    25.00,    27.50, 0,      0, 1.05000, 0.95000, 1.00000, 1.00000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    25.00,    25.00,    27.50, 1,   3433, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,     8.30,     8.30,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3436,  3438,  3437,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PLL T363    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40000E-1,    25.00, 0.00000E+0, 4.65600E-1,    12.50, 0.00000E+0, 1.04016E+0,    12.50,1.00073,  20.8270
1.00000,  34.500, -30.000,    25.00,    25.00,    27.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.400, -30.000,    12.50,    12.50,    13.75, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.400, -30.000,    12.50,    12.50,    13.75, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3544,  3602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH T629    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+0, 6.19500E-1,    20.00
0.98125, 230.000,  30.000,    20.00,    20.00,    22.00, 1,   3602, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500
  3544,  3545,  3958,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH T630    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63700E-1,   100.00, 0.00000E+0, 1.50150E-1,    33.33, 0.00000E+0, 6.60066E-1,    33.33,1.00301,  34.9036
1.00000, 230.000,   0.000,   100.00,   100.00,   110.00, 1,   3545, 1.10000, 0.90000, 1.02000, 0.98000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,   100.00,   100.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    33.30,    33.30,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3544,  3545,  3546,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,3,'CDH T644    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.63700E-1,   100.00, 0.00000E+0, 1.50150E-1,    33.33, 0.00000E+0, 6.60066E-1,    33.33,1.00301,  34.9036
1.00000, 230.000,   0.000,   100.00,   100.00,   132.00, 1,   3545, 1.10000, 0.90000, 1.02000, 0.98000,   9, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,   100.00,   100.00,   132.00, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800, -30.000,    33.33,    33.33,    44.00, 0,      0, 1.10000, 0.90000, 1.00000, 1.00000,   3, 0, 0.00000, 0.00000,   0.000
  3548,  3549,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CDH TU01    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+0, 8.92308E-2,   130.00
1.00000,  34.500, -30.000,   130.00,   130.00,   143.00, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3551,  3552,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'VEG T607    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.80211E-1,    47.50
1.00000, 230.000,  30.000,    47.50,    47.50,    52.25, 0,      0, 1.05000, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3553,  3106,  3960,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SLU T634    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    '
 0.00000E+0, 1.66300E-1,    60.00, 0.00000E+0, 1.01000E-1,    40.00, 0.00000E+0, 4.27000E-1,    20.00,0.99116,  41.6020
1.00000, 230.000,   0.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    40.00,    40.00,    44.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500, -30.000,    20.00,    20.00,    22.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
  3555,  3556,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU1     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.64894E-1,    18.80
1.00000,  34.500,  30.000,    18.80,    18.80,    20.68, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3555,  3557,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU2     ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.64894E-1,    18.80
1.00000,  34.500,  30.000,    18.80,    18.80,    20.68, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3555,  3558,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU3A    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.05932E+0,    11.80
1.00000,  34.500,  30.000,    11.75,    11.75,    12.93, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3555,  3559,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'PSM TU3B    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.32979E+0,     9.40
1.00000,  34.500,  30.000,     9.40,     9.40,    10.34, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   3, 0, 0.00000, 0.00000,   0.000
1.00000,   0.690
  3577,  3578,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'CKP T576    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.20000E-1,    25.00
1.00000,   0.000,  30.000,    25.00,    25.00,    27.50, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   5, 0, 0.00000, 0.00000,   0.000
1.00000,   0.000
  3593,  3594,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T348        ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.83000E-1,    30.00
1.00000,  34.500,  30.000,    30.00,    30.00,    33.00, 0,      0, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,   0.360
  3650,  3651,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'LNZ T558    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 3.11060E-1,    50.00
0.96250, 138.000,  30.000,    50.00,    50.00,    55.00, 1,   3651, 1.15000, 0.85000, 1.02000, 0.98000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3652,  3660,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BSV T588    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.64100E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3660, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3652,  3661,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BSV T589    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.63800E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3661, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3652,  3662,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BSV T591    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-3, 1.64100E-1,    75.00
1.00000, 138.000,  30.000,    75.00,    75.00,    82.50, 0,   3662, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800
  3861,  3865,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T624        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+0, 2.50000E-1,    60.00
1.00000,  34.500,  30.000,    60.00,    60.00,    66.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3904,  3905,  3906,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'JAM T6XX    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.40000E-1,    50.00, 0.00000E+0, 2.54000E-1,    16.70, 0.00000E+0, 5.14200E-1,    16.70,0.99943,  48.9558
1.00000,  69.000,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  34.500,   0.000,    50.00,    50.00,    55.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
1.00000,  13.800,   0.000,    16.70,    16.70,    18.37, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   2,     0,     0.000,    10.000,'EL SALVADOR '
   3,     0,     0.000,    10.000,'HONDURAS    '
   4,     0,     0.000,    10.000,'NICARAGUA   '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'NO          '
   2,'CE          '
   3,'SU          '
   4,'OR          '
   5,'OC          '
   6,'LA          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'ENEE        '
   2,'PRIVADO     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
  3061,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,    7.00
  3062,1,0,1,1.05000,0.95000,     0,  100.0,'            ',    7.50, 1,    7.50
  3069,0,0,0,1.05000,0.96000,     0,  100.0,'            ',    0.00, 1,    7.50, 1,    7.50
  3090,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,  -15.00
  3111,1,0,1,1.05000,0.98000,     0,  100.0,'            ',   15.00, 1,    7.50, 1,    7.50
  3131,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,  -15.00
  3132,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,  -15.00
  3428,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,  -15.00, 1,  -15.00
  3548,0,0,0,1.05000,0.95000,     0,  100.0,'            ',    0.00, 1,   -4.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
