,100.0,33,0,0,50     / Created with VeraGrid
(Wed Oct 15 10:04:03 2025)  HORIZON: 20241205 00H DEM: 25029.8MW
HID:4644MW,TERM:10747MW,EOL:6503MW,FV:0MW,OK
     1, 'BUS 1       ', 138.0000, 2,      1,      1,      1,  0.95500,  10.6700,  1.05000,  0.95000,  1.06000,  0.94000
     2, 'BUS 2       ', 138.0000, 1,      1,      1,      1,  0.97100,  11.2200,  1.05000,  0.95000,  1.06000,  0.94000
     3, 'BUS 3       ', 138.0000, 1,      1,      1,      1,  0.96800,  11.5600,  1.05000,  0.95000,  1.06000,  0.94000
     4, 'BUS 4       ', 138.0000, 2,      1,      1,      1,  0.99800,  15.2800,  1.05000,  0.95000,  1.06000,  0.94000
     5, 'BUS 5       ', 138.0000, 1,      1,      1,      1,  1.00200,  15.7300,  1.05000,  0.95000,  1.06000,  0.94000
     6, 'BUS 6       ', 138.0000, 2,      1,      1,      1,  0.99000,  13.0000,  1.05000,  0.95000,  1.06000,  0.94000
     7, 'BUS 7       ', 138.0000, 1,      1,      1,      1,  0.98900,  12.5600,  1.05000,  0.95000,  1.06000,  0.94000
     8, 'BUS 8       ', 345.0000, 2,      1,      1,      1,  1.01500,  20.7700,  1.05000,  0.95000,  1.06000,  0.94000
     9, 'BUS 9       ', 345.0000, 1,      1,      1,      1,  1.04300,  28.0200,  1.05000,  0.95000,  1.06000,  0.94000
    10, 'BUS 10      ', 345.0000, 2,      1,      1,      1,  1.05000,  35.6100,  1.05000,  0.95000,  1.06000,  0.94000
    11, 'BUS 11      ', 138.0000, 1,      1,      1,      1,  0.98500,  12.7200,  1.05000,  0.95000,  1.06000,  0.94000
    12, 'BUS 12      ', 138.0000, 2,      1,      1,      1,  0.99000,  12.2000,  1.05000,  0.95000,  1.06000,  0.94000
    13, 'BUS 13      ', 138.0000, 1,      1,      1,      1,  0.96800,  11.3500,  1.05000,  0.95000,  1.06000,  0.94000
    14, 'BUS 14      ', 138.0000, 1,      1,      1,      1,  0.98400,  11.5000,  1.05000,  0.95000,  1.06000,  0.94000
    15, 'BUS 15      ', 138.0000, 2,      1,      1,      1,  0.97000,  11.2300,  1.05000,  0.95000,  1.06000,  0.94000
    16, 'BUS 16      ', 138.0000, 1,      1,      1,      1,  0.98400,  11.9100,  1.05000,  0.95000,  1.06000,  0.94000
    17, 'BUS 17      ', 138.0000, 1,      1,      1,      1,  0.99500,  13.7400,  1.05000,  0.95000,  1.06000,  0.94000
    18, 'BUS 18      ', 138.0000, 2,      1,      1,      1,  0.97300,  11.5300,  1.05000,  0.95000,  1.06000,  0.94000
    19, 'BUS 19      ', 138.0000, 2,      1,      1,      1,  0.96300,  11.0500,  1.05000,  0.95000,  1.06000,  0.94000
    20, 'BUS 20      ', 138.0000, 1,      1,      1,      1,  0.95800,  11.9300,  1.05000,  0.95000,  1.06000,  0.94000
    21, 'BUS 21      ', 138.0000, 1,      1,      1,      1,  0.95900,  13.5200,  1.05000,  0.95000,  1.06000,  0.94000
    22, 'BUS 22      ', 138.0000, 1,      1,      1,      1,  0.97000,  16.0800,  1.05000,  0.95000,  1.06000,  0.94000
    23, 'BUS 23      ', 138.0000, 1,      1,      1,      1,  1.00000,  21.0000,  1.05000,  0.95000,  1.06000,  0.94000
    24, 'BUS 24      ', 138.0000, 2,      1,      1,      1,  0.99200,  20.8900,  1.05000,  0.95000,  1.06000,  0.94000
    25, 'BUS 25      ', 138.0000, 2,      1,      1,      1,  1.05000,  27.9300,  1.05000,  0.95000,  1.06000,  0.94000
    26, 'BUS 26      ', 345.0000, 2,      1,      1,      1,  1.01500,  29.7100,  1.05000,  0.95000,  1.06000,  0.94000
    27, 'BUS 27      ', 138.0000, 2,      1,      1,      1,  0.96800,  15.3500,  1.05000,  0.95000,  1.06000,  0.94000
    28, 'BUS 28      ', 138.0000, 1,      1,      1,      1,  0.96200,  13.6200,  1.05000,  0.95000,  1.06000,  0.94000
    29, 'BUS 29      ', 138.0000, 1,      1,      1,      1,  0.96300,  12.6300,  1.05000,  0.95000,  1.06000,  0.94000
    30, 'BUS 30      ', 345.0000, 1,      1,      1,      1,  0.96800,  18.7900,  1.05000,  0.95000,  1.06000,  0.94000
    31, 'BUS 31      ', 138.0000, 2,      1,      1,      1,  0.96700,  12.7500,  1.05000,  0.95000,  1.06000,  0.94000
    32, 'BUS 32      ', 138.0000, 2,      1,      1,      1,  0.96400,  14.8000,  1.05000,  0.95000,  1.06000,  0.94000
    33, 'BUS 33      ', 138.0000, 1,      1,      1,      1,  0.97200,  10.6300,  1.05000,  0.95000,  1.06000,  0.94000
    34, 'BUS 34      ', 138.0000, 2,      1,      1,      1,  0.98600,  11.3000,  1.05000,  0.95000,  1.06000,  0.94000
    35, 'BUS 35      ', 138.0000, 1,      1,      1,      1,  0.98100,  10.8700,  1.05000,  0.95000,  1.06000,  0.94000
    36, 'BUS 36      ', 138.0000, 2,      1,      1,      1,  0.98000,  10.8700,  1.05000,  0.95000,  1.06000,  0.94000
    37, 'BUS 37      ', 138.0000, 1,      1,      1,      1,  0.99200,  11.7700,  1.05000,  0.95000,  1.06000,  0.94000
    38, 'BUS 38      ', 345.0000, 1,      1,      1,      1,  0.96200,  16.9100,  1.05000,  0.95000,  1.06000,  0.94000
    39, 'BUS 39      ', 138.0000, 1,      1,      1,      1,  0.97000,   8.4100,  1.05000,  0.95000,  1.06000,  0.94000
    40, 'BUS 40      ', 138.0000, 2,      1,      1,      1,  0.97000,   7.3500,  1.05000,  0.95000,  1.06000,  0.94000
    41, 'BUS 41      ', 138.0000, 1,      1,      1,      1,  0.96700,   6.9200,  1.05000,  0.95000,  1.06000,  0.94000
    42, 'BUS 42      ', 138.0000, 2,      1,      1,      1,  0.98500,   8.5300,  1.05000,  0.95000,  1.06000,  0.94000
    43, 'BUS 43      ', 138.0000, 1,      1,      1,      1,  0.97800,  11.2800,  1.05000,  0.95000,  1.06000,  0.94000
    44, 'BUS 44      ', 138.0000, 1,      1,      1,      1,  0.98500,  13.8200,  1.05000,  0.95000,  1.06000,  0.94000
    45, 'BUS 45      ', 138.0000, 1,      1,      1,      1,  0.98700,  15.6700,  1.05000,  0.95000,  1.06000,  0.94000
    46, 'BUS 46      ', 138.0000, 2,      1,      1,      1,  1.00500,  18.4900,  1.05000,  0.95000,  1.06000,  0.94000
    47, 'BUS 47      ', 138.0000, 1,      1,      1,      1,  1.01700,  20.7300,  1.05000,  0.95000,  1.06000,  0.94000
    48, 'BUS 48      ', 138.0000, 1,      1,      1,      1,  1.02100,  19.9300,  1.05000,  0.95000,  1.06000,  0.94000
    49, 'BUS 49      ', 138.0000, 2,      1,      1,      1,  1.02500,  20.9400,  1.05000,  0.95000,  1.06000,  0.94000
    50, 'BUS 50      ', 138.0000, 1,      1,      1,      1,  1.00100,  18.9000,  1.05000,  0.95000,  1.06000,  0.94000
    51, 'BUS 51      ', 138.0000, 1,      1,      1,      1,  0.96700,  16.2800,  1.05000,  0.95000,  1.06000,  0.94000
    52, 'BUS 52      ', 138.0000, 1,      1,      1,      1,  0.95700,  15.3200,  1.05000,  0.95000,  1.06000,  0.94000
    53, 'BUS 53      ', 138.0000, 1,      1,      1,      1,  0.94600,  14.3500,  1.05000,  0.95000,  1.06000,  0.94000
    54, 'BUS 54      ', 138.0000, 2,      1,      1,      1,  0.95500,  15.2600,  1.05000,  0.95000,  1.06000,  0.94000
    55, 'BUS 55      ', 138.0000, 2,      1,      1,      1,  0.95200,  14.9700,  1.05000,  0.95000,  1.06000,  0.94000
    56, 'BUS 56      ', 138.0000, 2,      1,      1,      1,  0.95400,  15.1600,  1.05000,  0.95000,  1.06000,  0.94000
    57, 'BUS 57      ', 138.0000, 1,      1,      1,      1,  0.97100,  16.3600,  1.05000,  0.95000,  1.06000,  0.94000
    58, 'BUS 58      ', 138.0000, 1,      1,      1,      1,  0.95900,  15.5100,  1.05000,  0.95000,  1.06000,  0.94000
    59, 'BUS 59      ', 138.0000, 2,      1,      1,      1,  0.98500,  19.3700,  1.05000,  0.95000,  1.06000,  0.94000
    60, 'BUS 60      ', 138.0000, 1,      1,      1,      1,  0.99300,  23.1500,  1.05000,  0.95000,  1.06000,  0.94000
    61, 'BUS 61      ', 138.0000, 2,      1,      1,      1,  0.99500,  24.0400,  1.05000,  0.95000,  1.06000,  0.94000
    62, 'BUS 62      ', 138.0000, 2,      1,      1,      1,  0.99800,  23.4300,  1.05000,  0.95000,  1.06000,  0.94000
    63, 'BUS 63      ', 345.0000, 1,      1,      1,      1,  0.96900,  22.7500,  1.05000,  0.95000,  1.06000,  0.94000
    64, 'BUS 64      ', 345.0000, 1,      1,      1,      1,  0.98400,  24.5200,  1.05000,  0.95000,  1.06000,  0.94000
    65, 'BUS 65      ', 345.0000, 2,      1,      1,      1,  1.00500,  27.6500,  1.05000,  0.95000,  1.06000,  0.94000
    66, 'BUS 66      ', 138.0000, 2,      1,      1,      1,  1.05000,  27.4800,  1.05000,  0.95000,  1.06000,  0.94000
    67, 'BUS 67      ', 138.0000, 1,      1,      1,      1,  1.02000,  24.8400,  1.05000,  0.95000,  1.06000,  0.94000
    68, 'BUS 68      ', 345.0000, 1,      1,      1,      1,  1.00300,  27.5500,  1.05000,  0.95000,  1.06000,  0.94000
    69, 'BUS 69      ', 138.0000, 2,      1,      1,      1,  1.03500,  30.0000,  1.05000,  0.95000,  1.06000,  0.94000
    70, 'BUS 70      ', 138.0000, 2,      1,      1,      1,  0.98400,  22.5800,  1.05000,  0.95000,  1.06000,  0.94000
    71, 'BUS 71      ', 138.0000, 1,      1,      1,      1,  0.98700,  22.1500,  1.05000,  0.95000,  1.06000,  0.94000
    72, 'BUS 72      ', 138.0000, 2,      1,      1,      1,  0.98000,  20.9800,  1.05000,  0.95000,  1.06000,  0.94000
    73, 'BUS 73      ', 138.0000, 2,      1,      1,      1,  0.99100,  21.9400,  1.05000,  0.95000,  1.06000,  0.94000
    74, 'BUS 74      ', 138.0000, 2,      1,      1,      1,  0.95800,  21.6400,  1.05000,  0.95000,  1.06000,  0.94000
    75, 'BUS 75      ', 138.0000, 1,      1,      1,      1,  0.96700,  22.9100,  1.05000,  0.95000,  1.06000,  0.94000
    76, 'BUS 76      ', 138.0000, 2,      1,      1,      1,  0.94300,  21.7700,  1.05000,  0.95000,  1.06000,  0.94000
    77, 'BUS 77      ', 138.0000, 2,      1,      1,      1,  1.00600,  26.7200,  1.05000,  0.95000,  1.06000,  0.94000
    78, 'BUS 78      ', 138.0000, 1,      1,      1,      1,  1.00300,  26.4200,  1.05000,  0.95000,  1.06000,  0.94000
    79, 'BUS 79      ', 138.0000, 1,      1,      1,      1,  1.00900,  26.7200,  1.05000,  0.95000,  1.06000,  0.94000
    80, 'BUS 80      ', 138.0000, 2,      1,      1,      1,  1.04000,  28.9600,  1.05000,  0.95000,  1.06000,  0.94000
    81, 'BUS 81      ', 345.0000, 3,      1,      1,      1,  1.00000,   0.0000,  1.05000,  0.95000,  1.06000,  0.94000
    82, 'BUS 82      ', 138.0000, 1,      1,      1,      1,  0.98900,  27.2400,  1.05000,  0.95000,  1.06000,  0.94000
    83, 'BUS 83      ', 138.0000, 1,      1,      1,      1,  0.98500,  28.4200,  1.05000,  0.95000,  1.06000,  0.94000
    84, 'BUS 84      ', 138.0000, 1,      1,      1,      1,  0.98000,  30.9500,  1.05000,  0.95000,  1.06000,  0.94000
    85, 'BUS 85      ', 138.0000, 2,      1,      1,      1,  0.98500,  32.5100,  1.05000,  0.95000,  1.06000,  0.94000
    86, 'BUS 86      ', 138.0000, 1,      1,      1,      1,  0.98700,  31.1400,  1.05000,  0.95000,  1.06000,  0.94000
    87, 'BUS 87      ', 161.0000, 2,      1,      1,      1,  1.01500,  31.4000,  1.05000,  0.95000,  1.06000,  0.94000
    88, 'BUS 88      ', 138.0000, 1,      1,      1,      1,  0.98700,  35.6400,  1.05000,  0.95000,  1.06000,  0.94000
    89, 'BUS 89      ', 138.0000, 2,      1,      1,      1,  1.00500,  39.6900,  1.05000,  0.95000,  1.06000,  0.94000
    90, 'BUS 90      ', 138.0000, 2,      1,      1,      1,  0.98500,  33.2900,  1.05000,  0.95000,  1.06000,  0.94000
    91, 'BUS 91      ', 138.0000, 2,      1,      1,      1,  0.98000,  33.3100,  1.05000,  0.95000,  1.06000,  0.94000
    92, 'BUS 92      ', 138.0000, 2,      1,      1,      1,  0.99300,  33.8000,  1.05000,  0.95000,  1.06000,  0.94000
    93, 'BUS 93      ', 138.0000, 1,      1,      1,      1,  0.98700,  30.7900,  1.05000,  0.95000,  1.06000,  0.94000
    94, 'BUS 94      ', 138.0000, 1,      1,      1,      1,  0.99100,  28.6400,  1.05000,  0.95000,  1.06000,  0.94000
    95, 'BUS 95      ', 138.0000, 1,      1,      1,      1,  0.98100,  27.6700,  1.05000,  0.95000,  1.06000,  0.94000
    96, 'BUS 96      ', 138.0000, 1,      1,      1,      1,  0.99300,  27.5100,  1.05000,  0.95000,  1.06000,  0.94000
    97, 'BUS 97      ', 138.0000, 1,      1,      1,      1,  1.01100,  27.8800,  1.05000,  0.95000,  1.06000,  0.94000
    98, 'BUS 98      ', 138.0000, 1,      1,      1,      1,  1.02400,  27.4000,  1.05000,  0.95000,  1.06000,  0.94000
    99, 'BUS 99      ', 138.0000, 2,      1,      1,      1,  1.01000,  27.0400,  1.05000,  0.95000,  1.06000,  0.94000
   100, 'BUS 100     ', 138.0000, 2,      1,      1,      1,  1.01700,  28.0300,  1.05000,  0.95000,  1.06000,  0.94000
   101, 'BUS 101     ', 138.0000, 1,      1,      1,      1,  0.99300,  29.6100,  1.05000,  0.95000,  1.06000,  0.94000
   102, 'BUS 102     ', 138.0000, 1,      1,      1,      1,  0.99100,  32.3000,  1.05000,  0.95000,  1.06000,  0.94000
   103, 'BUS 103     ', 138.0000, 2,      1,      1,      1,  1.00100,  24.4400,  1.05000,  0.95000,  1.06000,  0.94000
   104, 'BUS 104     ', 138.0000, 2,      1,      1,      1,  0.97100,  21.6900,  1.05000,  0.95000,  1.06000,  0.94000
   105, 'BUS 105     ', 138.0000, 2,      1,      1,      1,  0.96500,  20.5700,  1.05000,  0.95000,  1.06000,  0.94000
   106, 'BUS 106     ', 138.0000, 1,      1,      1,      1,  0.96200,  20.3200,  1.05000,  0.95000,  1.06000,  0.94000
   107, 'BUS 107     ', 138.0000, 2,      1,      1,      1,  0.95200,  17.5300,  1.05000,  0.95000,  1.06000,  0.94000
   108, 'BUS 108     ', 138.0000, 1,      1,      1,      1,  0.96700,  19.3800,  1.05000,  0.95000,  1.06000,  0.94000
   109, 'BUS 109     ', 138.0000, 1,      1,      1,      1,  0.96700,  18.9300,  1.05000,  0.95000,  1.06000,  0.94000
   110, 'BUS 110     ', 138.0000, 2,      1,      1,      1,  0.97300,  18.0900,  1.05000,  0.95000,  1.06000,  0.94000
   111, 'BUS 111     ', 138.0000, 2,      1,      1,      1,  0.98000,  19.7400,  1.05000,  0.95000,  1.06000,  0.94000
   112, 'BUS 112     ', 138.0000, 2,      1,      1,      1,  0.97500,  14.9900,  1.05000,  0.95000,  1.06000,  0.94000
   113, 'BUS 113     ', 138.0000, 2,      1,      1,      1,  0.99300,  13.7400,  1.05000,  0.95000,  1.06000,  0.94000
   114, 'BUS 114     ', 138.0000, 1,      1,      1,      1,  0.96000,  14.4600,  1.05000,  0.95000,  1.06000,  0.94000
   115, 'BUS 115     ', 138.0000, 1,      1,      1,      1,  0.96000,  14.4600,  1.05000,  0.95000,  1.06000,  0.94000
   116, 'BUS 116     ', 138.0000, 2,      1,      1,      1,  1.00500,  27.1200,  1.05000,  0.95000,  1.06000,  0.94000
   117, 'BUS 117     ', 138.0000, 1,      1,      1,      1,  0.97400,  10.6700,  1.05000,  0.95000,  1.06000,  0.94000
   118, 'BUS 118     ', 138.0000, 1,      1,      1,      1,  0.94900,  21.9200,  1.05000,  0.95000,  1.06000,  0.94000
0 / END OF BUS DATA, BEGIN LOAD DATA
     1, '1 ',      1,      0,      0,       51,       27, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     2, '1 ',      1,      0,      0,       20, 9.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     3, '1 ',      1,      0,      0,       39,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     4, '1 ',      1,      0,      0,       39,       12, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     6, '1 ',      1,      0,      0,       52,       22, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     7, '1 ',      1,      0,      0,       19, 2.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
     8, '1 ',      1,      0,      0,       28, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    11, '1 ',      1,      0,      0,       70,       23, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    12, '1 ',      1,      0,      0,       47,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    13, '1 ',      1,      0,      0,       34,       16, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    14, '1 ',      1,      0,      0,       14, 1.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    15, '1 ',      1,      0,      0,       90,       30, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    16, '1 ',      1,      0,      0,       25,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    17, '1 ',      1,      0,      0,       11, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    18, '1 ',      1,      0,      0,       60,       34, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    19, '1 ',      1,      0,      0,       45,       25, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    20, '1 ',      1,      0,      0,       18, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    21, '1 ',      1,      0,      0,       14, 8.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    22, '1 ',      1,      0,      0,       10, 5.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    23, '1 ',      1,      0,      0, 7.00000E+00, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    24, '1 ',      1,      0,      0,       13, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    27, '1 ',      1,      0,      0,       71,       13, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    28, '1 ',      1,      0,      0,       17, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    29, '1 ',      1,      0,      0,       24, 4.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    31, '1 ',      1,      0,      0,       43,       27, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    32, '1 ',      1,      0,      0,       59,       23, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    33, '1 ',      1,      0,      0,       23, 9.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    34, '1 ',      1,      0,      0,       59,       26, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    35, '1 ',      1,      0,      0,       33, 9.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    36, '1 ',      1,      0,      0,       31,       17, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    39, '1 ',      1,      0,      0,       27,       11, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    40, '1 ',      1,      0,      0,       66,       23, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    41, '1 ',      1,      0,      0,       37,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    42, '1 ',      1,      0,      0,       96,       23, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    43, '1 ',      1,      0,      0,       18, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    44, '1 ',      1,      0,      0,       16, 8.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    45, '1 ',      1,      0,      0,       53,       22, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    46, '1 ',      1,      0,      0,       28,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    47, '1 ',      1,      0,      0,       34, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    48, '1 ',      1,      0,      0,       20,       11, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    49, '1 ',      1,      0,      0,       87,       30, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    50, '1 ',      1,      0,      0,       17, 4.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    51, '1 ',      1,      0,      0,       17, 8.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    52, '1 ',      1,      0,      0,       18, 5.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    53, '1 ',      1,      0,      0,       23,       11, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    54, '1 ',      1,      0,      0,      113,       32, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    55, '1 ',      1,      0,      0,       63,       22, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    56, '1 ',      1,      0,      0,       84,       18, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    57, '1 ',      1,      0,      0,       12, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    58, '1 ',      1,      0,      0,       12, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    59, '1 ',      1,      0,      0,      277,      113, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    60, '1 ',      1,      0,      0,       78, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    62, '1 ',      1,      0,      0,       77,       14, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    66, '1 ',      1,      0,      0,       39,       18, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    67, '1 ',      1,      0,      0,       28, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    70, '1 ',      1,      0,      0,       66,       20, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    72, '1 ',      1,      0,      0,       12, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    73, '1 ',      1,      0,      0, 6.00000E+00, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    74, '1 ',      1,      0,      0,       68,       27, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    75, '1 ',      1,      0,      0,       47,       11, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    76, '1 ',      1,      0,      0,       68,       36, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    77, '1 ',      1,      0,      0,       61,       28, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    78, '1 ',      1,      0,      0,       71,       26, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    79, '1 ',      1,      0,      0,       39,       32, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    80, '1 ',      1,      0,      0,      130,       26, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    82, '1 ',      1,      0,      0,       54,       27, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    83, '1 ',      1,      0,      0,       20,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    84, '1 ',      1,      0,      0,       11, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    85, '1 ',      1,      0,      0,       24,       15, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    86, '1 ',      1,      0,      0,       21,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    88, '1 ',      1,      0,      0,       48,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    90, '1 ',      1,      0,      0,      163,       42, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    91, '1 ',      1,      0,      0,       10, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    92, '1 ',      1,      0,      0,       65,       10, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    93, '1 ',      1,      0,      0,       12, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    94, '1 ',      1,      0,      0,       30,       16, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    95, '1 ',      1,      0,      0,       42,       31, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    96, '1 ',      1,      0,      0,       38,       15, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    97, '1 ',      1,      0,      0,       15, 9.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    98, '1 ',      1,      0,      0,       34, 8.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
    99, '1 ',      1,      0,      0,       42, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   100, '1 ',      1,      0,      0,       37,       18, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   101, '1 ',      1,      0,      0,       22,       15, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   102, '1 ',      1,      0,      0, 5.00000E+00, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   103, '1 ',      1,      0,      0,       23,       16, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   104, '1 ',      1,      0,      0,       38,       25, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   105, '1 ',      1,      0,      0,       31,       26, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   106, '1 ',      1,      0,      0,       43,       16, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   107, '1 ',      1,      0,      0,       50,       12, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   108, '1 ',      1,      0,      0, 2.00000E+00, 1.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   109, '1 ',      1,      0,      0, 8.00000E+00, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   110, '1 ',      1,      0,      0,       39,       30, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   112, '1 ',      1,      0,      0,       68,       13, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   113, '1 ',      1,      0,      0, 6.00000E+00, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   114, '1 ',      1,      0,      0, 8.00000E+00, 3.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   115, '1 ',      1,      0,      0,       22, 7.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   116, '1 ',      1,      0,      0,      184, 0.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   117, '1 ',      1,      0,      0,       20, 8.00000E+00, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
   118, '1 ',      1,      0,      0,       33,       15, 0.00000E+00,       -0, 0.00000E+00, 0.00000E+00,      0, 1.00000E+00, 0.00000E+00
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
     5, '1 ',      1, 0.00000E+00,      -40
    34, '3 ',      1, 0.00000E+00,       14
    37, '1 ',      1, 0.00000E+00,      -25
    44, '2 ',      1, 0.00000E+00,       10
    45, '2 ',      1, 0.00000E+00,       10
    46, '3 ',      1, 0.00000E+00,       10
    48, '2 ',      1, 0.00000E+00,       15
    74, '3 ',      1, 0.00000E+00,       12
    79, '2 ',      1, 0.00000E+00,       20
    82, '2 ',      1, 0.00000E+00,       20
    83, '2 ',      1, 0.00000E+00,       10
   105, '3 ',      1, 0.00000E+00,       20
   107, '3 ',      1, 0.00000E+00, 6.00000E+00
   110, '3 ',      1, 0.00000E+00, 6.00000E+00
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1, '2 ', 0.00000E+00, 0.00000E+00,       15,       -5,    0.955,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
     4, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,    0.998,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
     6, '2 ', 0.00000E+00, 0.00000E+00,       50,      -13,     0.99,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
     8, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300, 1.01500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    10, '1 ',      450, 0.00000E+00,      200,     -147, 1.05000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      550, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    12, '2 ',       85, 0.00000E+00,      120,      -35,     0.99,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      185, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    15, '2 ', 0.00000E+00, 0.00000E+00,       30,      -10,     0.97,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    18, '2 ', 0.00000E+00, 0.00000E+00,       50,      -16,    0.973,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    19, '2 ', 0.00000E+00, 0.00000E+00,       24,       -8,    0.962,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    24, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,    0.992,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    25, '1 ',      220, 0.00000E+00,      140,      -47, 1.05000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      320, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    26, '1 ',      314, 0.00000E+00, 1.00000E+03,    -1000, 1.01500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      414, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    27, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,    0.968,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    31, '2 ', 7.00000E+00, 0.00000E+00,      300,     -300,    0.967,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      107, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    32, '2 ', 0.00000E+00, 0.00000E+00,       42,      -14,    0.963,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    34, '2 ', 0.00000E+00, 0.00000E+00,       24,       -8,    0.984,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    36, '2 ', 0.00000E+00, 0.00000E+00,       24,       -8,     0.98,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    40, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,     0.97,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    42, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,    0.985,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    46, '2 ',       19, 0.00000E+00,      100,     -100, 1.00500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      119, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    49, '2 ',      204, 0.00000E+00,      210,      -85, 1.02500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      304, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    54, '2 ',       48, 0.00000E+00,      300,     -300,    0.955,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      148, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    55, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.952,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    56, '2 ', 0.00000E+00, 0.00000E+00,       15,       -8,    0.954,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    59, '2 ',      155, 0.00000E+00,      180,      -60,    0.985,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      255, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    61, '1 ',      160, 0.00000E+00,      300,     -100,    0.995,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      260, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    62, '2 ', 0.00000E+00, 0.00000E+00,       20,      -20,    0.998,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    65, '1 ',      391, 0.00000E+00,      200,      -67, 1.00500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      491, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    66, '2 ',      392, 0.00000E+00,      200,      -67, 1.05000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      492, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    69, '1 ',    516.4, 0.00000E+00,      300,     -300, 1.03500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,    805.2, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    70, '2 ', 0.00000E+00, 0.00000E+00,       32,      -10,    0.984,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    72, '2 ', 0.00000E+00, 0.00000E+00,      100,     -100,     0.98,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    73, '2 ', 0.00000E+00, 0.00000E+00,      100,     -100,    0.991,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    74, '2 ', 0.00000E+00, 0.00000E+00, 9.00000E+00,       -6,    0.958,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    76, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.943,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    77, '2 ', 0.00000E+00, 0.00000E+00,       70,      -20, 1.00600E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    80, '2 ',      477, 0.00000E+00,      280,     -165, 1.04000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      577, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    85, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.985,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    87, '1 ', 4.00000E+00, 0.00000E+00, 1.00000E+03,     -100, 1.01500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      104, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    89, '1 ',      607, 0.00000E+00,      300,     -210, 1.00500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      707, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    90, '2 ', 0.00000E+00, 0.00000E+00,      300,     -300,    0.985,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    91, '2 ', 0.00000E+00, 0.00000E+00,      100,     -100,     0.98,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    92, '2 ', 0.00000E+00, 0.00000E+00, 9.00000E+00,       -3,     0.99,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    99, '2 ', 0.00000E+00, 0.00000E+00,      100,     -100, 1.01000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   100, '2 ',      252, 0.00000E+00,      155,      -50, 1.01700E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      352, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   103, '2 ',       40, 0.00000E+00,       40,      -15, 1.01000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      140, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   104, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.971,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   105, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.965,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   107, '2 ', 0.00000E+00, 0.00000E+00,      200,     -200,    0.952,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   110, '2 ', 0.00000E+00, 0.00000E+00,       23,       -8,    0.973,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   111, '1 ',       36, 0.00000E+00, 1.00000E+03,     -100,     0.98,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      136, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   112, '2 ', 0.00000E+00, 0.00000E+00, 1.00000E+03,     -100,    0.975,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   113, '2 ', 0.00000E+00, 0.00000E+00,      200,     -100,    0.993,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
   116, '2 ', 0.00000E+00, 0.00000E+00, 1.00000E+03,    -1000, 1.00500E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      100, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
    81, '1 ', 0.00000E+00, 0.00000E+00,      100,     -100, 1.00000E+00,      0,      100, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      100,      200, 0.00000E+00,      1, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00,      0, 1.00000E+00
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,      2, '1 ',   0.0303,   0.0999,   0.0254, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     1,      3, '1 ',   0.0129,   0.0424,  0.01082, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     4,      5, '1 ', 1.76000E-03, 7.98000E-03, 2.10000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     3,      5, '1 ',   0.0241,    0.108,   0.0284, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     5,      6, '1 ',   0.0119,    0.054,  0.01426, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     6,      7, '1 ', 4.59000E-03,   0.0208, 5.50000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     8,      9, '1 ', 2.44000E-03,   0.0305, 1.16200E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     9,     10, '1 ', 2.58000E-03,   0.0322, 1.23000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     4,     11, '1 ',   0.0209,   0.0688,  0.01748, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     5,     11, '1 ',   0.0203,   0.0682,  0.01738, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    11,     12, '1 ', 5.95000E-03,   0.0196, 5.02000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     2,     12, '1 ',   0.0187,   0.0616,  0.01572, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     3,     12, '1 ',   0.0484,     0.16,   0.0406, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     7,     12, '1 ', 8.62000E-03,    0.034, 8.74000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    11,     13, '1 ',  0.02225,   0.0731,  0.01876, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    12,     14, '1 ',   0.0215,   0.0707,  0.01816, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    13,     15, '1 ',   0.0744,   0.2444,  0.06268, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    14,     15, '1 ',   0.0595,    0.195,   0.0502, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    12,     16, '1 ',   0.0212,   0.0834,   0.0214, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    15,     17, '1 ',   0.0132,   0.0437,   0.0444, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    16,     17, '1 ',   0.0454,   0.1801,   0.0466, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    17,     18, '1 ',   0.0123,   0.0505,  0.01298, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    18,     19, '1 ',  0.01119,   0.0493,  0.01142, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    19,     20, '1 ',   0.0252,    0.117,   0.0298, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    15,     19, '1 ',    0.012,   0.0394,   0.0101, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    20,     21, '1 ',   0.0183,   0.0849,   0.0216, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    21,     22, '1 ',   0.0209,    0.097,   0.0246, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    22,     23, '1 ',   0.0342,    0.159,   0.0404, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    23,     24, '1 ',   0.0135,   0.0492,   0.0498, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    23,     25, '1 ',   0.0156,     0.08,   0.0864, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    25,     27, '1 ',   0.0318,    0.163,   0.1764, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    27,     28, '1 ',  0.01913,   0.0855,   0.0216, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    28,     29, '1 ',   0.0237,   0.0943,   0.0238, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
     8,     30, '1 ', 4.31000E-03,   0.0504,    0.514, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    26,     30, '1 ', 7.99000E-03,    0.086,    0.908, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    17,     31, '1 ',   0.0474,   0.1563,   0.0399, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    29,     31, '1 ',   0.0108,   0.0331, 8.30000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    23,     32, '1 ',   0.0317,   0.1153,   0.1173, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    31,     32, '1 ',   0.0298,   0.0985,   0.0251, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    27,     32, '1 ',   0.0229,   0.0755,  0.01926, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    15,     33, '1 ',    0.038,   0.1244,  0.03194, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    19,     34, '1 ',   0.0752,    0.247,   0.0632, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    35,     36, '1 ', 2.24000E-03,   0.0102, 2.68000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    35,     37, '1 ',    0.011,   0.0497,  0.01318, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    33,     37, '1 ',   0.0415,    0.142,   0.0366, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    34,     36, '1 ', 8.71000E-03,   0.0268, 5.68000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    34,     37, '1 ', 2.56000E-03, 9.40000E-03, 9.84000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    37,     39, '1 ',   0.0321,    0.106,    0.027, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    37,     40, '1 ',   0.0593,    0.168,    0.042, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    30,     38, '1 ', 4.64000E-03,    0.054,    0.422, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    39,     40, '1 ',   0.0184,   0.0605,  0.01552, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    40,     41, '1 ',   0.0145,   0.0487,  0.01222, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    40,     42, '1 ',   0.0555,    0.183,   0.0466, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    41,     42, '1 ',    0.041,    0.135,   0.0344, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    43,     44, '1 ',   0.0608,   0.2454,  0.06068, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    34,     43, '1 ',   0.0413,   0.1681,  0.04226, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    44,     45, '1 ',   0.0224,   0.0901,   0.0224, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    45,     46, '1 ',     0.04,   0.1356,   0.0332, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    46,     47, '1 ',    0.038,    0.127,   0.0316, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    46,     48, '1 ',   0.0601,    0.189,   0.0472, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    47,     49, '1 ',   0.0191,   0.0625,  0.01604, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    42,     49, '1 ',   0.0715,    0.323,    0.086, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    42,     49, '2 ',   0.0715,    0.323,    0.086, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    45,     49, '1 ',   0.0684,    0.186,   0.0444, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    48,     49, '1 ',   0.0179,   0.0505,  0.01258, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     50, '1 ',   0.0267,   0.0752,  0.01874, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     51, '1 ',   0.0486,    0.137,   0.0342, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    51,     52, '1 ',   0.0203,   0.0588,  0.01396, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    52,     53, '1 ',   0.0405,   0.1635,  0.04058, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    53,     54, '1 ',   0.0263,    0.122,    0.031, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     54, '1 ',    0.073,    0.289,   0.0738, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     54, '2 ',   0.0869,    0.291,    0.073, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    54,     55, '1 ',   0.0169,   0.0707,   0.0202, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    54,     56, '1 ', 2.75000E-03, 9.55000E-03, 7.32000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    55,     56, '1 ', 4.88000E-03,   0.0151, 3.74000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    56,     57, '1 ',   0.0343,   0.0966,   0.0242, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    50,     57, '1 ',   0.0474,    0.134,   0.0332, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    56,     58, '1 ',   0.0343,   0.0966,   0.0242, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    51,     58, '1 ',   0.0255,   0.0719,  0.01788, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    54,     59, '1 ',   0.0503,   0.2293,   0.0598, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    56,     59, '1 ',   0.0825,    0.251,   0.0569, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    56,     59, '2 ',   0.0803,    0.239,   0.0536, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    55,     59, '1 ',  0.04739,   0.2158,  0.05646, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    59,     60, '1 ',   0.0317,    0.145,   0.0376, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    59,     61, '1 ',   0.0328,     0.15,   0.0388, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    60,     61, '1 ', 2.64000E-03,   0.0135,  0.01456, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    60,     62, '1 ',   0.0123,   0.0561,  0.01468, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    61,     62, '1 ', 8.24000E-03,   0.0376, 9.80000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    63,     64, '1 ', 1.72000E-03,     0.02,    0.216, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    38,     65, '1 ', 9.01000E-03,   0.0986, 1.04600E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    64,     65, '1 ', 2.69000E-03,   0.0302,     0.38, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     66, '1 ',    0.018,   0.0919,   0.0248, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     66, '2 ',    0.018,   0.0919,   0.0248, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    62,     66, '1 ',   0.0482,    0.218,   0.0578, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    62,     67, '1 ',   0.0258,    0.117,    0.031, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    66,     67, '1 ',   0.0224,   0.1015,  0.02682, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    65,     68, '1 ', 1.38000E-03,    0.016,    0.638, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    47,     69, '1 ',   0.0844,   0.2778,  0.07092, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    49,     69, '1 ',   0.0985,    0.324,   0.0828, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    69,     70, '1 ',     0.03,    0.127,    0.122, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    24,     70, '1 ', 2.21000E-03,   0.4115,  0.10198, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    70,     71, '1 ', 8.82000E-03,   0.0355, 8.78000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    24,     72, '1 ',   0.0488,    0.196,   0.0488, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    71,     72, '1 ',   0.0446,     0.18,  0.04444, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    71,     73, '1 ', 8.66000E-03,   0.0454,  0.01178, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    70,     74, '1 ',   0.0401,   0.1323,  0.03368, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    70,     75, '1 ',   0.0428,    0.141,    0.036, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    69,     75, '1 ',   0.0405,    0.122,    0.124, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    74,     75, '1 ',   0.0123,   0.0406,  0.01034, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    76,     77, '1 ',   0.0444,    0.148,   0.0368, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    69,     77, '1 ',   0.0309,    0.101,   0.1038, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    75,     77, '1 ',   0.0601,   0.1999,  0.04978, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    77,     78, '1 ', 3.76000E-03,   0.0124,  0.01264, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    78,     79, '1 ', 5.46000E-03,   0.0244, 6.48000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    77,     80, '1 ',    0.017,   0.0485,   0.0472, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    77,     80, '2 ',   0.0294,    0.105,   0.0228, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    79,     80, '1 ',   0.0156,   0.0704,   0.0187, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    68,     81, '1 ', 1.75000E-03,   0.0202,    0.808, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    77,     82, '1 ',   0.0298,   0.0853,  0.08174, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    82,     83, '1 ',   0.0112,  0.03665,  0.03796, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    83,     84, '1 ',   0.0625,    0.132,   0.0258, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    83,     85, '1 ',    0.043,    0.148,   0.0348, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    84,     85, '1 ',   0.0302,   0.0641,  0.01234, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    85,     86, '1 ',    0.035,    0.123,   0.0276, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    85,     88, '1 ',     0.02,    0.102,   0.0276, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    85,     89, '1 ',   0.0239,    0.173,    0.047, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    88,     89, '1 ',   0.0139,   0.0712,  0.01934, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    89,     90, '1 ',   0.0518,    0.188,   0.0528, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    89,     90, '2 ',   0.0238,   0.0997,    0.106, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    90,     91, '1 ',   0.0254,   0.0836,   0.0214, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    89,     92, '1 ', 9.90000E-03,   0.0505,   0.0548, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    89,     92, '2 ',   0.0393,   0.1581,   0.0414, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    91,     92, '1 ',   0.0387,   0.1272,  0.03268, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    92,     93, '1 ',   0.0258,   0.0848,   0.0218, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    92,     94, '1 ',   0.0481,    0.158,   0.0406, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    93,     94, '1 ',   0.0223,   0.0732,  0.01876, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    94,     95, '1 ',   0.0132,   0.0434,   0.0111, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    80,     96, '1 ',   0.0356,    0.182,   0.0494, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    82,     96, '1 ',   0.0162,    0.053,   0.0544, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    94,     96, '1 ',   0.0269,   0.0869,    0.023, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    80,     97, '1 ',   0.0183,   0.0934,   0.0254, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    80,     98, '1 ',   0.0238,    0.108,   0.0286, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    80,     99, '1 ',   0.0454,    0.206,   0.0546, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    92,    100, '1 ',   0.0648,    0.295,   0.0472, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    94,    100, '1 ',   0.0178,    0.058,   0.0604, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    95,     96, '1 ',   0.0171,   0.0547,  0.01474, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    96,     97, '1 ',   0.0173,   0.0885,    0.024, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    98,    100, '1 ',   0.0397,    0.179,   0.0476, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    99,    100, '1 ',    0.018,   0.0813,   0.0216, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   100,    101, '1 ',   0.0277,   0.1262,   0.0328, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    92,    102, '1 ',   0.0123,   0.0559,  0.01464, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   101,    102, '1 ',   0.0246,    0.112,   0.0294, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   100,    103, '1 ',    0.016,   0.0525,   0.0536, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   100,    104, '1 ',   0.0451,    0.204,   0.0541, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   103,    104, '1 ',   0.0466,   0.1584,   0.0407, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   103,    105, '1 ',   0.0535,   0.1625,   0.0408, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   100,    106, '1 ',   0.0605,    0.229,    0.062, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   104,    105, '1 ', 9.94000E-03,   0.0378, 9.86000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   105,    106, '1 ',    0.014,   0.0547,  0.01434, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   105,    107, '1 ',    0.053,    0.183,   0.0472, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   105,    108, '1 ',   0.0261,   0.0703,  0.01844, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   106,    107, '1 ',    0.053,    0.183,   0.0472, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   108,    109, '1 ',   0.0105,   0.0288, 7.60000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   103,    110, '1 ',  0.03906,   0.1813,   0.0461, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   109,    110, '1 ',   0.0278,   0.0762,   0.0202, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   110,    111, '1 ',    0.022,   0.0755,     0.02, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   110,    112, '1 ',   0.0247,    0.064,    0.062, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    17,    113, '1 ', 9.13000E-03,   0.0301, 7.68000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    32,    113, '1 ',   0.0615,    0.203,   0.0518, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    32,    114, '1 ',   0.0135,   0.0612,  0.01628, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    27,    115, '1 ',   0.0164,   0.0741,  0.01972, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
   114,    115, '1 ', 2.30000E-03,   0.0104, 2.76000E-03, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    12,    117, '1 ',   0.0329,     0.14,   0.0358, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    75,    118, '1 ',   0.0145,   0.0481,  0.01198, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
    76,    118, '1 ',   0.0164,   0.0544,  0.01356, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00, 0.00000E+00,      1,      1, 0.00000E+00,    1, 1.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00,    0, 0.00000E+00
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     8,      5,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 2.67000E-02,   100.00
 0.98500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    26,     25,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.82000E-02,   100.00
 0.96000,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    30,     17,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.88000E-02,   100.00
 0.96000,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    38,     37,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.75000E-02,   100.00
 0.93500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    63,     59,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.86000E-02,   100.00
 0.96000,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    64,     61,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 2.68000E-02,   100.00
 0.98500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    65,     66,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.70000E-02,   100.00
 0.93500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    68,     69,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.70000E-02,   100.00
 0.93500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    81,     80,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
0.00000E+00, 3.70000E-02,   100.00
 0.93500,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
    86,     87,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
2.82800E-02, 2.07400E-01,   100.00
 1.00000,  138.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  161.000
    68,    116,      0, '1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00, 2, '            ', 1,    1,   1.0000,    0,   1.0000,    0,   1.0000,    0,   1.0000, '            '
3.40000E-04, 4.05000E-03,   100.00
 1.00000,  345.000,    0.000,     0.00,     0.00,     0.00,      0,      0,  1.50000,  0.51000,  1.00000,  1.00000,      2,      0,  0.00000,  0.00000,    0.000
 1.00000,  138.000
0 / END OF TRANSFORMER DATA, BEGIN AREA INTERCHANGE DATA
     1,      0, 0.00000E+00, 0.00000E+00, 'A1          '
0 / END OF AREA INTERCHANGE DATA, BEGIN TWO-TERMINAL DC LINE DATA
0 / END OF TWO-TERMINAL DC LINE DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC LINE DATA
0 / END OF MULTI-TERMINAL DC LINE DATA, BEGIN MULTI-SECTION LINE GROUP DATA
0 / END OF MULTI-SECTION LINE GROUP DATA, BEGIN ZONE DATA
     1, 'Z1          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1, 'default     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
