********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     05/18/2026 20:56
* Project:  NU-ACTIS HVDC tests (Study Case: Base)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;6.0


$$BlkDef;FID(a:40);OP(a:1);loc_name(a:80);isMacro(i);level(i);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sUpLimInp:SIZEROW(i);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sLowLimInp:SIZEROW(i);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);sStates:SIZEROW(i);sStates:0(a);sParams:SIZEROW(i);sParams:0(a);sIntern:SIZEROW(i);sIntern:0(a);sAddEquat:SIZEROW(i);sAddEquat:0(a);sAddEquat:1(a);sAddEquat:2(a);sAddEquat:3(a);sAddEquat:4(a);sAddEquat:5(a);sAddEquat:6(a);sAddEquat:7(a);sAddEquat:8(a);sAddEquat:9(a);sAddEquat:10(a);sAddEquat:11(a);sAddEquat:12(a);sAddEquat:13(a);sAddEquat:14(a);sAddEquat:15(a);sAddEquat:16(a);sAddEquat:17(a);sAddEquat:18(a);sAddEquat:19(a);sAddEquat:20(a);sAddEquat:21(a);sAddEquat:22(a);sAddEquat:23(a);sAddEquat:24(a);sAddEquat:25(a);sAddEquat:26(a);sAddEquat:27(a);sAddEquat:28(a);sAddEquat:29(a);sAddEquat:30(a);sAddEquat:31(a);sAddEquat:32(a);sAddEquat:33(a);sAddEquat:34(a);sAddEquat:35(a);sAddEquat:36(a);sAddEquat:37(a);sAddEquat:38(a);sAddEquat:39(a);sAddEquat:40(a);sAddEquat:41(a);sAddEquat:42(a);sAddEquat:43(a);sAddEquat:44(a);sAddEquat:45(a);sAddEquat:46(a);sAddEquat:47(a);sAddEquat:48(a);sAddEquat:49(a);sAddEquat:50(a);sAddEquat:51(a);sAddEquat:52(a);sAddInter:SIZEROW(i);sAddParam:SIZEROW(i);cOutput(a);cInput(a);cStates(a);cParams(a);cIntern(a)
  2;C;Current_Limiter;0;5;1;i_max_1,i_max_3;0;0;;0;1;id_limit,id_ref_lmtd,iq_ref_lmtd,iq_limit;1;id_ref,u,iq_ref;0;;1;V_fault,C;1;i_mag_1,iq_lim_cal,i_mag_3,id_lim_cal,o1,o10,o11,o12,o13,o14,o15,o2,o3,o4,o5,o6,o7,o8,o9;33;i_mag_1=i_max_1;o2=lim(id_ref,-i_max_1,i_max_1);o10=min(sqrt(max(sqr(i_mag_1)-sqr(o2),0)),0.3);o4=iq_ref;"vardef(i_max_1)='p.u.';'Current Limit'";i_mag_3=i_max_3;o5=lim(iq_ref,-i_max_3,i_max_3);o11=sqrt(max(sqr(i_mag_3)-sqr(o5),0));o3=id_ref;"vardef(i_max_3)='p.u.';'Current Limit'";o1=picdro(u<V_fault,0,0);inc(o1)=select(u<V_fault,1,0);o13=C;o14=1;id_lim_cal=o11;id_ref_lmtd=select(o7,o3,o2);iq_ref_lmtd=select(o8,o5,o4);id_limit=select(o6,o12,o13);iq_limit=select(o9,o14,o15);U_sgnl=o1;o6=U_sgnl;o7=U_sgnl;o8=U_sgnl;o9=U_sgnl;o12=id_lim_cal;iq_lim_cal=o10;o15=iq_lim_cal;inc(id_ref_lmtd)=id_ref;inc(iq_ref_lmtd)=iq_ref;inc(id_limit)=C;inc(iq_limit)=iq_lim_cal;"vardef(V_fault)='p.u.';'Voltage Threshold to Limit id_ref'";"vardef(C)='p.u.';'Current Limit'";;;;;;;;;;;;;;;;;;;;;0;0;id_limit,id_ref_lmtd,iq_ref_lmtd,iq_limit;id_ref,u,iq_ref;;V_fault,C;i_mag_1,iq_lim_cal,i_mag_3,id_lim_cal,o1,o10,o11,o12,o13,o14,o15,o2,o3,o4,o5,o6,o7,o8,o9
  3;C;FFS_Control_Droop_VSC_MainFrame;0;5;0;;0;0;;0;1;P_ffs;1;fe;0;;1;dF_max,G_dc,df_trig,dP_max_ffs;1;df,dfa,gain,dPffs;11;inc(fe)=1;inc(P_ffs)=0;;!Variable Definition;"!vardef(R)='p.u.';'Frequency Droop Coeficient'";"!vardef(x1)='p.u.';'1st Point on x-axis'";"!vardef(x2)='p.u.';'2nd Point on x-axis'";"!vardef(x3)='p.u.';'3rd Point on x-axis'";"!vardef(y1)='p.u.';'1st Point on y-axis'";"!vardef(deltaP_max)='p.u.';'Maximum Allowed Power Injection by EPC'";"!vardef(NP)='-';'Droop Curve Implementation [4=4 Point,5=5 point]'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;P_ffs;fe;;dF_max,G_dc,df_trig,dP_max_ffs;df,dfa,gain,dPffs
  4;C;FFS_Droop;0;5;0;;0;0;;0;1;yo;1;yi;0;;1;dF_max,G_dc,df_trig,dP_max_ffs;1;df,dfa,gain,dPffs;6;df=yi-1;dfa=abs(df);gain=select(dfa<df_trig,0,G_dc);dPffs=select(df<0,gain*(dfa-df_trig),-gain*(dfa+df_trig));limfix(dP_max_ffs)=(0,);yo = lim_const(dPffs,-dP_max_ffs,dP_max_ffs);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;yo;yi;;dF_max,G_dc,df_trig,dP_max_ffs;df,dfa,gain,dPffs
  5;C;FFS_Control_Droop_VSC_MainFrame_NEW;0;5;0;;0;0;;0;1;P_ffs;1;fe;1;x,x1;1;G_dc,dP_max_ffs_d,T,K,T1,G_dc_si,dP_max_ffs_si,db;1;dPffs_d,dx,dPffs_si,RoCoF,dP_ffs_droop,dP_ffs_synth_inertia,df,df_filtered,df_with_db,one;23;limfix(T)=(0,);x.=(df-x)/T;df_filtered=x;limfix(T1)=(0,);dx=(df_with_db-x1)/T1;x1.=dx;RoCoF=K*T1*dx;dPffs_si=-G_dc_si*RoCoF;limfix(dP_max_ffs_si)=(0,);dP_ffs_synth_inertia=lim_const(dPffs_si,-dP_max_ffs_si,dP_max_ffs_si);df_with_db=selfix(db<=0,df_filtered,select(df_filtered>db.and.db>0,df_filtered-db,select(df_filtered<-db.and.db>0,df_filtered+db,0)));one=1.0;dPffs_d=-G_dc*df_with_db;limfix(dP_max_ffs_d)=(0,);dP_ffs_droop=lim_const(dPffs_d,-dP_max_ffs_d,dP_max_ffs_d);P_ffs=dP_ffs_synth_inertia+dP_ffs_droop;df=fe-one;inc(fe)=1;inc(P_ffs)=0;inc(x)=0;inc(x1)=0;inc(dP_ffs_droop)=0;inc(dP_ffs_synth_inertia)=0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;P_ffs;fe;x,x1;G_dc,dP_max_ffs_d,T,K,T1,G_dc_si,dP_max_ffs_si,db;dPffs_d,dx,dPffs_si,RoCoF,dP_ffs_droop,dP_ffs_synth_inertia,df,df_filtered,df_with_db,one
  6;C;Inner_Control;0;5;0;;0;0;;0;1;Pmd,Pmq;1;vd,id_ref_lmtd,id,iq,iq_ref_lmtd,vq,uDC;1;xd,xq;1;Kp_d,Ki_d,wL,Kp_q,Ki_q,V_ac_base,U_dc_base;1;o10,o5,o6,o9,vmd,vmq,yi,yi1,yi2,yi3;27;xd.=Ki_d*yi1;o5=Kp_d*yi1+xd;xq.=Ki_q*yi;o6=Kp_q*yi+xq;Pmd=yi2*V_ac_base/U_dc_base*2*sqrt(2)/sqrt(3);Pmq=yi3*V_ac_base/U_dc_base*2*sqrt(2)/sqrt(3);o10=id*wL;o9=iq*wL;yi2=vmd/uDC;yi3=vmq/uDC;yi1=id_ref_lmtd-id;yi=iq_ref_lmtd-iq;vmd=o5-o9+vd;vmq=o6+vq+o10;inc(xd)=-vd+vmd+wL*iq;inc(xq)=-vq+vmq-wL*id;inc(vmd)=(Pmd*uDC*U_dc_base*sqrt(3))/(2*sqrt(2)*V_ac_base);inc(vmq)=(Pmq*uDC*U_dc_base*sqrt(3))/(2*sqrt(2)*V_ac_base);inc(id_ref_lmtd)=id;inc(iq_ref_lmtd)=iq;"vardef(Kp_d)='p.u.';'Proportional Gain for d-axis'";"vardef(Kp_q)='p.u.';'Proportional Gain for q-axis'";"vardef(Ki_d)='p.u.';'Integral Gain for d-axis'";"vardef(Ki_q)='p.u.';'Integral Gain for q-axis'";"vardef(wL)='p.u.';'Converter Phase Reactance'";"vardef(V_ac_base)='kV';'Converter AC Voltage Base Value'";"vardef(U_dc_base)='kV';'Converter DC Voltage Base Value'";;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;Pmd,Pmq;vd,id_ref_lmtd,id,iq,iq_ref_lmtd,vq,uDC;xd,xq;Kp_d,Ki_d,wL,Kp_q,Ki_q,V_ac_base,U_dc_base;o10,o5,o6,o9,vmd,vmq,yi,yi1,yi2,yi3
  7;C;Outer_Ctrl_P;0;5;0;;0;0;;0;1;id_ref;1;id_limit,P_act,Pdc_ref,uDC,uDC_ref,id;1;dx;1;P_ctrl_mode,Kp,Ki,Amplitude, T_step;1;C_id,enable_step,t,dstep_p_or_udc,min_lim,o1,o3,o4,o5,yi;24;inc(dstep_p_or_udc)=0;inc(enable_step)=0;t=time();enable_step=t/(2*T_step);dstep_p_or_udc=select(enable_step,Amplitude,0);o3=P_ctrl_mode;dx.=Ki*yi;id_ref=lim(Kp*yi+limstate(dx,min_lim,id_limit),min_lim,id_limit);min_lim=-id_limit;C_id=id;inc(C)=id;o5=-P_act+Pdc_ref;o4=uDC-uDC_ref;yi=dstep_p_or_udc+o1;o1=select(o3,o5,o4);inc(dx)=C_id;inc(id_ref)=C_id;inc(id_limit)=1;inc(min_lim)=-id_limit;inc(Pdc_ref)=P_act;inc(uDC_ref)=uDC;"vardef(P_ctrl_mode)='-';'Control Mode for d-axis (0=uDC_ref,1=Pdc_ref)'";"vardef(Kp)='p.u.';'Proportional Gain'";"vardef(Ki)='p.u.';'Integral Gain'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;id_ref;id_limit,P_act,Pdc_ref,uDC,uDC_ref,id;dx;P_ctrl_mode,Kp,Ki,Amplitude, T_step;C_id,enable_step,t,dstep_p_or_udc,min_lim,o1,o3,o4,o5,yi
  8;C;Outer_Ctrl_P_wFFS;0;5;0;;0;0;;0;1;id_ref;1;id_limit,dP_FFS,P_act,Pdc_ref,uDC,uDC_ref,id;1;dx;1;P_ctrl_mode,Kp,Ki,Amplitude, T_step,K_limit_P_id;1;C_id,enable_step,t,max,min,min_lim,o1,o2,o3,o4,o5,o6,yi,yi1;30;inc(o2)=0;inc(enable_step)=0;t=time();enable_step=t/(2*T_step);o2=select(enable_step,Amplitude,0);o3=P_ctrl_mode;dx.=Ki*yi;id_ref=lim(Kp*yi+limstate(dx,min_lim,id_limit),min_lim,id_limit);min_lim=-id_limit;o6=lim(yi1,min,max);min=-max;max=K_limit_P_id*id_limit;C_id=id;inc(C)=id;o5=-P_act+o6;o4=uDC-uDC_ref;yi=o1;yi1=Pdc_ref+o2+dP_FFS;o1=select(o3,o5,o4);inc(dx)=C_id;inc(id_ref)=C_id;inc(id_limit)=1;inc(min_lim)=-id_limit;inc(Pdc_ref)=P_act;inc(uDC_ref)=uDC;inc(dP_FFS)=0;inc(id_lim_add)=1;"vardef(P_ctrl_mode)='-';'Control Mode for d-axis [0=uDC_ref,1=Pdc_ref]'";"vardef(Kp)='p.u.';'Proportional Gain'";"vardef(Ki)='p.u.';'Integral Gain'";;;;;;;;;;;;;;;;;;;;;;;;0;0;id_ref;id_limit,dP_FFS,P_act,Pdc_ref,uDC,uDC_ref,id;dx;P_ctrl_mode,Kp,Ki,Amplitude, T_step,K_limit_P_id;C_id,enable_step,t,max,min,min_lim,o1,o2,o3,o4,o5,o6,yi,yi1
  9;C;Outer_Ctrl_Q;0;5;1;iq_lim_max;0;1;iq_lim_min;0;1;iq_ref;1;iq,Q_ref,Q_act,u,Vac_ref,iq_limit;1;x1,x2,x;1;U_fault,K,Q_ctrl_mode,Kp1,Ki1,Kp,Ki,Amplitude, T_step,K1,T;1;o1q,o3q,o4q,o5q,u_fault,yiq,C_iq,enable_step,t,iq_filt,iq_ref_PI,iq_ref_PI_Q,iq_ref_PI_V,iq_ref_nonlimited,min_lim,o1,o3,o5,o6,yi,yi1;53;u_fault=U_fault;o1q=picdro(u<u_fault,0,0);inc(o1q)=select(u<u_fault,1,0);o3q=U_fault;o4q=yiq*K;yiq=-o3q+u;o5q=o4q+iq_ref_PI;iq_ref_nonlimited=select(o1q,o5q,iq_ref_PI);limfix(Kp1)=(0,);limfix(Ki1)=[0,);x1.=Ki1*yi;iq_ref_PI_V=lim(Kp1*yi+limstate(x1,min_lim-Kp1*yi,iq_limit-Kp1*yi),min_lim,iq_limit);min_lim=-iq_limit;iq_ref=lim(iq_ref_nonlimited,iq_lim_min,iq_lim_max);o3=Q_ctrl_mode;inc(o1)=0;inc(enable_step)=0;t=time();enable_step=t/(2*T_step);o1=select(enable_step,Amplitude,0);o6=K1*iq_filt;limfix(T)=(0,);x.=(iq_ref_PI_V-x)/T;iq_filt=x;limfix(Kp)=(0,);limfix(Ki)=[0,);x2.=Ki*yi1;iq_ref_PI_Q=lim(Kp*yi1+limstate(x2,min_lim-Kp*yi1,iq_limit-Kp*yi1),min_lim,iq_limit);C_iq=iq;inc(C)=iq;o5=u-Vac_ref+o1;yi1=Q_act+o1-Q_ref;yi=o5-o6;iq_ref_PI=select(o3,iq_ref_PI_Q,iq_ref_PI_V);inc(iq_ref)=C_iq;inc(Q_ref)=Q_act;inc(Vac_ref)=1;inc(iq_limit)=1;inc(min_lim)=-iq_limit;inc(x2)=C_iq;inc(x1)=C_iq*(1+K1*Kp);inc(x)=C_iq;"vardef(Q_ctrl_mode)='-';'Control Mode for q-axis (0=Vac_ref,1=Q_ref)'";"vardef(Kp)='-';'Prop. Gain for Q ctrl'";"vardef(Ki)='-';'Integ. Gain for Q ctrl'";"vardef(Kp1)='-';'Prop. Gain for Vac ctrl'";"vardef(Ki1)='-';'Integ. Gain for Vac ctrl'";"vardef(K1)='p.u.';'Vac/Q Droop Vac ctrl'";"vardef(T)='sec';'Droop Filter const. Vac ctrl'";"vardef(K)='-';'Voltage Support Gain'";"vardef(U_fault)='p.u.';'Voltage Threshold'";"vardef(iq_lim_max)='p.u.';'Max Iq limit'";"vardef(iq_lim_min)='p.u.';'Min Iq limit'";0;0;iq_ref;iq,Q_ref,Q_act,u,Vac_ref,iq_limit;x1,x2,x;U_fault,K,Q_ctrl_mode,Kp1,Ki1,Kp,Ki,Amplitude, T_step,K1,T;o1q,o3q,o4q,o5q,u_fault,yiq,C_iq,enable_step,t,iq_filt,iq_ref_PI,iq_ref_PI_Q,iq_ref_PI_V,iq_ref_nonlimited,min_lim,o1,o3,o5,o6,yi,yi1
  10;C;VSC_Frame;0;5;0;;0;0;;0;0;;0;;0;;0;;1;P_act,Pmd,Pmq,Q_act,cosphi,id,id_limit,id_ref,id_ref_lmtd,iq,iq_limit,iq_ref,iq_ref_lmtd,sinphi,u,uDC,ui,ur,vd,vq;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;;;;;P_act,Pmd,Pmq,Q_act,cosphi,id,id_limit,id_ref,id_ref_lmtd,iq,iq_limit,iq_ref,iq_ref_lmtd,sinphi,u,uDC,ui,ur,vd,vq
  11;C;VSC_Frame_wFFS;0;5;0;;0;0;;0;0;;0;;0;;0;;1;Pmd,Pmq,Q_act,cosphi,dP_FFS,fe,id,id_limit,id_ref,id_ref_lmtd,iq,iq_limit,iq_ref,iq_ref_lmtd,p,sinphi,u,uDC,ui,ur,vd,vq;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;;;;;Pmd,Pmq,Q_act,cosphi,dP_FFS,fe,id,id_limit,id_ref,id_ref_lmtd,iq,iq_limit,iq_ref,iq_ref_lmtd,p,sinphi,u,uDC,ui,ur,vd,vq
  12;C;Vxy_To_dqFrame;0;5;0;;0;0;;0;1;vd,vq;1;ur,ui,cosphi,sinphi;0;;0;;0;;4;vd=ur*cosphi+ui*sinphi;vq=ui*cosphi-ur*sinphi;inc(vd)=ur*cosphi+ui*sinphi;inc(vq)=-ur*sinphi+ui*cosphi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;vd,vq;ur,ui,cosphi,sinphi;;;


$$BlkRef;FID(a:40);OP(a:1);typ_id(p);sUpLimPar:SIZEROW(i);sLowLimPar:SIZEROW(i);sParams:SIZEROW(i);sParams:0(a);sStates:SIZEROW(i);sIntern:SIZEROW(i);sIntern:0(a);state:SIZEROW(i);param:SIZEROW(i);cdisName(a)
  13;C;4;0;0;1;dF_max,G_dc,df_trig,dP_max_ffs;0;1;df,dfa,gain,dPffs;0;0;FFS_Droop


$$BlkSig;FID(a:40);OP(a:1);inodfrom(i);loc_name(a:80);iconfrom(i);inodto(i);iconto(i);pnodfrom(p);pnodto(p)
  14;C;0;P_ffs;2;0;2;13;3
  15;C;0;fe;1;0;1;3;13
  16;C;0;P_act;2;1;1;75;72
  17;C;0;Pmd;2;0;1;71;76
  18;C;1;Pmq;2;1;1;71;76
  19;C;1;Q_act;2;1;1;75;73
  20;C;0;cosphi(1);2;2;1;74;76
  21;C;0;cosphi;2;2;1;74;78
  22;C;0;id(1);2;3;1;76;72
  23;C;0;id;2;2;1;76;71
  24;C;0;id_limit;2;0;1;70;72
  25;C;0;id_ref;2;0;1;72;70
  26;C;1;id_ref_lmtd;2;1;1;70;71
  27;C;1;iq(3);2;3;1;76;71
  28;C;1;iq;2;0;1;76;73
  29;C;3;iq_limit;2;3;1;70;73
  30;C;0;iq_ref;2;2;1;73;70
  31;C;2;iq_ref_lmtd;2;4;1;70;71
  32;C;1;sinphi(1);2;3;1;74;76
  33;C;1;sinphi;2;3;1;74;78
  34;C;0;u(1);2;1;1;77;70
  35;C;0;u;2;2;1;77;73
  36;C;2;uDC(1);2;2;1;76;72
  37;C;2;uDC;2;6;1;76;71
  38;C;2;ui;2;1;1;77;78
  39;C;1;ur;2;0;1;77;78
  40;C;0;vd;2;0;1;78;71
  41;C;1;vq;2;5;1;78;71
  42;C;0;Pmd;2;0;1;81;86
  43;C;1;Pmq;2;1;1;81;86
  44;C;1;Q_act;2;1;1;85;83
  45;C;0;cosphi(1);2;2;1;84;86
  46;C;0;cosphi;2;2;1;84;88
  47;C;0;dP_FFS;2;4;1;80;82
  48;C;3;fe;2;0;1;87;80
  49;C;0;id(1);2;2;1;86;81
  50;C;0;id;2;3;1;86;82
  51;C;0;id_limit;2;0;1;79;82
  52;C;0;id_ref;2;0;1;82;79
  53;C;1;id_ref_lmtd;2;1;1;79;81
  54;C;1;iq(1);2;3;1;86;81
  55;C;1;iq;2;0;1;86;83
  56;C;3;iq_limit;2;3;1;79;83
  57;C;0;iq_ref;2;2;1;83;79
  58;C;2;iq_ref_lmtd;2;4;1;79;81
  59;C;0;p;2;1;1;85;82
  60;C;1;sinphi(1);2;3;1;84;86
  61;C;1;sinphi;2;3;1;84;88
  62;C;0;u(1);2;2;1;87;83
  63;C;0;u;2;1;1;87;79
  64;C;2;uDC(1);2;2;1;86;82
  65;C;2;uDC;2;6;1;86;81
  66;C;2;ui;2;1;1;87;88
  67;C;1;ur;2;0;1;87;88
  68;C;0;vd;2;0;1;88;81
  69;C;1;vq;2;5;1;88;81


$$BlkSlot;FID(a:40);OP(a:1);loc_name(a:80);sUpLimInp:SIZEROW(i);sLowLimInp:SIZEROW(i);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);element(p);filtmod(a:80)
  70;C;Current_Limiter;0;0;1;id_limit,id_ref_lmtd,iq_ref_lmtd,iq_limit;1;id_ref,u,iq_ref;;ElmDsl*
  71;C;Inner_ctrl_Current;0;0;1;Pmd,Pmq;1;vd,id_ref_lmtd,id,iq,iq_ref_lmtd,vq,uDC;;ElmDsl*
  72;C;Outer_ctrl_P;0;0;1;id_ref;1;id_limit,P_act,uDC,id;;ElmDsl*
  73;C;Outer_ctrl_Q;0;0;1;iq_ref;1;iq,Q_act,u,iq_limit;;ElmDsl*
  74;C;PLL_Unit;0;0;1;cosphi,sinphi;0;;;ElmPhi*
  75;C;PQ_Measurement_Unit;0;0;1;p,q;0;;;StaPqmea*
  76;C;VSC Converter;0;0;1;id,iq,uDC;1;Pmd,Pmq,cosref,sinref;;ElmVsc*
  77;C;Voltage_Measurement_Unit;0;0;1;u,ur,ui;0;;;StaVmea*
  78;C;Vxy_To_dqFrame;0;0;1;vd,vq;1;ur,ui,cosphi,sinphi;;ElmDsl*
  79;C;Current_Limiter;0;0;1;id_limit,id_ref_lmtd,iq_ref_lmtd,iq_limit;1;id_ref,u,iq_ref;;ElmDsl*
  80;C;FFS;0;0;1;dP_FFS;1;fe;;ElmFfs*
  81;C;Inner_ctrl_Current;0;0;1;Pmd,Pmq;1;vd,id_ref_lmtd,id,iq,iq_ref_lmtd,vq,uDC;;ElmDsl*
  82;C;Outer_ctrl_P_wffs;0;0;1;id_ref;1;id_limit,P_act,uDC,id,dP_FFS;;ElmDsl*
  83;C;Outer_ctrl_Q;0;0;1;iq_ref;1;iq,Q_act,u,iq_limit;;ElmDsl*
  84;C;PLL_Unit;0;0;1;cosphi,sinphi;0;;;ElmPhi*
  85;C;PQ_Measurement_Unit;0;0;1;p,q;0;;;StaPqmea*
  86;C;VSC Converter;0;0;1;id,iq,uDC;1;Pmd,Pmq,cosref,sinref;;ElmVsc*
  87;C;Voltage_Measurement_Unit;0;0;1;u,ur,ui,fe;0;;;StaVmea*
  88;C;Vxy_To_dqFrame;0;0;1;vd,vq;1;ur,ui,cosphi,sinphi;;ElmDsl*


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);outserv(i);contents:SIZEROW(i);typ_id(p);dat_src(a:6);pblk:SIZEROW(i);pblk:0(p);pblk:1(p);pblk:2(p);pblk:3(p);pblk:4(p);pblk:5(p);pblk:6(p);pblk:7(p);pblk:8(p);pblk:9(p);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);pelm:2(p);pelm:3(p);pelm:4(p);pelm:5(p);pelm:6(p);pelm:7(p);pelm:8(p);pelm:9(p)
  89;C;MasterPWM_Model;0;0;10;MAN;9;76;75;77;74;78;72;73;70;71;;9;;;;;92;94;95;91;93;
  90;C;SlavePWM_Model;0;0;11;MAN;10;86;85;87;84;88;82;83;79;81;80;10;;;;;97;100;101;96;99;98


$$ElmDsl;FID(a:40);OP(a:1);typ_id(p);loc_name(a:80);outserv(i);params:SIZEROW(i);params:0(r);params:1(r);params:2(r);params:3(r);params:4(r);params:5(r);params:6(r);params:7(r);params:8(r);params:9(r);params:10(r);params:11(r);params:12(r);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);pelm:2(p);pelm:3(p);pelm:4(p);pelm:5(p);pelm:6(p);pelm:7(p);signal:SIZEROW(i);signal:0(a);signal:1(a);signal:2(a);signal:3(a);signal:4(a);signal:5(a);signal:6(a);signal:7(a);parameterNames(a);oarrmat:SIZEROW(i)
  91;C;2;Current_limiter;0;4;0;1;1;1;;;;;;;;;;2;;;;;;;;;2;;;;;;;;;V_fault,C,i_max_1,i_max_3;0
  92;C;12;Dq-transformation;0;0;;;;;;;;;;;;;;2;;;;;;;;;2;;;;;;;;;;0
  93;C;6;Inner_Control_Loops;0;7;1.43;30;0.2;1.43;30;300;1050;;;;;;;2;;;;;;;;;2;;;;;;;;;Kp_d,Ki_d,wL,Kp_q,Ki_q,V_ac_base,U_dc_base;0
  94;C;7;Outer_control_P;0;5;0;20;50;0;2;;;;;;;;;2;;;;;;;;;2;;;;;;;;;P_ctrl_mode,Kp,Ki,Amplitude,T_step;0
  95;C;9;Outer_control_Qncm;0;13;0;2.5;1;0;150;0;40;0;0;-0.05;0.0001;-0.3;0.3;2;;;;;;;;;2;;;;;;;;;U_fault,K,Q_ctrl_mode,Kp1,Ki1,Kp,Ki,Amplitude,T_step,K1,T,iq_lim_min,iq_lim_max;0
  96;C;2;Current_limiter;0;4;0;1;1;0.1;;;;;;;;;;2;;;;;;;;;2;;;;;;;;;V_fault,C,i_max_1,i_max_3;0
  97;C;12;Dq-transformation;0;0;;;;;;;;;;;;;;2;;;;;;;;;2;;;;;;;;;;0
  98;C;5;FFS_Droop;0;8;0;0.5;0.1;100;0.01;100;0.5;0.005;;;;;;2;;;;;;;;;2;;;;;;;;;G_dc,dP_max_ffs_d,T,K,T1,G_dc_si,dP_max_ffs_si,db;0
  99;C;6;Inner_Control_Loops;0;7;1.43;30;0.35;1.43;30;300;1050;;;;;;;2;;;;;;;;;2;;;;;;;;;Kp_d,Ki_d,wL,Kp_q,Ki_q,V_ac_base,U_dc_base;0
  100;C;8;Outer_control_P_wFFS;0;6;1;0;4;0;2;0.95;;;;;;;;8;;;;;;;;;8;;;;;;;;id_ref_out;P_ctrl_mode,Kp,Ki,Amplitude,T_step,K_limit_P_id;0
  101;C;9;Outer_control_Qncs;0;13;0;2.5;1;0;150;0;40;0;2;0;0.0001;-0.3;0.3;2;;;;;;;;;2;;;;;;;;;U_fault,K,Q_ctrl_mode,Kp1,Ki1,Kp,Ki,Amplitude,T_step,K1,T,iq_lim_min,iq_lim_max;0
