@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 35,     0,     1, 60.00     / PSS(R)E-35.6    MON, APR 06 2026  13:38


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FDNS, ACTAPS=1, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  3001,'CJN U01     ',  13.8000,3,   3,   1,   1,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3002,'CJN U02     ',  13.8000,2,   3,   1,   1,1.04000,   0.3447,1.10000,0.90000,1.10000,0.90000
  3003,'CJN U03     ',  13.8000,2,   3,   1,   1,1.04000,   0.6656,1.10000,0.90000,1.10000,0.90000
  3004,'CJN U04     ',  13.8000,2,   3,   1,   1,1.04000,   0.6656,1.10000,0.90000,1.10000,0.90000
  3005,'CRL U01     ',  13.8000,2,   3,   1,   1,1.01608,  -4.8662,1.10000,0.90000,1.10000,0.90000
  3006,'CRL U02     ',  13.8000,2,   3,   1,   1,1.01610,  -4.8634,1.10000,0.90000,1.10000,0.90000
  3007,'RLN U01     ',  13.8000,2,   3,   1,   1,1.02000,  -3.9519,1.10000,0.90000,1.10000,0.90000
  3008,'RLN U02     ',  13.8000,2,   3,   1,   1,1.02000,  -3.9519,1.10000,0.90000,1.10000,0.90000
  3009,'RLN U03     ',  13.8000,2,   3,   1,   1,1.02000,  -4.3187,1.10000,0.90000,1.10000,0.90000
  3010,'RLN U04     ',  13.8000,2,   3,   1,   1,1.02000,  -4.3623,1.10000,0.90000,1.10000,0.90000
  3011,'NIS U01     ',  13.8000,2,   3,   5,   1,1.01000,  -3.7096,1.10000,0.90000,1.10000,0.90000
  3012,'LUV B241    ',  13.8000,2,   3,   3,   2,1.02879,   1.7225,1.10000,0.90000,1.10000,0.90000
  3013,'LUV B242    ',  13.8000,2,   3,   3,   2,1.02941,   0.8863,1.10000,0.90000,1.10000,0.90000
  3014,'LUV B243    ',  13.8000,2,   3,   3,   2,1.03024,  -0.7111,1.10000,0.90000,1.10000,0.90000
  3015,'LSL U01     ',  13.8000,2,   3,   3,   2,1.02973,  -2.4433,1.10000,0.90000,1.10000,0.90000
  3016,'MFL B212    ',  13.8000,1,   3,   2,   1,0.98503, -13.8303,1.10000,0.90000,1.10000,0.90000
  3017,'LPT B202    ',  13.8000,2,   3,   1,   1,0.98624, -10.7656,1.10000,0.90000,1.10000,0.90000
  3018,'LPT B201    ',  13.8000,2,   3,   1,   1,0.98858,  51.7682,1.10000,0.90000,1.10000,0.90000
  3019,'ECH B274    ',  13.8000,2,   3,   1,   2,1.00269,  -9.6091,1.10000,0.90000,1.10000,0.90000
  3020,'TAL B217    ',  13.8000,2,   3,   1,   1,1.00276,   1.3677,1.10000,0.90000,1.10000,0.90000
  3021,'TSZ B257    ',  13.8000,2,   3,   1,   1,0.99751,  -1.3131,1.10000,0.90000,1.10000,0.90000
  3022,'LVI B238    ',  13.8000,1,   3,   1,   1,0.98388,  -7.8578,1.10000,0.90000,1.10000,0.90000
  3023,'CTE B209    ',  13.8000,2,   3,   6,   1,0.99954,  -3.8065,1.10000,0.90000,1.10000,0.90000
  3024,'PGR B318    ',  34.5000,2,   3,   1,   1,1.01000,  -9.1211,1.10000,0.90000,1.10000,0.90000
  3025,'CJL B1XX    ',   4.1600,1,   3,   5,   2,1.01094,  56.8169,1.10000,0.90000,1.10000,0.90000
  3026,'SFE B215    ',  13.8000,1,   3,   2,   1,0.99196, -16.6344,1.10000,0.90000,1.10000,0.90000
  3027,'CTE B307    ',  34.5000,1,   3,   6,   1,0.99546,  25.8001,1.10000,0.90000,1.10000,0.90000
  3028,'SMT B234    ',  13.8000,1,   3,   1,   1,0.98366, -12.1228,1.10000,0.90000,1.10000,0.90000
  3029,'CRL B501    ', 138.0000,1,   3,   1,   1,1.00898,  24.0599,1.10000,0.90000,1.10000,0.90000
  3030,'SUY B515    ', 138.0000,1,   3,   2,   1,0.99537,  20.2175,1.10000,0.90000,1.10000,0.90000
  3031,'CDA B530    ', 138.0000,1,   3,   2,   1,0.99318,  19.9604,1.10000,0.90000,1.10000,0.90000
  3032,'CJN B601    ', 230.0000,1,   3,   1,   1,1.03218,  26.8198,1.10000,0.90000,1.10000,0.90000
  3033,'SUY B612    ', 230.0000,1,   3,   2,   1,1.01533,  23.7809,1.10000,0.90000,1.10000,0.90000
  3034,'PAV B620    ', 230.0000,1,   3,   3,   1,1.02972,  27.5527,1.10000,0.90000,1.10000,0.90000
  3035,'BER B205    ',  13.8000,1,   3,   1,   1,0.98259, -12.4918,1.10000,0.90000,1.10000,0.90000
  3036,'BER B410    ',  69.0000,1,   3,   1,   1,0.98532,  28.5182,1.10000,0.90000,1.10000,0.90000
  3037,'BER B507    ', 138.0000,1,   3,   1,   1,0.98498,  24.5881,1.10000,0.90000,1.10000,0.90000
  3038,'PGR B509    ', 138.0000,1,   3,   1,   1,1.00504,  24.5987,1.10000,0.90000,1.10000,0.90000
  3039,'BIJ B1XX    ',   4.1600,1,   3,   1,   2,0.98067,  -6.2510,1.10000,0.90000,1.10000,0.90000
  3040,'BIJ B562    ', 138.0000,1,   3,   1,   1,0.98980,  28.0623,1.10000,0.90000,1.10000,0.90000
  3042,'BOR B332    ',  34.5000,2,   3,   6,   1,0.98378,  22.6972,1.10000,0.90000,1.10000,0.90000
  3043,'BOR B571    ', 138.0000,1,   3,   6,   1,0.98220,  26.8676,1.10000,0.90000,1.10000,0.90000
  3044,'BVI B218    ',  13.8000,1,   3,   1,   1,0.98117, -10.5469,1.10000,0.90000,1.10000,0.90000
  3045,'BVI B528    ', 138.0000,1,   3,   1,   1,0.98421,  24.2486,1.10000,0.90000,1.10000,0.90000
  3046,'CCE B330    ',  34.5000,2,   3,   6,   1,0.98437,  -9.1873,1.10000,0.90000,1.10000,0.90000
  3047,'CCE B565    ', 138.0000,1,   3,   6,   1,0.99020,  26.5313,1.10000,0.90000,1.10000,0.90000
  3048,'CHM B239    ',  13.8000,1,   3,   1,   1,1.00269,  -9.6091,1.10000,0.90000,1.10000,0.90000
  3049,'CHM B539    ', 138.0000,1,   3,   1,   1,0.99318,  26.1876,1.10000,0.90000,1.10000,0.90000
  3050,'BVI B219    ',  13.8000,1,   3,   1,   1,0.98356,  -8.8102,1.10000,0.90000,1.10000,0.90000
  3051,'CIR B221    ',  13.8000,1,   3,   1,   1,0.98158, -12.2533,1.10000,0.90000,1.10000,0.90000
  3052,'CIR B537    ', 138.0000,1,   3,   1,   1,0.98407,  24.2026,1.10000,0.90000,1.10000,0.90000
  3053,'CRL B301    ',  34.5000,1,   3,   1,   1,1.02717,  17.5954,1.10000,0.90000,1.10000,0.90000
  3054,'CRL B4XX    ',  69.0000,1,   3,   1,   1,1.00992,  24.2028,1.10000,0.90000,1.10000,0.90000
  3055,'CTE B513    ', 138.0000,1,   3,   6,   1,0.99632,  26.1706,1.10000,0.90000,1.10000,0.90000
  3056,'CYG B316    ',  34.5000,2,   3,   2,   1,0.99733, -16.4017,1.10000,0.90000,1.10000,0.90000
  3057,'DAN B334    ',  34.5000,1,   3,   4,   1,1.01764,  13.5004,1.10000,0.90000,1.10000,0.90000
  3058,'DAN B432    ',  69.0000,1,   3,   4,   1,1.00448,  17.3430,1.10000,0.90000,1.10000,0.90000
  3059,'ELC B560    ', 138.0000,1,   3,   1,   1,0.99767,  28.7096,1.10000,0.90000,1.10000,0.90000
  3060,'CYG B536    ', 138.0000,1,   3,   2,   1,0.98696,  18.4985,1.10000,0.90000,1.10000,0.90000
  3061,'GMC B347    ',  34.5000,1,   3,   4,   1,0.99183,   3.7789,1.10000,0.90000,1.10000,0.90000
  3062,'GMC B437    ',  69.0000,1,   3,   4,   1,0.97508,   9.9144,1.10000,0.90000,1.10000,0.90000
  3063,'GUA B337    ',  34.5000,1,   3,   1,   1,0.98574,  19.6084,1.10000,0.90000,1.10000,0.90000
  3064,'GUA B537    ', 138.0000,1,   3,   1,   1,0.99731,  24.0109,1.10000,0.90000,1.10000,0.90000
  3065,'HYO U01     ',   0.4800,2,   3,   1,   2,1.01564, -38.4740,1.10000,0.90000,1.10000,0.90000
  3066,'ISL B334    ',  34.5000,1,   3,   6,   1,0.98422, -12.3111,1.10000,0.90000,1.10000,0.90000
  3067,'ISL B520    ', 138.0000,1,   3,   6,   1,0.97734,  25.5053,1.10000,0.90000,1.10000,0.90000
  3068,'JUT B337    ',  34.5000,2,   3,   4,   1,1.02000,   5.2434,1.10000,0.90000,1.10000,0.90000
  3069,'JUT B438    ',  69.0000,1,   3,   4,   1,1.01059,  10.4925,1.10000,0.90000,1.10000,0.90000
  3070,'LFL B301    ',  34.5000,1,   3,   5,   1,0.99776,  17.2801,1.10000,0.90000,1.10000,0.90000
  3071,'LFL B434    ',  69.0000,1,   3,   5,   1,1.00141,  22.1701,1.10000,0.90000,1.10000,0.90000
  3072,'MFL B281    ',  13.8000,1,   3,   2,   1,0.97443, -14.1834,1.05000,0.95000,1.10000,0.90000
  3073,'LIM B414    ',  69.0000,1,   3,   1,   1,0.98630,  23.2700,1.10000,0.90000,1.10000,0.90000
  3074,'LLN B213    ',  13.8000,1,   3,   2,   1,1.01077, -17.5827,1.10000,0.90000,1.10000,0.90000
  3075,'LLN B419    ',  69.0000,1,   3,   2,   1,1.02127,  17.1523,1.10000,0.90000,1.10000,0.90000
  3076,'LNZ B226    ',  13.8000,1,   3,   2,   1,1.01275, -13.7357,1.10000,0.90000,1.10000,0.90000
  3077,'LNZ B425    ',  69.0000,1,   3,   2,   1,1.02470,  17.3538,1.10000,0.90000,1.10000,0.90000
  3078,'LPT B503    ', 138.0000,1,   3,   1,   1,0.98531,  24.1972,1.10000,0.90000,1.10000,0.90000
  3079,'LSL B628    ', 230.0000,1,   3,   3,   1,1.02973,  27.5567,1.10000,0.90000,1.10000,0.90000
  3080,'LUV B621    ', 230.0000,1,   3,   3,   1,1.02973,  27.5567,1.10000,0.90000,1.10000,0.90000
  3081,'MAS B352    ',  34.5000,1,   3,   1,   1,0.98288,  23.1162,1.10000,0.90000,1.10000,0.90000
  3082,'MAS B544    ', 138.0000,1,   3,   1,   1,0.99451,  28.0452,1.10000,0.90000,1.10000,0.90000
  3083,'MCH B311    ',  34.5000,1,   3,   5,   1,0.99255,  14.3620,1.10000,0.90000,1.10000,0.90000
  3084,'MCH B1XX    ',   2.4000,1,   3,   5,   1,0.97671, -19.6723,1.10000,0.90000,1.10000,0.90000
  3085,'MFL B523    ', 138.0000,1,   3,   2,   1,0.99188,  19.8291,1.10000,0.90000,1.10000,0.90000
  3086,'MOR B335    ',  34.5000,1,   3,   1,   1,0.98433,  15.2129,1.10000,0.90000,1.10000,0.90000
  3087,'MOR B435    ',  69.0000,1,   3,   1,   1,0.97849,  20.3709,1.10000,0.90000,1.10000,0.90000
  3088,'NIS B310    ',  34.5000,2,   3,   5,   1,1.00940,  26.6552,1.10000,0.90000,1.10000,0.90000
  3089,'NIS B439    ',  69.0000,1,   3,   5,   1,1.01139,  24.5625,1.10000,0.90000,1.10000,0.90000
  3090,'PAV B363    ',  34.5000,2,   3,   3,   1,0.98980,  20.8136,1.10000,0.90000,1.10000,0.90000
  3091,'PAZ B525    ', 138.0000,1,   3,   2,   1,0.98570,  18.7749,1.10000,0.90000,1.10000,0.90000
  3092,'PAZ B125    ',   4.1600,1,   3,   2,   2,0.98195,  46.7616,1.10000,0.90000,1.10000,0.90000
  3094,'PGR B422    ',  69.0000,1,   3,   1,   1,0.99728,  22.6142,1.10000,0.90000,1.10000,0.90000
  3095,'PGR B603    ', 230.0000,1,   3,   1,   1,1.01989,  25.7008,1.10000,0.90000,1.10000,0.90000
  3096,'BER B206    ',  13.8000,1,   3,   1,   1,0.99030, -12.0807,1.10000,0.90000,1.10000,0.90000
  3097,'RGU B518    ', 138.0000,1,   3,   6,   1,0.98449,  26.0761,1.10000,0.90000,1.10000,0.90000
  3098,'RLN B521    ', 138.0000,1,   3,   1,   1,1.01399,  24.7672,1.10000,0.90000,1.10000,0.90000
  3099,'SFE B303    ',  34.5000,1,   3,   2,   1,0.98908,  15.7784,1.10000,0.90000,1.10000,0.90000
  3100,'SFE B404    ',  69.0000,1,   3,   2,   1,1.02387,  17.2789,1.10000,0.90000,1.10000,0.90000
  3101,'SFE B505    ', 138.0000,1,   3,   2,   1,0.99279,  19.8431,1.10000,0.90000,1.10000,0.90000
  3103,'SGT B574    ', 138.0000,1,   3,   2,   1,0.98864,  19.7250,1.10000,0.90000,1.10000,0.90000
  3104,'SIS B309    ',  34.5000,2,   3,   6,   1,1.01000,  -8.0232,1.10000,0.90000,1.10000,0.90000
  3105,'SIS B548    ', 138.0000,1,   3,   6,   1,0.99660,  26.3577,1.10000,0.90000,1.10000,0.90000
  3106,'SLU B321    ',  34.5000,2,   3,   3,   1,1.00972,  23.5594,1.10000,0.90000,1.10000,0.90000
  3107,'CIH B355    ',  34.5000,2,   3,   2,   2,0.99020,  -3.4687,1.05000,0.95000,1.10000,0.90000
  3108,'SMT B534    ', 138.0000,1,   3,   1,   1,0.99693,  24.4985,1.10000,0.90000,1.10000,0.90000
  3109,'SRS B331    ',  34.5000,4,   3,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3110,'PNU B4XX    ',  69.0000,1,   3,   2,   1,1.02582,  17.4497,1.10000,0.90000,1.10000,0.90000
  3111,'SRS B433    ',  69.0000,1,   3,   5,   1,1.00783,  23.0698,1.10000,0.90000,1.10000,0.90000
  3112,'SUY B203    ',  13.8000,1,   3,   2,   1,0.99516, -13.9138,1.10000,0.90000,1.10000,0.90000
  3113,'SUY B418    ',  69.0000,1,   3,   2,   1,1.02797,  17.7225,1.10000,0.90000,1.10000,0.90000
  3114,'BAB U01     ',  13.8000,2,   3,   4,   2,1.02000, -22.4664,1.10000,0.90000,1.10000,0.90000
  3115,'SMR U01     ',  13.8000,4,   3,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3116,'TAL B404    ',  69.0000,1,   3,   1,   1,1.00276,  31.3677,1.10000,0.90000,1.10000,0.90000
  3117,'TEL B305    ',  34.5000,1,   3,   6,   1,0.98168,  17.1836,1.10000,0.90000,1.10000,0.90000
  3118,'TEL B511    ', 138.0000,1,   3,   6,   1,0.99227,  23.7878,1.10000,0.90000,1.10000,0.90000
  3119,'TON B228    ',  13.8000,1,   3,   2,   1,1.00453, -10.3037,1.10000,0.90000,1.10000,0.90000
  3120,'TON B535    ', 138.0000,1,   3,   2,   1,0.99743,  20.3805,1.10000,0.90000,1.10000,0.90000
  3121,'TSZ B226    ',  13.8000,1,   3,   1,   1,0.98884,  53.4371,1.10000,0.90000,1.10000,0.90000
  3122,'TSZ B526    ', 138.0000,1,   3,   1,   1,0.99751,  28.6869,1.10000,0.90000,1.10000,0.90000
  3123,'VNU B520    ', 138.0000,1,   3,   1,   1,0.99830,  24.5906,1.10000,0.90000,1.10000,0.90000
  3124,'VNU B322    ',  34.5000,2,   3,   1,   1,1.00000,  -6.5325,1.10000,0.90000,1.10000,0.90000
  3125,'RBL U01     ',   4.1600,2,   3,   1,   2,1.00000,  -9.4283,1.10000,0.90000,1.10000,0.90000
  3126,'YOR B336    ',  34.5000,1,   3,   1,   1,0.98164,   9.5887,1.10000,0.90000,1.10000,0.90000
  3127,'ZAM B331    ',  34.5000,1,   3,   4,   1,1.01660,  13.9830,1.10000,0.90000,1.10000,0.90000
  3128,'ZAM B431    ',  69.0000,1,   3,   4,   1,1.00927,  16.3486,1.10000,0.90000,1.10000,0.90000
  3129,'ZAC U01     ',   0.4800,2,   3,   1,   2,1.02000,  -2.6770,1.10000,0.90000,1.10000,0.90000
  3130,'CDA B210    ',  13.8000,1,   3,   2,   1,0.98728, -15.5498,1.10000,0.90000,1.10000,0.90000
  3131,'SUY R212    ',  13.8000,1,   3,   2,   1,0.99812,  -9.9700,1.10000,0.90000,1.10000,0.90000
  3132,'SUY R213    ',  13.8000,1,   3,   2,   1,0.99808,  -9.9677,1.10000,0.90000,1.10000,0.90000
  3133,'PNU B2XX    ',  13.8000,1,   3,   2,   1,1.01063, -14.2746,1.10000,0.90000,1.10000,0.90000
  3134,'LPT B244    ',  13.8000,1,   3,   1,   1,0.98800, -10.9927,1.10000,0.90000,1.10000,0.90000
  3136,'BER B2XX    ',  13.8000,1,   3,   1,   1,0.98031,  -5.0163,1.10000,0.90000,1.10000,0.90000
  3137,'CIR B222    ',  13.8000,1,   3,   1,   1,0.98762, -13.5186,1.10000,0.90000,1.10000,0.90000
  3138,'TAL B260    ',  13.8000,1,   3,   1,   1,0.99615,  -1.1283,1.05000,0.95000,1.10000,0.90000
  3139,'PKE U01     ',   0.4800,2,   3,   1,   2,1.01000, -41.1893,1.10000,0.90000,1.10000,0.90000
  3140,'CAL B262    ',  13.8000,1,   3,   1,   1,0.98543,  -9.1720,1.05000,0.95000,1.10000,0.90000
  3141,'DAN B333    ',  34.5000,2,   3,   4,   1,1.01764,  13.5004,1.10000,0.90000,1.10000,0.90000
  3142,'ENF U01     ',   0.4800,2,   3,   1,   2,0.98256, -41.4372,1.10000,0.90000,1.10000,0.90000
  3143,'CHU U01     ',  13.8000,2,   3,   1,   2,0.98256, -41.4372,1.10000,0.90000,1.10000,0.90000
  3144,'LGL U01     ',  13.8000,2,   3,   6,   1,1.00993, -37.3407,1.10000,0.90000,1.10000,0.90000
  3145,'CUY B4XX    ',  69.0000,1,   3,   1,   2,0.97660,  20.1185,1.10000,0.90000,1.10000,0.90000
  3146,'CUY U01     ',  13.8000,2,   3,   1,   2,1.00000,  -5.7127,1.10000,0.90000,1.10000,0.90000
  3147,'SRS B331    ',  34.5000,4,   3,   5,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3148,'NIC U05     ',   0.4800,2,   3,   6,   2,1.00000,  -2.0808,1.10000,0.90000,1.10000,0.90000
  3149,'RLQ B056    ',   0.4150,1,   3,   5,   2,0.98882, -41.0301,1.10000,0.90000,1.10000,0.90000
  3150,'LNZ B227    ',  13.8000,1,   3,   2,   1,1.01275, -13.7357,1.10000,0.90000,1.10000,0.90000
  3151,'SGT B373    ',  34.5000,1,   3,   2,   1,0.98096, -14.1484,1.10000,0.90000,1.10000,0.90000
  3152,'SRS B332    ',  34.5000,2,   3,   5,   1,0.98885, -11.8810,1.10000,0.90000,1.10000,0.90000
  3153,'CYM U01     ',   4.1600,2,   3,   1,   2,0.98224,  -4.8061,1.10000,0.90000,1.10000,0.90000
  3154,'SCA U01     ',   4.1600,2,   3,   1,   2,0.98288,  -6.8838,1.10000,0.90000,1.10000,0.90000
  3155,'TON B610    ', 230.0000,1,   3,   2,   1,1.02043,  24.6655,1.10000,0.90000,1.10000,0.90000
  3156,'NIV U01     ',   0.4800,2,   3,   1,   2,1.01580, -11.9652,1.10000,0.90000,1.10000,0.90000
  3157,'CCD B329    ',  34.5000,1,   3,   6,   1,0.98828,  -4.1851,1.10000,0.90000,1.10000,0.90000
  3158,'COR U01     ',   4.1600,2,   3,   1,   2,0.98282,  -6.2293,1.10000,0.90000,1.10000,0.90000
  3159,'VNU B323    ',  34.5000,1,   3,   1,   1,1.00000,  -6.5325,1.10000,0.90000,1.10000,0.90000
  3160,'CAL B579    ', 138.0000,1,   3,   1,   1,0.98523,  23.9413,1.10000,0.90000,1.10000,0.90000
  3161,'CAL B261    ',  13.8000,1,   3,   1,   1,0.98235,  -9.1658,1.05000,0.95000,1.10000,0.90000
  3162,'LES U01     ',   4.1600,2,   3,   2,   2,1.02000, -44.5239,1.10000,0.90000,1.10000,0.90000
  3163,'CPA U01     ',   4.1600,2,   3,   1,   2,1.03000, -10.5967,1.10000,0.90000,1.10000,0.90000
  3164,'ISL B331    ',  34.5000,1,   3,   6,   1,0.98780,  -8.4046,1.10000,0.90000,1.10000,0.90000
  3165,'PEB U01     ',   4.1600,2,   3,   1,   2,1.00022, -11.0511,1.10000,0.90000,1.10000,0.90000
  3166,'APC U01     ',   0.4800,2,   3,   1,   2,1.00000, -13.9059,1.10000,0.90000,1.10000,0.90000
  3167,'AZU U01     ',   0.4800,2,   3,   1,   2,1.00000, -36.5325,1.10000,0.90000,1.10000,0.90000
  3168,'ECO U01     ',   0.4800,2,   3,   1,   2,0.98542,  -8.9286,1.10000,0.90000,1.10000,0.90000
  3169,'CYR U01     ',   4.1600,2,   3,   2,   1,1.01000, -42.9754,1.10000,0.90000,1.10000,0.90000
  3170,'CUY B4XX    ',  69.0000,1,   3,   2,   1,0.97463,  19.9240,1.10000,0.90000,1.10000,0.90000
  3171,'CRN U01     ',  13.8000,2,   3,   4,   2,1.01850, -21.6527,1.10000,0.90000,1.10000,0.90000
  3173,'LEA U01     ',   4.1600,2,   3,   6,   2,0.98553, -11.6318,1.10000,0.90000,1.10000,0.90000
  3174,'MGG U01     ',   4.1600,2,   3,   6,   2,0.98145, -11.5793,1.10000,0.90000,1.10000,0.90000
  3175,'YOD U01     ',   4.1600,2,   3,   1,   2,0.98164, -20.4113,1.10000,0.90000,1.10000,0.90000
  3176,'ACE U01     ',   4.1600,2,   3,   6,   2,0.98066,  -2.7369,1.10000,0.90000,1.10000,0.90000
  3177,'LAU U01     ',   4.1600,2,   3,   1,   2,0.99539,  -6.2981,1.10000,0.90000,1.10000,0.90000
  3178,'TER T537    ',  13.8000,1,   3,   1,   1,0.96492, -10.8515,1.10000,0.90000,1.10000,0.90000
  3179,'LVI B569    ', 138.0000,1,   3,   1,   1,0.98874,  25.5148,1.10000,0.90000,1.10000,0.90000
  3180,'CAR B540    ', 138.0000,1,   3,   1,   1,1.00778,  24.4703,1.10000,0.90000,1.10000,0.90000
  3181,'CAR B340    ',  34.5000,2,   3,   1,   1,1.01589,  -9.7556,1.10000,0.90000,1.10000,0.90000
  3182,'SJP U01     ',  13.8000,2,   3,   6,   2,1.02000,  -1.2734,1.10000,0.90000,1.10000,0.90000
  3183,'LEC B619    ', 230.0000,1,   3,   5,   1,1.01895,  23.3105,1.10000,0.90000,1.10000,0.90000
  3184,'LEC B309    ',  34.5000,1,   3,   5,   1,0.96888, -16.5345,1.10000,0.90000,1.10000,0.90000
  3185,'NCO B564    ', 138.0000,1,   3,   1,   1,0.97958,  23.4838,1.10000,0.90000,1.10000,0.90000
  3186,'NCO B364    ',  34.5000,1,   3,   1,   1,0.98256, -11.4372,1.10000,0.90000,1.10000,0.90000
  3187,'CYG B315    ',  34.5000,2,   3,   2,   1,0.98441, -14.4295,1.10000,0.90000,1.10000,0.90000
  3188,'PSM 230     ', 230.0000,1,   3,   3,   2,1.03067,  28.1856,1.10000,0.90000,1.10000,0.90000
  3190,'F-LEC-PAN   ', 230.0000,1,   3,   5,   1,1.02140,  23.2892,1.10000,0.90000,1.10000,0.90000
  3193,'EST B573    ', 138.0000,1,   3,   1,   1,0.98684,  24.3571,1.10000,0.90000,1.10000,0.90000
  3194,'EST B224    ',  13.8000,1,   3,   1,   1,0.98123, -10.5216,1.10000,0.90000,1.10000,0.90000
  3201,'FNU U1      ',  34.5000,2,   3,   3,   2,1.03234,  57.6265,1.10000,0.90000,1.10000,0.90000
  3203,'SPS B558    ', 138.0000,1,   3,   1,   1,0.99449,  24.8383,1.10000,0.90000,1.10000,0.90000
  3204,'AGP B556    ', 138.0000,1,   3,   1,   1,0.99454,  26.3078,1.10000,0.90000,1.10000,0.90000
  3205,'ENR B246    ',  13.8000,2,   3,   1,   2,1.02000,  62.9104,1.10000,0.90000,1.10000,0.90000
  3206,'ENR B247    ',  13.8000,2,   3,   1,   2,1.02000,  62.9104,1.10000,0.90000,1.10000,0.90000
  3207,'ENR B248    ',  13.8000,2,   3,   1,   2,1.02000,  62.9104,1.10000,0.90000,1.10000,0.90000
  3208,'ENR B249    ',  13.8000,2,   3,   1,   2,1.02000,  62.9104,1.10000,0.90000,1.10000,0.90000
  3209,'ENR B250    ',  13.8000,2,   3,   1,   2,1.02000,  59.6821,1.10000,0.90000,1.10000,0.90000
  3210,'PSM U1      ',   0.7000,2,   3,   3,   2,1.01476,   2.7625,1.10000,0.90000,1.10000,0.90000
  3211,'NNC B639    ', 230.0000,1,   3,   3,   1,1.03237,  27.6262,1.10000,0.90000,1.10000,0.90000
  3213,'BCO B575    ', 138.0000,1,   3,   1,   1,0.99021,  28.1393,1.10000,0.90000,1.10000,0.90000
  3214,'BCO U1      ',  13.8000,2,   3,   1,   1,1.00000,   2.5992,1.10000,0.90000,1.10000,0.90000
  3215,'MAT B1XX    ',   4.2000,2,   3,   6,   1,0.98139,  48.5909,1.10000,0.90000,1.10000,0.90000
  3218,'BET U1      ',   0.5000,2,   3,   6,   1,0.98004,  -2.3046,1.10000,0.90000,1.10000,0.90000
  3219,'MER B566    ', 138.0000,1,   3,   1,   1,0.99363,  26.8305,1.10000,0.90000,1.10000,0.90000
  3220,'MPP B268    ',  13.8000,2,   3,   1,   1,1.01000,   0.6842,1.10000,0.90000,1.10000,0.90000
  3221,'PRS U1      ',  34.5000,2,   3,   3,   1,1.02979,  57.4133,1.10000,0.90000,1.10000,0.90000
  3222,'FND U1      ',  34.5000,2,   3,   3,   1,1.01298,  57.6265,1.10000,0.90000,1.10000,0.90000
  3223,'CET U1      ',  34.5000,2,   3,   3,   1,1.00991,  57.5119,1.10000,0.90000,1.10000,0.90000
  3224,'MEZ U1      ',   4.2000,2,   3,   6,   2,0.98156, -11.8897,1.10000,0.90000,1.10000,0.90000
  3225,'RGN U1      ',   4.1600,2,   3,   4,   2,1.00883, -10.9780,1.10000,0.90000,1.10000,0.90000
  3228,'GPP B269    ',  13.8000,2,   3,   1,   2,1.00000,  -0.8783,1.10000,0.90000,1.10000,0.90000
  3229,'BCO U2      ',  13.8000,2,   3,   1,   2,1.00000,   2.6156,1.10000,0.90000,1.10000,0.90000
  3241,'SIT B6XX    ', 230.0000,1,   3,   2,   1,1.01606,  23.8100,1.10000,0.90000,1.10000,0.90000
  3242,'SIT B2XX    ',  13.8000,1,   3,   2,   1,1.01195,  -7.3830,1.10000,0.90000,1.10000,0.90000
  3243,'GPT B4XX    ',  69.0000,1,   3,   5,   2,1.00879,  27.3161,1.10000,0.90000,1.10000,0.90000
  3244,'GPT B233    ',  13.8000,2,   3,   5,   2,1.00000,   2.5791,1.10000,0.90000,1.10000,0.90000
  3257,'SPS B653    ', 230.0000,1,   3,   1,   1,1.01915,  25.6449,1.05000,0.95000,1.10000,0.90000
  3262,'PAT B644    ', 230.0000,1,   3,   4,   1,1.02478,  13.5996,1.10000,0.90000,1.10000,0.90000
  3263,'PAT U1      ',  13.8000,2,   3,   4,   1,1.03000, -11.6025,1.10000,0.90000,1.10000,0.90000
  3264,'PAT U2      ',  13.8000,4,   3,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3280,'BCO U3      ',  13.8000,2,   3,   1,   2,1.00000,   2.6156,1.10000,0.90000,1.10000,0.90000
  3284,'SMT B234    ',  13.8000,2,   3,   1,   1,1.01000,  -6.6197,1.10000,0.90000,1.10000,0.90000
  3290,'BER UM510   ',  13.8000,1,   3,   1,   1,0.98779,  -8.5246,1.10000,0.90000,1.10000,0.90000
  3296,'AGV U1      ',   0.4800,2,   3,   1,   2,1.00000, -10.2844,1.10000,0.90000,1.10000,0.90000
  3297,'CCG         ',  13.8000,1,   3,   1,   2,0.99453,  -3.6751,1.10000,0.90000,1.10000,0.90000
  3298,'CCG SE      ',  34.5000,1,   3,   1,   2,0.98987,  -2.3885,1.10000,0.90000,1.10000,0.90000
  3299,'CCG U1      ',  34.5000,2,   3,   1,   2,1.00000,  -0.3408,1.10000,0.90000,1.10000,0.90000
  3300,'SBV B609    ', 230.0000,1,   3,   1,   1,1.02859,  25.7152,1.10000,0.90000,1.10000,0.90000
  3301,'AGC B624    ', 230.0000,1,   3,   3,   1,1.03047,  27.6429,1.10000,0.90000,1.10000,0.90000
  3302,'PCL U1      ',   4.1600,2,   3,   5,   2,1.00000,  60.2335,1.10000,0.90000,1.10000,0.90000
  3303,'PCL U2      ',   4.1600,2,   3,   5,   2,1.00000,  60.2335,1.10000,0.90000,1.10000,0.90000
  3304,'FAR B4XX    ',  69.0000,1,   3,   1,   2,1.00579,  31.9030,1.10000,0.90000,1.10000,0.90000
  3305,'FAR B219    ',  13.8000,2,   3,   1,   2,1.02000,   8.6202,1.10000,0.90000,1.10000,0.90000
  3306,'SHL B572    ', 138.0000,1,   3,   6,   2,0.99985,  29.1879,1.10000,0.90000,1.10000,0.90000
  3307,'SHL B277    ',  13.8000,2,   3,   6,   2,1.01000,  62.8241,1.10000,0.90000,1.10000,0.90000
  3310,'PRD B618    ', 230.0000,1,   3,   3,   1,1.02979,  27.4133,1.10000,0.90000,1.10000,0.90000
  3311,'PRD B360    ',  34.5000,1,   3,   3,   1,1.01800,  25.2699,1.10000,0.90000,1.10000,0.90000
  3313,'PHP U1      ',   4.2000,2,   3,   5,   2,1.00000,  17.5496,1.10000,0.90000,1.10000,0.90000
  3314,'ODA B430    ',  69.0000,1,   3,   4,   1,1.00782,  16.7093,1.10000,0.90000,1.10000,0.90000
  3315,'PVR B429    ',  69.0000,1,   3,   4,   1,1.00917,  16.4969,1.10000,0.90000,1.10000,0.90000
  3316,'PVR B330    ',  34.5000,1,   3,   4,   1,1.01304, -13.9021,1.10000,0.90000,1.10000,0.90000
  3317,'SHL B273    ',  13.8000,2,   3,   6,   2,1.01000,  62.8614,1.10000,0.90000,1.10000,0.90000
  3318,'END B572    ', 138.0000,1,   3,   6,   1,0.99838,  27.4752,1.10000,0.90000,1.10000,0.90000
  3319,'END B236    ',  13.8000,2,   3,   6,   2,1.00000,   1.6107,1.10000,0.90000,1.10000,0.90000
  3320,'END B237    ',  13.8000,2,   3,   6,   2,1.00000,   2.9930,1.10000,0.90000,1.10000,0.90000
  3321,'CHY B647    ', 230.0000,1,   3,   3,   1,1.03066,  28.1293,1.10000,0.90000,1.10000,0.90000
  3322,'ARN B586    ', 138.0000,1,   3,   2,   2,0.99588,  27.3107,1.10000,0.90000,1.10000,0.90000
  3323,'ARN B263    ',  13.8000,2,   3,   6,   2,1.00000,  58.7227,1.10000,0.90000,1.10000,0.90000
  3324,'ARN B265    ',  13.8000,2,   3,   6,   2,1.00000,  57.9246,1.10000,0.90000,1.10000,0.90000
  3325,'JUD B412    ',  69.0000,1,   3,   4,   1,1.01156,  10.6527,1.10000,0.90000,1.10000,0.90000
  3326,'JUD B650    ', 230.0000,1,   3,   4,   1,1.02092,  12.8840,1.10000,0.90000,1.10000,0.90000
  3327,'TER JUD T623',  34.5000,1,   3,   4,   1,1.01129, -19.4202,1.10000,0.90000,1.10000,0.90000
  3328,'CUG U1      ',   4.1600,2,   3,   1,   2,1.00000,  22.0373,1.10000,0.90000,1.10000,0.90000
  3329,'CDP U1      ',   0.6900,2,   3,   2,   2,1.01000, -14.1567,1.10000,0.90000,1.10000,0.90000
  3330,'PNS B3XX    ',  34.5000,1,   3,   4,   2,0.99195,   3.7897,1.10000,0.90000,1.10000,0.90000
  3331,'PNS U1      ',   0.4800,2,   3,   4,   2,0.99039,  37.0048,1.10000,0.90000,1.10000,0.90000
  3332,'ALJ U1      ',   4.1600,2,   3,   2,   2,1.00000,  15.5883,1.10000,0.90000,1.10000,0.90000
  3333,'PEC B282    ',  13.8000,2,   3,   1,   2,1.03500,   7.3596,1.10000,0.90000,1.10000,0.90000
  3334,'PEC B283    ',  13.8000,2,   3,   1,   2,1.01000,   3.2540,1.10000,0.90000,1.10000,0.90000
  3335,'PEC ALTIA   ',  34.5000,1,   3,   1,   2,0.99824,  29.5743,1.10000,0.90000,1.10000,0.90000
  3336,'PEC SJIP    ',  34.5000,1,   3,   1,   2,0.99824,  29.5743,1.10000,0.90000,1.10000,0.90000
  3337,'NCO B367    ',  34.5000,1,   3,   1,   1,0.99038, -13.3198,1.05000,0.95000,1.10000,0.90000
  3338,'EBI B399    ',  34.5000,1,   3,   5,   1,1.01754,  -4.3337,1.05000,0.95000,1.10000,0.90000
  3350,'YOR B436    ',  69.0000,1,   3,   1,   1,0.94289,  16.5547,1.10000,0.90000,1.10000,0.90000
  3351,'LUT B246    ',  13.8000,2,   3,   3,   2,1.03000,   6.8723,1.10000,0.90000,1.10000,0.90000
  3352,'LUT B247    ',  13.8000,2,   3,   3,   2,1.03000,   6.8723,1.10000,0.90000,1.10000,0.90000
  3353,'LUT B248    ',  13.8000,2,   3,   3,   2,1.03000,   6.8723,1.10000,0.90000,1.10000,0.90000
  3354,'LUT B249    ',  13.8000,2,   3,   3,   2,1.03000,   4.9509,1.10000,0.90000,1.10000,0.90000
  3355,'LUT B622    ', 230.0000,1,   3,   3,   1,1.03047,  27.6455,1.10000,0.90000,1.10000,0.90000
  3402,'NAC U01     ',   4.1600,2,   3,   3,   1,1.00000,  -7.7641,1.10000,0.90000,1.10000,0.90000
  3406,'CHP B5XX    ', 138.0000,1,   3,   2,   1,0.97575,  25.4792,1.10000,0.90000,1.10000,0.90000
  3407,'CHP B341    ',  34.5000,1,   3,   2,   1,0.95091, -12.5708,1.05000,0.95000,1.10000,0.90000
  3408,'RNA B567    ', 138.0000,1,   3,   1,   1,0.98870,  27.7966,1.10000,0.90000,1.10000,0.90000
  3409,'RNA B333    ',  34.5000,1,   3,   1,   1,0.98314,  -5.7869,1.10000,0.90000,1.10000,0.90000
  3411,'SFE B103    ',  13.8000,2,   3,   2,   1,0.98908, -14.2216,1.10000,0.90000,1.10000,0.90000
  3412,'TRV U01     ',   4.1600,2,   3,   4,   2,1.04800, -39.4247,1.10000,0.90000,1.10000,0.90000
  3413,'ETX B255    ',  13.8000,2,   3,   1,   1,1.03500,   7.3596,1.10000,0.90000,1.10000,0.90000
  3415,'ELC B231    ',  13.8000,2,   3,   1,   2,1.02000,   5.9355,1.10000,0.90000,1.10000,0.90000
  3416,'ELC B232    ',  13.8000,2,   3,   1,   2,1.02000,   3.7609,1.10000,0.90000,1.10000,0.90000
  3417,'SUY B223    ',  13.8000,1,   3,   2,   1,0.99504, -15.2582,1.10000,0.90000,1.10000,0.90000
  3418,'CJN B370    ',  34.5000,1,   3,   1,   1,1.01624,  24.9921,1.10000,0.90000,1.10000,0.90000
  3420,'CAH U01     ',  13.8000,2,   3,   1,   2,1.02000,  -6.8557,1.10000,0.90000,1.10000,0.90000
  3421,'CEL U01     ',  13.8000,2,   3,   3,   2,1.01000,  -4.1491,1.10000,0.90000,1.10000,0.90000
  3424,'ETX B4XX    ',  69.0000,1,   3,   1,   1,1.00276,  31.3664,1.10000,0.90000,1.10000,0.90000
  3425,'ERA B471    ',  69.0000,1,   3,   5,   1,0.98459,  18.8910,1.10000,0.90000,1.10000,0.90000
  3426,'ERA B302    ',  34.5000,1,   3,   5,   1,0.98313,  15.2856,1.10000,0.90000,1.10000,0.90000
  3427,'AMT B541    ', 138.0000,1,   3,   2,   1,1.00441,  20.8828,1.10000,0.90000,1.10000,0.90000
  3428,'AMT B314    ',  34.5000,2,   3,   2,   1,1.03610,  -3.0644,1.10000,0.90000,1.10000,0.90000
  3429,'AMT B605    ', 230.0000,1,   3,   2,   1,1.02015,  24.2059,1.10000,0.90000,1.10000,0.90000
  3430,'CAT B443    ',  69.0000,1,   3,   4,   1,0.96775,   6.1826,1.10000,0.90000,1.10000,0.90000
  3431,'CAT B342    ',  34.5000,1,   3,   4,   1,0.98659, -29.9551,1.10000,0.90000,1.10000,0.90000
  3432,'CHI B403    ',  69.0000,1,   3,   4,   1,1.00969,  20.1181,1.10000,0.90000,1.10000,0.90000
  3433,'CHI B362    ',  34.5000,1,   3,   4,   1,1.00884,  18.8925,1.10000,0.90000,1.10000,0.90000
  3434,'AMT B312    ',  34.5000,2,   3,   2,   1,1.01482,  -7.5043,1.10000,0.90000,1.10000,0.90000
  3436,'PLL B363    ',  34.5000,1,   3,   1,   2,0.98259, -11.4377,1.10000,0.90000,1.10000,0.90000
  3437,'PLL         ',   0.4000,2,   3,   1,   2,0.98259, -11.4377,1.10000,0.90000,1.10000,0.90000
  3438,'PLL 1       ',   0.4000,2,   3,   1,   2,0.98259, -11.4377,1.10000,0.90000,1.10000,0.90000
  3453,'ENN U01     ',   0.4800,2,   3,   1,   2,0.98256, -41.4372,1.10000,0.90000,1.10000,0.90000
  3544,'CDH B629    ', 230.0000,1,   3,   2,   1,1.02050,  24.6658,1.10000,0.90000,1.10000,0.90000
  3545,'CDH B345    ',  34.5000,1,   3,   2,   1,1.00638,  26.3038,1.10000,0.90000,1.10000,0.90000
  3546,'CDH 13.8KV  ',  13.8000,1,   3,   2,   1,1.01865,  -2.0032,1.10000,0.90000,1.10000,0.90000
  3548,'CDH B3XX    ',  34.5000,1,   3,   2,   2,1.00668,  26.3110,1.10000,0.90000,1.10000,0.90000
  3549,'CDH U1      ',   0.6900,2,   3,   2,   2,1.01934,  58.0550,1.10000,0.90000,1.10000,0.90000
  3550,'VEG B607    ', 230.0000,1,   3,   1,   1,1.03111,  26.7624,1.10000,0.90000,1.10000,0.90000
  3551,'VEG B606    ', 230.0000,1,   3,   1,   1,1.03115,  26.7731,1.10000,0.90000,1.10000,0.90000
  3552,'VEG B201    ',  13.8000,2,   3,   1,   2,1.04000,   2.7724,1.10000,0.90000,1.10000,0.90000
  3553,'SLU B637    ', 230.0000,1,   3,   3,   1,1.02921,  27.5119,1.10000,0.90000,1.10000,0.90000
  3554,'EBI B635    ', 230.0000,1,   3,   3,   1,1.03067,  28.1844,1.10000,0.90000,1.10000,0.90000
  3555,'PSM B346    ',  34.5000,1,   3,   3,   2,1.02428,  32.7625,1.10000,0.90000,1.10000,0.90000
  3556,'PSM U2      ',   0.6900,2,   3,   3,   2,1.02983,   7.1005,1.10000,0.90000,1.10000,0.90000
  3557,'PSM U3      ',   0.6900,2,   3,   3,   2,1.01355,   6.4345,1.10000,0.90000,1.10000,0.90000
  3558,'PSM U4      ',   0.6900,2,   3,   3,   2,1.02772,   7.3801,1.10000,0.90000,1.10000,0.90000
  3559,'PSM U5      ',   0.6900,2,   3,   3,   2,1.02983,   7.1005,1.10000,0.90000,1.10000,0.90000
  3561,'PSM TER T646',  13.8000,1,   3,   3,   2,1.02556,   8.5156,1.10000,0.90000,1.10000,0.90000
  3566,'AUR U1      ',   4.1600,2,   3,   2,   2,1.01000,  15.2052,1.10000,0.90000,1.10000,0.90000
  3567,'AUR U2      ',   4.1600,2,   3,   2,   2,1.01000,  15.6465,1.10000,0.90000,1.10000,0.90000
  3568,'LLA U1      ',   4.1600,2,   3,   6,   2,1.02000,  58.4128,1.10000,0.90000,1.10000,0.90000
  3569,'LLA U2      ',   4.1600,2,   3,   6,   2,0.99546,  55.8001,1.10000,0.90000,1.10000,0.90000
  3570,'CHA U1      ',  13.8000,2,   3,   5,   2,1.00000, -44.1597,1.10000,0.90000,1.10000,0.90000
  3571,'MRJ U1      ',   4.1600,2,   3,   5,   2,1.00000, -43.4806,1.10000,0.90000,1.10000,0.90000
  3572,'MRJ U2      ',   4.1600,2,   3,   5,   2,0.96888,  13.4655,1.10000,0.90000,1.10000,0.90000
  3573,'GRE B117    ',   4.1600,2,   3,   3,   2,1.01000, -34.1491,1.10000,0.90000,1.10000,0.90000
  3574,'SMA U1      ',   0.6900,2,   3,   4,   2,1.01907, -22.3126,1.10000,0.90000,1.10000,0.90000
  3575,'SMA U2      ',   0.6900,2,   3,   4,   2,1.01959, -23.1256,1.10000,0.90000,1.10000,0.90000
  3577,'CKP B576    ', 138.0000,1,   3,   1,   2,1.00783,  24.4690,1.10000,0.90000,1.10000,0.90000
  3578,'CKP B276    ',  13.8000,2,   3,   1,   2,1.02000,  -5.6689,1.10000,0.90000,1.10000,0.90000
  3580,'CHY 34.5KV  ',  34.5000,2,   3,   3,   2,1.02825,  29.6476,1.10000,0.90000,1.10000,0.90000
  3581,'SOP B350    ',  34.5000,2,   3,   3,   1,1.00413,  -2.3738,1.10000,0.90000,1.10000,0.90000
  3582,'CHS B349    ',  34.5000,2,   3,   3,   1,1.00413,  -2.3738,1.10000,0.90000,1.10000,0.90000
  3586,'ZGZ U1      ',   4.2000,2,   3,   2,   2,1.01000, -43.9608,1.10000,0.90000,1.10000,0.90000
  3587,'SZG U1      ',   4.2000,2,   3,   2,   2,1.00000, -42.3490,1.10000,0.90000,1.10000,0.90000
  3590,'EBS U1      ',  13.8000,2,   3,   3,   2,1.03047,  -2.3545,1.10000,0.90000,1.10000,0.90000
  3592,'AGF B641    ', 230.0000,1,   3,   3,   1,1.03234,  27.6265,1.10000,0.90000,1.10000,0.90000
  3593,'MCR B3XX    ',  34.5000,1,   3,   3,   2,1.00979,  23.5582,1.10000,0.90000,1.10000,0.90000
  3594,'MCV U1      ',   0.3600,2,   3,   3,   2,1.00979,  -6.4418,1.10000,0.90000,1.10000,0.90000
  3600,'SMT B4XX    ',  69.0000,1,   3,   4,   1,0.98880,  23.4251,1.10000,0.90000,1.10000,0.90000
  3601,'SFE B290    ',  13.8000,1,   3,   2,   1,0.98499, -13.2282,1.10000,0.90000,1.10000,0.90000
  3602,'CDH B368    ',  34.5000,1,   3,   2,   1,1.00750, -10.2498,1.10000,0.90000,1.10000,0.90000
  3603,'LPT B251    ',  13.8000,1,   3,   1,   1,0.98650,  -9.4312,1.10000,0.90000,1.10000,0.90000
  3604,'CHM B252    ',  13.8000,1,   3,   1,   1,0.99178,  -6.4658,1.10000,0.90000,1.10000,0.90000
  3605,'BSV B598    ', 138.0000,1,   3,   1,   1,0.99460,  24.8965,1.10000,0.90000,1.10000,0.90000
  3610,'TOC B587    ', 138.0000,1,   3,   6,   1,0.97743,  25.7856,1.10000,0.90000,1.10000,0.90000
  3612,'MAS B3XX    ',  34.5000,1,   3,   1,   1,0.98250,  24.5128,1.10000,0.90000,1.05000,0.95000
  3650,'LNZ B5XX    ', 138.0000,1,   3,   2,   1,0.99156,  19.7737,1.10000,0.90000,1.10000,0.90000
  3651,'LNZ B288    ',  13.8000,1,   3,   2,   1,0.98653, -12.2019,1.10000,0.90000,1.10000,0.90000
  3652,'BSV B597    ', 138.0000,1,   3,   1,   2,0.99466,  24.9246,1.10000,0.90000,1.10000,0.90000
  3660,'BSV U01     ',  13.8000,2,   3,   1,   2,1.00000,  -2.2476,1.10000,0.90000,1.10000,0.90000
  3661,'BSV U02     ',  13.8000,2,   3,   1,   2,1.00000,  -3.0081,1.10000,0.90000,1.10000,0.90000
  3662,'BSV U03     ',  13.8000,2,   3,   1,   2,1.00000,  -1.1977,1.10000,0.90000,1.10000,0.90000
  3691,'AVN 34.5    ',  34.5000,2,   3,   1,   1,1.00000,  -6.5325,1.05000,0.95000,1.10000,0.90000
  3692,'AVN 34.5    ',  34.5000,2,   3,   1,   1,1.00000,  -6.5325,1.05000,0.95000,1.10000,0.90000
  3815,'CAH B5XX    ', 138.0000,1,   3,   1,   1,1.02022,  23.4972,1.10000,0.90000,1.10000,0.90000
  3861,'TRB B324    ',  34.5000,2,   3,   4,   1,1.02364,  42.3982,1.05000,0.95000,1.10000,0.90000
  3865,'TRB B651    ', 230.0000,2,   3,   4,   1,1.02416,  13.4298,1.10000,0.90000,1.10000,0.90000
  3904,'JAM B4XX    ',  69.0000,1,   3,   4,   1,1.01155,  20.3464,1.10000,0.90000,1.10000,0.90000
  3905,'JAM B3XX    ',  34.5000,2,   3,   4,   1,1.00000,  23.7469,1.10000,0.90000,1.10000,0.90000
  3906,'JAM B2X1    ',  13.8000,1,   3,   4,   1,0.99959,  23.8916,1.10000,0.90000,1.10000,0.90000
  3920,'TER SPS T663',  13.8000,1,   3,   1,   1,0.99295,  -5.2135,1.05000,0.95000,1.10000,0.90000
  3921,'TER SPS T664',  13.8000,1,   3,   1,   1,0.99277,  -5.2196,1.05000,0.95000,1.10000,0.90000
  3930,'TER SMT T5XX',  13.8000,1,   3,   1,   1,0.98819,  23.3426,1.10000,0.90000,1.10000,0.90000
  3957,'TER PGR T601',  13.8000,1,   3,   1,   1,1.00414,  -5.4697,1.05000,0.95000,1.10000,0.90000
  3958,'CDH 13.8KV  ',  13.8000,1,   3,   2,   2,1.01865,  -2.0032,1.10000,0.90000,1.10000,0.90000
  3959,'TER CHI 13.8',  13.8000,4,   3,   3,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  3960,'TER SLU 34.5',  34.5000,2,   3,   3,   1,1.00211,  -8.3886,1.10000,0.90000,1.10000,0.90000
  3961,'TER TON T610',  13.8000,1,   3,   2,   1,1.00401,  -8.2597,1.10000,0.90000,1.10000,0.90000
  3962,'TER SUY T542',  13.8000,1,   3,   2,   1,0.99091, -12.2154,1.10000,0.90000,1.10000,0.90000
  3963,'TER SFE T509',  13.8000,1,   3,   2,   1,0.98046, -12.8388,1.10000,0.90000,1.10000,0.90000
  3964,'TER YOR T436',  13.8000,1,   3,   1,   1,0.93083, -16.7241,1.10000,0.90000,1.10000,0.90000
  3965,'TER TSZ T528',  13.8000,1,   3,   1,   1,1.00360,   1.7128,1.10000,0.90000,1.10000,0.90000
  3966,'TER TSZ T526',  13.8000,1,   3,   1,   1,0.97870,  23.0573,1.10000,0.90000,1.10000,0.90000
  3967,'TER TEL T507',  13.8000,1,   3,   6,   1,0.97125, -13.5281,1.10000,0.90000,1.10000,0.90000
  3968,'TER CRL T536',  13.8000,1,   3,   1,   1,0.96361, -12.4580,1.10000,0.90000,1.10000,0.90000
  3969,'TER CRL T501',  13.8000,1,   3,   1,   1,1.00995,  -5.7932,1.10000,0.90000,1.10000,0.90000
  3970,'TER LFL T434',  13.8000,1,   3,   5,   1,0.99778, -13.1122,1.10000,0.90000,1.10000,0.90000
  3971,'TER ZAM T430',  13.8000,1,   3,   4,   1,1.00692, -16.5552,1.10000,0.90000,1.10000,0.90000
  3972,'TER LFL T426',  13.8000,1,   3,   5,   1,0.99783, -13.3908,1.10000,0.90000,1.10000,0.90000
  3973,'TER SUY T510',  13.8000,1,   3,   2,   1,0.98074, -12.5226,1.10000,0.90000,1.10000,0.90000
  3975,'TER SFE T514',  13.8000,1,   3,   2,   1,0.97914, -14.5289,1.10000,0.90000,1.10000,0.90000
  3977,'TER PRD T632',  13.8000,1,   3,   3,   1,1.02755,  -4.8494,1.10000,0.90000,1.10000,0.90000
  3978,'TER PGR T604',  13.8000,1,   3,   1,   1,1.00403,  -5.4783,1.10000,0.90000,1.10000,0.90000
  3979,'TER PGR T603',  13.8000,1,   3,   1,   1,1.00412,  -5.4714,1.10000,0.90000,1.10000,0.90000
  3980,'TER PGR T520',  13.8000,1,   3,   1,   1,0.99648,  -7.6113,1.10000,0.90000,1.10000,0.90000
  3981,'TER PAV T633',  13.8000,1,   3,   3,   1,1.00148,  -6.8942,1.10000,0.90000,1.10000,0.90000
  3982,'TER MOR T435',  13.8000,1,   3,   1,   1,0.96312, -17.3327,1.10000,0.90000,1.10000,0.90000
  3983,'TER MAS T545',  13.8000,1,   3,   1,   1,0.96234,  -7.3702,1.10000,0.90000,1.10000,0.90000
  3984,'TER LPT T525',  13.8000,1,   3,   5,   1,0.96930,  21.5773,1.10000,0.90000,1.10000,0.90000
  3985,'TER JUT T438',  13.8000,1,   3,   4,   1,1.02368, -26.0511,1.10000,0.90000,1.10000,0.90000
  3986,'TER GMC T427',  13.8000,1,   3,   4,   1,0.94466, -27.0396,1.10000,0.90000,1.10000,0.90000
  3987,'TER ERA T471',  13.8000,1,   3,   5,   1,0.98323, -15.1907,1.10000,0.90000,1.10000,0.90000
  3988,'TER DAN T433',  13.8000,1,   3,   4,   1,1.01990, -17.0443,1.10000,0.90000,1.10000,0.90000
  3989,'TER DAN T432',  13.8000,1,   3,   4,   1,1.01973, -17.0038,1.10000,0.90000,1.10000,0.90000
  3990,'TER CJN T631',  13.8000,1,   3,   1,   1,1.02302,  -3.0673,1.10000,0.90000,1.10000,0.90000
  3993,'TER CHI T462',  13.8000,1,   3,   4,   1,1.00876, -11.2695,1.10000,0.90000,1.10000,0.90000
  3994,'TER BOR T532',  13.8000,1,   3,   6,   1,0.94516,  -7.7283,1.10000,0.90000,1.10000,0.90000
  3999,'TER BER T505',  13.8000,1,   3,   1,   1,0.98541,  -1.3548,1.10000,0.90000,1.10000,0.90000
  4407,'FNH-230     ', 230.0000,1,   4,   3,   1,1.03025,  27.4094,1.10000,0.90000,1.10000,0.90000
  4411,'FHS-230     ', 230.0000,1,   4,   3,   1,1.03421,  27.6172,1.10000,0.90000,1.10000,0.90000
 29181,'F-15SE-NNC  ', 230.0000,1,   2,   3,   1,1.03287,  27.6219,1.10000,0.90000,1.10000,0.90000
 29182,'F-15SE-AGC  ', 230.0000,1,   2,   3,   1,1.03295,  27.6259,1.10000,0.90000,1.10000,0.90000
 30001,'T43 CJN     ', 230.0000,1,   3,   1,   1,1.03026,  26.2853,1.10000,0.90000,1.10000,0.90000
 30002,'T43 AMT     ', 230.0000,1,   3,   2,   1,1.02953,  25.5352,1.10000,0.90000,1.10000,0.90000
 30003,'HLO U1      ',  34.5000,2,   3,   3,   1,1.00972,  23.5594,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ,DGENF,'  LOAD TYPE '
  3016,'1 ',   1,   3,   4,     5.118,     1.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'2 ',   1,   3,   4,    10.092,     2.338,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'3 ',   1,   3,   4,     5.096,     1.035,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3016,'4 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3017,'1 ',   1,   3,   1,     9.625,     2.701,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3017,'2 ',   1,   3,   1,     4.417,     1.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3018,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3018,'2 ',   1,   3,   1,     9.648,     3.244,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'1 ',   1,   3,   1,    14.396,     4.814,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'2 ',   1,   3,   1,     5.727,     2.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'3 ',   1,   3,   1,    15.323,     3.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3022,'4 ',   1,   3,   1,     8.473,     1.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'1 ',   1,   3,   1,    13.690,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'2 ',   1,   3,   1,    22.655,     3.793,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3024,'3 ',   1,   3,   1,    19.921,     3.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3025,'1 ',   1,   3,   3,    -0.240,    -0.130,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3026,'1 ',   1,   3,   4,    12.389,     2.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'2 ',   1,   3,   4,    13.814,     3.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'3 ',   1,   3,   4,     9.221,     0.917,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'4 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3026,'5 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'1 ',   1,   3,   2,     4.260,     0.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'2 ',   1,   3,   2,     6.461,     0.842,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'3 ',   1,   3,   2,    15.024,     5.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3027,'4 ',   1,   3,   2,    12.873,     2.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3028,'1 ',   1,   3,   1,    10.727,     2.126,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'1 ',   1,   3,   1,    10.737,     2.361,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'2 ',   1,   3,   1,     8.591,     1.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'3 ',   1,   3,   1,     9.362,     1.882,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'4 ',   1,   3,   1,    10.903,     1.882,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3035,'5 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3036,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3039,'1 ',   1,   3,   1,    22.320,     7.410,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3042,'1 ',   1,   3,   2,     6.829,     0.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3042,'2 ',   1,   3,   2,    13.186,     3.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3042,'3 ',   1,   3,   2,     1.711,     0.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3044,'1 ',   1,   3,   1,     8.062,     0.764,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3044,'2 ',   1,   3,   1,     5.099,     0.642,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3046,'1 ',   1,   3,   2,    19.983,     3.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'1 ',   1,   3,   1,    15.309,     3.433,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'2 ',   1,   3,   1,    16.410,     3.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'3 ',   1,   3,   1,     0.663,     0.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'4 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3048,'5 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'1 ',   1,   3,   1,     4.152,     0.964,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'2 ',   1,   3,   1,    12.611,     1.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'3 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'4 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3050,'5 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'1 ',   1,   3,   1,    11.851,     2.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'2 ',   1,   3,   1,    11.289,     3.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3051,'3 ',   1,   3,   1,    12.564,     2.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'1 ',   1,   3,   3,    11.800,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'2 ',   1,   3,   3,    21.792,     1.826,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'3 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'4 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3053,'5 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'1 ',   1,   3,   4,    15.437,     2.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'2 ',   1,   3,   4,    11.957,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'3 ',   1,   3,   4,    14.557,     3.887,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3056,'4 ',   1,   3,   4,    10.286,     1.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3057,'1 ',   1,   3,   4,    13.199,     0.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3057,'2 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3061,'1 ',   1,   3,   4,     7.961,     0.468,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3061,'2 ',   1,   3,   4,    14.810,     3.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3063,'1 ',   1,   3,   2,     2.871,     0.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3063,'2 ',   1,   3,   2,    12.183,     4.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3066,'1 ',   1,   3,   2,    12.855,     2.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'1 ',   1,   3,   4,    13.235,     1.531,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'2 ',   1,   3,   4,     5.409,     0.439,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'3 ',   1,   3,   4,     2.651,     0.358,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3068,'4 ',   1,   3,   4,    15.404,     0.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3070,'1 ',   1,   3,   3,    10.387,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3072,'1 ',   1,   3,   4,     4.441,     0.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3072,'2 ',   1,   3,   4,     4.341,     1.146,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3072,'3 ',   1,   3,   4,     6.639,     1.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3072,'4 ',   1,   3,   4,     6.395,     1.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3073,'1 ',   1,   3,   1,    11.779,     6.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'1 ',   1,   3,   4,     9.404,     1.981,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'2 ',   1,   3,   4,     9.004,     1.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'3 ',   1,   3,   4,     0.899,     0.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3074,'4 ',   1,   3,   4,     1.410,     0.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3076,'4 ',   1,   3,   4,     0.383,     0.036,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3081,'1 ',   1,   3,   1,     0.065,     0.177,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3081,'2 ',   1,   3,   1,    20.830,     5.146,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3084,'1 ',   1,   3,   3,    12.000,     2.300,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3086,'1 ',   1,   3,   1,     3.442,     0.417,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3086,'2 ',   1,   3,   1,     7.558,     0.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3088,'1 ',   1,   3,   3,     3.762,     0.197,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3088,'2 ',   1,   3,   3,    18.342,     3.341,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3088,'3 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'1 ',   1,   3,   5,    22.177,     6.663,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'2 ',   1,   3,   5,    24.993,     7.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'3 ',   1,   3,   5,    13.888,     2.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3090,'4 ',   1,   3,   5,     5.433,     0.156,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3092,'1 ',   1,   3,   4,    12.920,     5.950,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3096,'1 ',   1,   3,   1,    13.547,     3.764,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'2 ',   1,   3,   1,     2.302,     0.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'3 ',   1,   3,   1,    10.022,     1.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'4 ',   1,   3,   1,     4.846,     0.886,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'5 ',   1,   3,   1,     8.469,     2.281,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3096,'6 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3099,'1 ',   1,   3,   4,     4.803,     0.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3099,'2 ',   1,   3,   4,     8.062,     1.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'1 ',   1,   3,   2,     9.257,     1.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'2 ',   1,   3,   2,     5.958,     0.931,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'3 ',   1,   3,   2,    10.623,     1.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3104,'4 ',   1,   3,   2,    15.227,     1.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'1 ',   1,   3,   5,    22.581,     3.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'2 ',   1,   3,   5,    16.829,     3.440,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'3 ',   1,   3,   5,     3.436,     0.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'4 ',   1,   3,   5,    12.448,     2.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3106,'5 ',   0,   3,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3109,'2 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'1 ',   1,   3,   4,     8.926,     2.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'2 ',   1,   3,   4,     5.628,     1.013,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3112,'4 ',   1,   3,   4,     8.826,     2.181,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3114,'1 ',   1,   3,   4,     0.011,    -0.004,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3117,'1 ',   1,   3,   2,    11.080,     1.473,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3117,'2 ',   1,   3,   2,    15.148,     1.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'1 ',   1,   3,   4,     9.071,     1.481,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'2 ',   1,   3,   4,     7.405,     0.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'3 ',   1,   3,   4,     4.408,     0.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3119,'4 ',   1,   3,   4,     7.660,     1.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'1 ',   1,   3,   1,     7.269,     0.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'2 ',   1,   3,   1,    11.597,     2.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'3 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3121,'4 ',   1,   3,   1,     2.423,     0.155,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'1 ',   1,   3,   1,    22.941,     6.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'2 ',   1,   3,   1,    14.727,     0.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'3 ',   1,   3,   1,    15.978,     3.175,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3124,'4 ',   1,   3,   1,     3.414,     0.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'1 ',   1,   3,   1,     8.315,     1.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'2 ',   1,   3,   1,     5.430,     0.565,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3126,'3 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'1 ',   1,   3,   4,     5.574,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'2 ',   1,   3,   4,     3.697,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3127,'3 ',   1,   3,   4,     4.819,     0.423,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'1 ',   1,   3,   4,    10.247,     1.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'2 ',   1,   3,   4,     8.982,     1.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3130,'3 ',   1,   3,   4,    11.724,     2.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3133,'1 ',   1,   3,   4,     3.264,     0.556,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'2 ',   1,   3,   1,     8.612,     1.638,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'3 ',   1,   3,   1,    11.608,     2.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3134,'4 ',   1,   3,   1,     8.976,     2.481,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3136,'1 ',   1,   3,   1,    12.406,     0.641,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'1 ',   1,   3,   1,    11.564,     2.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'2 ',   1,   3,   1,    10.165,     2.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'3 ',   1,   3,   1,     3.976,     0.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3137,'4 ',   1,   3,   1,    15.910,     2.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3138,'1 ',   1,   3,   1,     1.445,     0.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3138,'2 ',   1,   3,   1,     5.263,     0.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3139,'1 ',   1,   3,   1,     2.141,     0.158,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3140,'1 ',   1,   3,   1,    11.404,     3.259,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3140,'2 ',   1,   3,   1,    11.404,     3.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3141,'1 ',   1,   3,   4,     9.046,     0.862,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3141,'2 ',   1,   3,   4,     4.628,     0.533,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3147,'1 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3149,'1 ',   1,   3,   3,    -0.363,    -0.002,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3150,'1 ',   1,   3,   4,     0.699,     0.089,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3150,'2 ',   1,   3,   4,     4.764,     0.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3150,'3 ',   1,   3,   4,     1.677,     0.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3150,'4 ',   1,   3,   4,     0.543,     0.002,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3151,'1 ',   1,   3,   4,    14.498,     3.051,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3151,'2 ',   1,   3,   4,    12.405,     1.487,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'1 ',   1,   3,   3,    23.891,     9.175,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'2 ',   1,   3,   3,    21.751,     5.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3152,'RF',   1,   3,   3,    -3.870,    -2.390,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3157,'1 ',   1,   3,   2,     2.120,     0.467,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3157,'2 ',   1,   3,   2,     3.362,     0.348,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3159,'1 ',   1,   3,   1,    16.189,     2.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3159,'2 ',   1,   3,   1,    19.658,     3.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3161,'1 ',   1,   3,   1,    11.404,     4.566,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3161,'2 ',   1,   3,   1,    11.404,     3.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3161,'3 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'1 ',   1,   3,   2,     8.679,     1.405,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'2 ',   1,   3,   2,     0.990,     0.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'3 ',   1,   3,   2,     0.944,     0.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3164,'4 ',   1,   3,   2,     3.062,     1.403,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3166,'1 ',   1,   3,   3,     2.500,     0.700,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3181,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'2 ',   1,   3,   1,    12.555,     3.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'3 ',   1,   3,   1,     7.269,     1.207,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3181,'4 ',   1,   3,   1,     4.570,     0.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'1 ',   1,   3,   3,    20.389,     8.462,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'2 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'3 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'4 ',   1,   3,   3,     7.484,     1.377,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'5 ',   1,   3,   3,    15.695,     2.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3184,'6 ',   1,   3,   3,    19.917,     4.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3186,'1 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3186,'2 ',   1,   3,   1,    33.425,    13.618,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3187,'1 ',   1,   3,   4,     7.666,     1.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3187,'2 ',   1,   3,   4,    17.649,     2.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3194,'1 ',   1,   3,   1,     2.774,     1.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3194,'2 ',   1,   3,   1,    10.043,     1.925,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3213,'1 ',   1,   3,   1,    16.229,     1.470,     0.000,     0.000,     0.000,     0.000,   1,    0,  0,     0.000,     0.000,    0,'            '
  3228,'1 ',   1,   3,   1,    13.000,     0.710,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3228,'2 ',   1,   3,   1,     8.000,     2.330,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3228,'3 ',   1,   3,   1,     9.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3242,'2 ',   1,   3,   4,     7.916,     1.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3242,'3 ',   1,   3,   4,    10.014,     2.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3244,'1 ',   1,   3,   3,     8.533,     4.587,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3284,'1 ',   1,   3,   1,    10.419,     2.602,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3284,'2 ',   1,   3,   1,     7.378,     1.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3290,'1 ',   1,   3,   1,    10.584,     4.146,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3290,'2 ',   1,   3,   1,    11.267,     1.678,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3311,'1 ',   1,   3,   5,     4.977,     0.776,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3316,'1 ',   1,   3,   4,    12.391,     1.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3316,'2 ',   1,   3,   4,     9.005,     5.418,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3334,'1 ',   1,   3,   1,    15.000,     2.600,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3335,'P1',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3335,'S2',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3336,'P2',   1,   3,   1,     8.000,     1.620,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3336,'S1',   1,   3,   1,    12.000,     2.400,     0.000,     0.000,     0.000,     0.000,   2,    0,  0,     0.000,     0.000,    0,'            '
  3337,'1 ',   1,   3,   1,    18.236,     3.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3338,'1 ',   1,   3,   5,     2.618,     0.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3338,'2 ',   1,   3,   5,     4.363,     0.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3407,'1 ',   1,   3,   2,    22.389,     3.469,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3408,'1 ',   1,   3,   1,    34.626,    14.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'1 ',   1,   3,   1,     0.099,     0.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'2 ',   1,   3,   1,    14.935,     2.679,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'3 ',   1,   3,   1,     4.560,     1.373,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3409,'4 ',   0,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'1 ',   1,   3,   4,    13.767,     3.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'3 ',   1,   3,   4,    14.255,     3.807,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3417,'4 ',   1,   3,   4,     3.241,     0.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3418,'1 ',   1,   3,   3,     8.286,     1.483,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3418,'2 ',   0,   3,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3420,'1 ',   1,   3,   1,    17.556,     3.167,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3420,'2 ',   1,   3,   1,     1.741,     0.853,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3421,'1 ',   1,   3,   5,     2.624,     0.082,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3426,'1 ',   1,   3,   3,     2.369,    -0.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3426,'2 ',   1,   3,   3,     7.532,     0.353,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3431,'1 ',   1,   3,   4,    16.900,     2.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3431,'2 ',   1,   3,   4,     4.623,     0.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3433,'2 ',   1,   3,   4,     3.774,     0.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'1 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'2 ',   0,   3,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'3 ',   1,   3,   4,     2.720,     0.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3434,'4 ',   1,   3,   4,     9.925,     1.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3578,'1 ',   1,   3,   1,     2.423,     1.329,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3578,'2 ',   1,   3,   1,    16.166,     4.197,     0.000,     0.000,     0.000,     0.000,   2,    1,  0,     0.000,     0.000,    0,'            '
  3601,'3 ',   1,   3,   4,     9.725,     0.228,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3601,'5 ',   1,   3,   4,     6.028,     1.659,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3602,'1 ',   1,   3,   4,     6.006,     0.921,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3602,'2 ',   1,   3,   4,     8.215,     0.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3603,'1 ',   1,   3,   1,    11.620,     2.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3603,'2 ',   1,   3,   1,    13.822,     3.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3604,'1 ',   1,   3,   1,     8.833,     1.546,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3604,'2 ',   1,   3,   1,    10.584,     2.724,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3612,'1 ',   1,   3,   1,     5.970,     0.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3651,'1 ',   1,   3,   4,     3.429,     0.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3651,'2 ',   1,   3,   4,     5.004,     0.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3651,'3 ',   1,   3,   4,     2.408,     0.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
  3861,'1 ',   1,   3,   4,     7.550,     0.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            '
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF
  3001,'1 ',    49.627,     8.156,    54.750,   -54.750,1.04000,  3001,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3002,'1 ',    55.000,     8.470,    54.750,   -54.750,1.04000,  3002,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3003,'1 ',    60.000,     8.792,    54.750,   -54.750,1.04000,  3003,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3004,'1 ',    60.000,     8.792,    54.750,   -54.750,1.04000,  3004,   0,    91.250, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,     0.000, 0,   1,1.0000
  3005,'1 ',    13.000,     5.000,     5.000,    -4.000,1.02000,  3005,   0,    17.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000, 0,   1,1.0000
  3006,'1 ',    13.000,     5.000,     5.000,    -4.000,1.02000,  3006,   0,    17.000, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.500,     0.000, 0,   1,1.0000
  3007,'1 ',    20.000,     5.523,    10.000,   -10.000,1.02000,  3007,   0,    21.053, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3008,'1 ',    20.000,     5.523,    10.000,   -10.000,1.02000,  3008,   0,    21.053, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3009,'1 ',    20.000,     7.585,    10.000,   -10.000,1.02000,  3009,   0,    21.053, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3010,'1 ',    18.000,     7.153,    10.000,   -10.000,1.02000,  3010,   0,    21.053, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3011,'1 ',     5.000,    -0.152,     5.000,    -5.000,1.01000,  3011,   0,    25.000, 0.00000E+0, 1.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   1,1.0000
  3012,'1 ',    10.000,     0.000,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3012,'2 ',    10.000,     0.000,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3012,'3 ',    10.000,     0.000,     7.500,     0.000,1.02000,  3012,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'1 ',     8.000,     0.000,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'2 ',     8.000,     0.000,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3013,'3 ',     8.000,     0.000,     7.500,     0.000,1.02000,  3013,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3014,'1 ',     8.000,     0.000,     7.500,     0.000,1.02000,  3014,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3014,'2 ',     1.276,     0.000,     7.500,     0.000,1.02000,  3014,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3015,'1 ',     0.000,     0.000,    30.000,     0.000,1.00000,  3015,   0,    57.412, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000, 0,   2,1.0000
  3017,'1 ',     0.000,     3.691,    11.250,    -3.750,1.00000,  3017,   0,    18.750, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000, 0,   1,1.0000
  3018,'1 ',     0.000,     3.750,     3.750,    -3.750,1.00000,  3018,   0,    12.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     0.000, 0,   1,1.0000
  3019,'1 ',     0.000,    -0.251,     9.000,    -3.750,1.02500,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'2 ',     0.000,    -0.251,     9.000,    -3.750,1.02500,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'3 ',     0.000,     0.272,     9.000,    -3.750,1.02500,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'4 ',     0.000,     0.272,     9.000,    -3.750,1.02500,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3019,'5 ',     0.000,     1.258,     9.000,    -3.750,1.02500,  3019,   0,    15.000, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000, 0,   2,1.0000
  3020,'1 ',     0.000,     5.241,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'2 ',     0.000,     5.625,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'3 ',     0.000,     2.555,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3020,'4 ',     0.000,     4.024,     5.625,    -1.875,1.00000,  3020,   0,    10.000, 0.00000E+0, 3.82000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'1 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'2 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'3 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3021,'4 ',     0.000,     0.643,     5.625,    -1.875,1.02000,  3021,   0,     9.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   1,1.0000
  3023,'1 ',     4.800,     2.300,     2.300,    -2.300,1.02000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'2 ',     0.000,     1.500,     1.500,    -1.500,1.02000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'3 ',     0.000,     1.120,     1.500,    -1.500,1.02000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3023,'4 ',     0.000,     1.500,     1.500,    -1.500,1.02000,  3023,   0,     8.312, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     0.000, 0,   1,1.0000
  3024,'1 ',    28.000,     7.665,    10.500,   -10.500,1.01000,  3024,   0,    32.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   1,1.0000
  3042,'1 ',     0.000,     1.100,     1.100,    -1.100,1.02000,  3042,   0,     2.100, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.000, 0,   1,1.0000
  3046,'CI',     0.000,     0.000,     6.520,    -6.520,1.02000,  3046,   0,    32.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3056,'1 ',    10.000,     7.430,     7.430,    -7.430,1.00000,  3056,   0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000, 0,   1,1.0000
  3065,'1 ',     0.300,     0.000,     0.000,     0.000,1.00000,  3065,   0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.500,     0.000, 0,   2,1.0000
  3068,'1 ',     4.047,     6.206,    14.520,   -14.520,1.02000,  3068,   0,    33.300, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   1,1.0000
  3088,'1 ',    10.000,     6.820,     6.820,    -6.820,1.01000,  3088,   0,    13.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000, 0,   1,1.0000
  3090,'FY',     0.000,     1.315,     1.315,    -1.315,1.02500,  3090,   0,     4.170, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3090,'LS',     0.000,     4.109,     4.109,    -4.109,1.02500,  3090,   0,    16.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.810,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3104,'1 ',    15.000,    10.581,    12.390,   -12.390,1.01000,  3104,   0,    23.530, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3106,'LJ',     0.000,     0.000,     2.958,    -2.958,1.02000,  3106,   0,    11.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3106,'MR',     0.000,     7.560,     7.560,    -7.560,1.02000,  3106,   0,    37.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    35.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3107,'CI',     0.000,     0.000,     8.220,    -8.220,1.02000,  3107,   0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3114,'1 ',     5.000,     0.096,     3.225,    -3.225,1.02000,  3114,   0,     5.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   1,1.0000
  3115,'1 ',     0.000,    -0.047,     0.400,    -0.400,1.01000,  3115,   0,     1.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.200,     0.000, 0,   1,1.0000
  3124,'1 ',    10.000,     6.042,     6.190,    -6.190,1.00000,  3124,   0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   1,1.0000
  3125,'1 ',     4.000,    -1.934,     3.090,    -3.090,1.00000,  3125,   0,     6.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   2,1.0000
  3129,'1 ',     0.120,     0.109,     0.563,    -0.563,1.02000,  3129,   0,     0.938, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.750,     0.000, 0,   2,1.0000
  3139,'1 ',     3.000,     5.702,     8.250,    -8.250,1.01000,  3139,   0,    13.750, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.000,     0.000, 0,   2,1.0000
  3141,'1 ',    10.000,     6.190,     6.190,    -6.190,1.03000,  3141,   0,    11.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   1,1.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3142,   0,    20.000, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.000,     0.000, 0,   2,1.0000
  3143,'1 ',     0.000,     2.186,    10.500,   -10.500,1.01900,  3143,   0,    17.500, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.000,     0.000, 0,   2,1.0000
  3144,'1 ',     1.500,     0.000,     0.000,     0.000,1.00000,  3144,   0,     7.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000, 0,   1,1.0000
  3146,'1 ',     4.200,     1.537,     4.656,    -4.656,1.00000,  3146,   0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.208,     0.000, 0,   2,1.0000
  3146,'2 ',     4.200,     1.537,     4.656,    -4.656,1.00000,  3146,   0,     7.760, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.208,     0.000, 0,   2,1.0000
  3148,'1 ',    20.000,     2.838,    14.520,   -14.520,1.00000,  3148,   0,    33.300, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000, 0,   2,1.0000
  3152,'1 ',    15.000,     8.000,     8.000,    -8.000,1.01000,  3152,   0,    22.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000, 0,   1,1.0000
  3153,'1 ',     3.500,     0.000,     0.000,     0.000,1.00000,  3153,   0,    10.750, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.000,     0.000, 0,   2,1.0000
  3154,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3154,   0,     5.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     0.000, 0,   2,1.0000
  3156,'1 ',     0.200,    -0.288,     0.288,    -0.288,1.01000,  3156,   0,     0.600, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.480,     0.000, 0,   2,1.0000
  3158,'1 ',     0.980,     0.000,     0.000,     0.000,1.00000,  3158,   0,     5.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.300,     0.000, 0,   2,1.0000
  3162,'1 ',     5.000,     3.551,     3.800,    -3.800,1.02000,  3162,   0,    15.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000, 0,   1,1.0000
  3163,'1 ',     1.502,     0.155,     2.100,    -2.100,1.03000,  3163,   0,     4.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3165,'1 ',     0.364,    -0.400,     0.400,    -0.400,1.00000,  3165,   0,     1.125, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.900,     0.000, 0,   1,1.0000
  3166,'1 ',     5.000,     1.359,     4.800,    -4.800,1.00000,  3166,   0,    10.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.000,     0.000, 0,   2,1.0000
  3167,'1 ',     0.000,     0.023,     6.000,    -6.000,1.00000,  3167,   0,    12.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.500,     0.000, 0,   2,1.0000
  3168,'1 ',     0.620,     0.000,     0.000,     0.000,1.00000,  3168,   0,     0.900, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.720,     0.000, 0,   2,1.0000
  3169,'1 ',     1.505,     0.365,     1.080,    -1.080,1.01000,  3169,   0,     2.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.800,     0.000, 0,   1,1.0000
  3171,'1 ',     7.500,     0.000,     0.000,     0.000,1.00000,  3171,   0,     7.770, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000, 0,   1,1.0000
  3173,'1 ',     0.500,     0.100,     0.100,    -0.100,1.01000,  3173,   0,     0.625, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.500,     0.000, 0,   1,1.0000
  3174,'1 ',     0.520,     0.000,     0.000,     0.000,1.00000,  3174,   0,     1.875, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.000, 0,   1,1.0000
  3175,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,  3175,   0,     0.375, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.300,     0.000, 0,   1,1.0000
  3176,'1 ',     1.600,     0.000,     0.000,     0.000,1.00000,  3176,   0,     2.630, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.500,     0.000, 0,   1,1.0000
  3177,'1 ',     0.500,     0.625,     0.625,    -0.625,1.00000,  3177,   0,     4.375, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3181,'1 ',    10.000,     7.500,     7.500,    -7.500,1.02000,  3181,   0,    14.450, 0.00000E+0, 2.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     0.000, 0,   1,1.0000
  3182,'1 ',     6.400,     3.254,     4.912,    -4.912,1.02000,  3182,   0,     8.188, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.550,     0.000, 0,   2,1.0000
  3187,'1 ',     3.000,     3.090,     3.090,    -3.090,1.02000,  3187,   0,     6.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.500,     0.000, 0,   1,1.0000
  3201,'N1',     0.000,    -6.557,    15.613,    15.613,1.01000,  3201,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3205,'1 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3205,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3205,'2 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3205,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3205,'3 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3205,   0,    23.036, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'1 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'2 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3206,'3 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3206,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'1 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'2 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3207,'3 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3207,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'1 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'2 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3208,'3 ',    18.428,     4.677,    13.821,   -13.821,1.02000,  3208,   0,    23.035, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3209,'1 ',    18.428,     8.009,    13.821,   -13.821,1.02000,  3209,   0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3209,'2 ',    10.000,     4.346,    13.821,   -13.821,1.02000,  3209,   0,    23.021, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.428,     0.000, 0,   2,1.0000
  3210,'1 ',     0.000,     3.247,     3.247,    -3.247,1.02000,  3210,   0,    12.200, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3214,'1 ',    35.000,     5.814,    27.800,   -27.800,1.00000,  3214,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000, 0,   2,1.0000
  3215,'1 ',     1.690,     0.000,     0.000,     0.000,1.00000,  3215,   0,     2.130, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000, 0,   1,1.0000
  3218,'1 ',     7.000,     0.000,     0.000,     0.000,1.00000,  3218,   0,     9.800, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.330,     0.000, 0,   2,1.0000
  3220,'1 ',    16.059,     4.476,    11.000,     0.000,1.01000,  3220,   0,    21.290, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000, 0,   2,1.0000
  3221,'ES',     0.000,    -0.425,     2.054,    -2.054,1.02000,  3221,   0,     6.570, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'FP',     0.000,    -0.680,     3.287,    -3.287,1.02000,  3221,   0,    10.520, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'GE',     0.000,    -0.766,     3.698,    -3.698,1.02000,  3221,   0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'SL',     0.000,    -0.340,     1.643,    -1.643,1.02000,  3221,   0,     5.260, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3221,'SU',     0.000,    -0.766,     3.698,    -3.698,1.02000,  3221,   0,    11.840, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.250,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3222,'N2',     0.000,    15.613,    15.613,   -15.613,1.02000,  3222,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'CT',     0.000,    15.613,    15.613,   -15.613,1.02000,  3223,   0,    65.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   2,0.5000,   2,0.5000,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'S1',     0.000,     6.245,     6.245,    -6.245,1.02000,  3223,   0,    21.050, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3223,'S2',     0.000,     9.367,     9.367,    -9.367,1.02000,  3223,   0,    31.580, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3224,'1 ',     1.870,     0.000,     0.000,     0.000,1.00000,  3224,   0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.725,     0.000, 0,   2,1.0000
  3224,'2 ',     0.000,     2.833,     2.833,    -2.833,1.00000,  3224,   0,     5.850, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.725,     0.000, 0,   2,1.0000
  3225,'1 ',     0.230,     0.000,     0.000,     0.000,1.00000,  3225,   0,     1.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000, 0,   1,1.0000
  3228,'1 ',    40.000,     8.585,    42.740,   -27.400,1.00000,  3228,   0,    53.750, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.000,    10.000, 0,   2,1.0000
  3229,'1 ',    35.128,     5.824,    27.800,   -27.800,1.00000,  3229,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     5.000, 0,   2,1.0000
  3244,'1 ',    22.000,     1.424,     5.000,   -13.940,1.00000,  3244,   0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   2,1.0000
  3244,'2 ',    22.000,     1.424,     5.000,   -13.940,1.00000,  3244,   0,    26.470, 0.00000E+0, 1.54000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.500,     0.000, 0,   2,1.0000
  3263,'1 ',    50.000,     5.139,    39.000,   -21.500,1.03000,  3263,   0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.000,     0.000, 0,   1,1.0000
  3264,'1 ',     0.000,    -4.060,    39.000,   -21.500,1.02000,  3264,   0,    65.000, 0.00000E+0, 2.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,     0.000, 0,   1,1.0000
  3280,'1 ',    35.128,     5.824,    21.691,   -18.529,1.00000,  3280,   0,    41.176, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.000,     0.000, 0,   2,1.0000
  3284,'1 ',    10.000,     9.412,    13.600,   -13.600,1.01000,  3284,   0,    26.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000, 0,   1,1.0000
  3296,'1 ',     0.570,    -0.397,     0.500,    -0.500,1.00000,  3296,   0,     1.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.000,     0.000, 0,   2,1.0000
  3299,'1 ',     2.810,    -0.491,     2.100,    -2.100,1.00000,  3299,   0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3299,'2 ',     2.810,    -0.491,     2.100,    -2.100,1.00000,  3299,   0,     3.500, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3302,'1 ',     7.000,    -0.826,     5.833,    -1.944,1.00000,  3302,   0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3303,'1 ',     7.000,    -0.826,     5.833,    -1.944,1.00000,  3303,   0,     7.778, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3305,'1 ',    10.000,     1.795,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'2 ',    10.000,     1.795,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'3 ',    10.000,     1.795,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'4 ',    10.000,     1.795,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3305,'5 ',    10.000,     1.795,     4.950,    -4.950,1.02000,  3305,   0,    11.030, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3307,'1 ',    11.171,     2.142,     5.538,    -5.538,1.01000,  3307,   0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000, 0,   2,1.0000
  3307,'2 ',    11.171,     2.142,     5.538,    -5.538,1.01000,  3307,   0,    13.790, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000, 0,   2,1.0000
  3313,'1 ',     3.000,     0.475,     1.855,    -1.855,1.00000,  3313,   0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3313,'2 ',     3.000,     0.475,     1.855,    -1.855,1.00000,  3313,   0,     3.520, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.500,     0.000, 0,   2,1.0000
  3317,'1 ',    11.000,     2.095,     5.538,    -5.538,1.01000,  3317,   0,    13.350, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.150,     0.000, 0,   2,1.0000
  3319,'1 ',     7.500,     0.439,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3319,'2 ',     7.500,     0.439,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3319,'3 ',     7.500,     0.439,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3319,'4 ',     7.500,     0.439,     6.619,    -6.619,1.00000,  3319,   0,    11.032, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.826,     0.000, 0,   2,1.0000
  3320,'1 ',     8.000,     0.520,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'2 ',     8.000,     0.520,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'3 ',     8.000,     0.520,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'4 ',     8.000,     0.520,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3320,'5 ',     8.000,     0.520,     6.619,    -6.619,1.00000,  3320,   0,    11.030, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.856,     0.000, 0,   2,1.0000
  3323,'1 ',    23.000,     4.140,    30.000,   -30.000,1.00000,  3323,   0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000, 0,   2,1.0000
  3324,'1 ',    10.000,     3.910,    30.000,   -30.000,1.00000,  3324,   0,    37.700, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.700,     0.000, 0,   2,1.0000
  3328,'1 ',     6.100,     1.971,     3.780,    -3.780,1.00000,  3328,   0,     7.180, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.000,     0.000, 0,   2,1.0000
  3329,'1 ',     2.400,     0.825,     1.480,    -1.480,1.01000,  3329,   0,     3.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3331,'1 ',     3.500,     0.000,     0.000,     0.000,1.00000,  3331,   0,     4.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.000,     0.000, 0,   2,1.0000
  3332,'1 ',     2.200,     0.208,     1.200,    -1.200,1.00000,  3332,   0,     3.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.000,     0.000, 0,   2,1.0000
  3333,'1 ',    18.900,     4.125,    18.720,   -18.720,1.03500,  3333,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3334,'2 ',    18.900,     3.760,    18.720,   -18.720,1.01000,  3334,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3334,'3 ',    18.900,     3.760,    18.720,   -18.720,1.01000,  3334,   0,    23.100, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.000,     0.000, 0,   2,1.0000
  3351,'1 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'2 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'3 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3351,'4 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3351,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'1 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'2 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'3 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3352,'4 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3352,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'1 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'2 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'3 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3353,'4 ',    17.076,     1.046,    12.807,   -10.000,1.03000,  3353,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'1 ',    17.076,     0.746,    12.807,   -10.000,1.03000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'2 ',    17.076,     0.746,    12.807,   -10.000,1.03000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'3 ',    10.000,     0.437,    12.807,   -10.000,1.03000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3354,'4 ',    10.000,     0.437,    12.807,   -10.000,1.03000,  3354,   0,    21.345, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.076,     0.000, 0,   2,1.0000
  3402,'1 ',     3.200,     1.368,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000, 0,   1,1.0000
  3402,'2 ',     8.000,     3.421,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000, 0,   1,1.0000
  3402,'3 ',     0.000,     1.749,     9.375,    -7.560,1.00000,  3402,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.200,     0.000, 0,   1,1.0000
  3411,'1 ',     0.000,     1.875,     1.875,    -1.875,1.00000,  3411,   0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 0,   1,1.0000
  3411,'2 ',     0.000,    -1.437,     1.875,    -1.875,1.00000,  3411,   0,     3.125, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.500,     0.000, 0,   1,1.0000
  3412,'1 ',    20.000,     9.624,    13.100,   -13.100,1.04800,  3412,   0,    24.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     0.000, 0,   1,1.0000
  3413,'1 ',     4.000,     4.125,    10.000,   -10.000,1.03500,  3413,   0,    18.200, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.250,     0.000, 0,   1,1.0000
  3413,'2 ',     0.000,     0.522,     5.449,    -5.449,1.03500,  3413,   0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000, 0,   1,1.0000
  3413,'3 ',     0.000,     0.619,     5.449,    -5.449,1.03500,  3413,   0,     9.081, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.250,     0.000, 0,   1,1.0000
  3415,'1 ',    10.000,     2.410,     8.400,    -3.500,1.02000,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'2 ',    10.000,     2.410,     8.400,    -3.500,1.02000,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'3 ',    10.000,     2.410,     8.400,    -3.500,1.02000,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3415,'4 ',    10.000,     2.410,     8.400,    -3.500,1.02000,  3415,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'5 ',    10.000,     2.983,     8.400,    -3.500,1.02000,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'6 ',    10.000,     2.983,     8.400,    -3.500,1.02000,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'7 ',     8.000,     2.386,     8.400,    -3.500,1.02000,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3416,'8 ',     0.000,     1.493,     8.400,    -3.500,1.02000,  3416,   0,    14.000, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000
  3420,'1 ',     0.000,     0.944,     6.250,    -6.250,1.02000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.333,     0.000, 0,   2,1.0000
  3420,'2 ',     8.000,     1.958,     6.250,    -6.250,1.02000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.333,     0.000, 0,   2,1.0000
  3420,'3 ',     8.000,     1.958,     6.250,    -6.250,1.02000,  3420,   0,    10.410, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.333,     0.000, 0,   2,1.0000
  3421,'1 ',    18.000,     0.497,    19.125,   -19.125,1.01000,  3421,   0,    31.875, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000, 0,   2,1.0000
  3421,'2 ',     0.000,     5.195,     9.600,    -9.600,1.01000,  3421,   0,    20.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.750,     0.000, 0,   2,1.0000
  3428,'BT',    23.632,     0.000,     7.768,    -7.768,1.00000,  3428,   0,    26.320, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3434,'BT',    47.265,     0.000,    15.535,   -15.535,1.00000,  3434,   0,    52.630, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3437,'PL',     0.000,     2.046,     2.194,    -2.194,1.01000,  3437,   0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3438,'P1',     0.000,    -1.198,     2.194,    -2.194,1.00000,  3438,   0,    11.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3453,'1 ',     0.000,     0.514,     6.300,    -6.300,1.00000,  3453,   0,    10.500, 0.00000E+0, 1.93100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     0.000, 0,   2,1.0000
  3549,'1 ',    35.000,    15.000,    15.000,   -15.000,1.04000,  3549,   0,   120.104, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3552,'1 ',    20.000,     2.690,     4.575,     0.000,1.04000,  3552,   0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3552,'2 ',    20.000,     2.690,     4.575,    -5.000,1.04000,  3552,   0,    21.050, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 0,   1,1.0000
  3556,'1 ',    12.000,     1.315,     1.315,    -1.315,1.05000,  3556,   0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3557,'2 ',    10.000,    -1.315,     1.315,    -1.315,1.00000,  3557,   0,    16.800, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.800,     2.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3558,'4 ',     8.000,     0.657,     0.657,    -0.657,1.05000,  3558,   0,    10.500, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.500,     1.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3559,'3 ',     6.000,     0.657,     0.657,    -0.657,1.05000,  3559,   0,     8.400, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.800, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3566,'1 ',     1.530,     0.715,     3.000,    -3.000,1.01000,  3566,   0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000, 0,   2,1.0000
  3567,'1 ',     1.950,     0.728,     2.400,    -2.400,1.01000,  3567,   0,     6.500, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.500,     0.000, 0,   2,1.0000
  3568,'1 ',     1.350,     0.761,     1.000,    -1.000,1.02000,  3568,   0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.750,     0.000, 0,   2,1.0000
  3569,'1 ',     0.000,     1.000,     1.000,    -1.000,1.02000,  3569,   0,     3.250, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.750,     0.000, 0,   2,1.0000
  3570,'1 ',     6.022,     4.793,     9.375,    -7.560,1.00000,  3570,   0,    14.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.200,     0.000, 0,   1,1.0000
  3571,'1 ',     3.011,     1.896,     2.500,    -2.500,1.00000,  3571,   0,     6.300, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     5.000,     0.000, 0,   2,1.0000
  3572,'1 ',     0.000,    -0.059,     2.000,    -2.000,1.00000,  3572,   0,     3.900, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.120,     0.000, 0,   2,1.0000
  3573,'1 ',     0.000,     0.078,     7.000,    -4.000,1.01000,  3573,   0,     8.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     0.000, 0,   2,1.0000
  3573,'2 ',     0.000,     0.008,     2.800,    -1.780,1.01000,  3573,   0,     3.550, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.000,     0.000, 0,   2,1.0000
  3574,'1 ',     1.500,     0.000,     0.000,     0.000,1.00000,  3574,   0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000, 0,   2,1.0000
  3575,'1 ',     1.000,     0.000,     0.000,     0.000,1.00000,  3575,   0,     1.900, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.520,     0.000, 0,   2,1.0000
  3578,'1 ',    18.000,     8.482,    11.000,   -11.000,1.02000,  3578,   0,    20.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.100,     7.000, 0,   1,1.0000
  3580,'1 ',    20.000,    -1.500,     2.500,    -1.500,1.02000,  3580,   0,    50.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     4.000, 0,   2,1.0000
  3581,'SP',     0.000,    15.613,    15.613,   -15.613,1.02000,  3581,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3582,'CH',     0.000,    15.613,    15.613,   -15.613,1.02000,  3582,   0,    55.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    50.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3586,'1 ',     1.100,     0.352,     1.800,    -1.800,1.01000,  3586,   0,     3.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.100,     0.000, 0,   2,1.0000
  3587,'1 ',     4.620,     2.928,     3.280,    -3.280,1.00000,  3587,   0,    15.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000, 0,   2,1.0000
  3590,'EB',     0.000,     7.806,     7.806,    -7.806,1.03000,  3590,   0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     5.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3594,'MC',     0.000,     5.176,     6.081,    -6.081,1.02000,  3594,   0,    27.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.000,     0.000, 0,   2,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
  3660,'1 ',    30.000,     3.031,    37.180,   -37.180,1.00000,  3660,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3661,'1 ',    22.000,     2.949,    37.180,   -37.180,1.00000,  3661,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3662,'1 ',    41.097,     3.326,    37.180,   -37.180,1.00000,  3662,   0,    70.500, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000, 0,   2,1.0000
  3691,'1 ',    35.000,     6.042,    14.520,   -14.520,1.01000,  3691,   0,    33.300, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000, 0,   1,1.0000
  3692,'1 ',    35.000,     6.042,    14.520,   -14.520,1.01000,  3692,   0,    33.300, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    45.000,     0.000, 0,   1,1.0000
  3861,'TR',    40.000,     6.526,    15.448,   -15.448,1.00000,  3861,   0,    50.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    47.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 0.9500
  3905,'1 ',    25.000,    -4.071,    12.108,   -12.108,1.00000,  3905,   0,    27.778, 0.00000E+0, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9000
  3960,'FT',     0.000,     4.930,     4.930,    -4.930,1.00000,  3960,   0,    25.000, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
 30003,'HE',     0.000,    -0.027,     8.217,    -8.217,1.02000, 30003,   0,    30.200, 9.99000E+2, 9.99000E+2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    30.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 2, 0.9500
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B,                   'N A M E'                 ,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12,   GI,      BI,      GJ,      BJ,STAT,MET, LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  3019,  3048,'1 ', 4.85709E-02, 2.84423E-01,0.00001,'                                        ',  50.30,  50.30,  55.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.04,   2,1.0000
  3019,  3048,'2 ', 4.85709E-02, 2.84423E-01,0.00001,'                                        ',  50.30,  50.30,  55.33,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.04,   2,1.0000
  3029,  3098,'1 ', 5.27538E-03, 2.21739E-02,0.00527,'L501 CRL-RLN                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.40,   1,1.0000
  3029,  3103,'1 ', 3.71550E-02, 1.54556E-01,0.03752,'L550A CRL-SGT                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 59.21,   1,1.0000
  3030,  3085,'1 ', 5.20343E-03, 2.09332E-02,0.00541,'L553 SUY-MFL                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.30,   1,1.0000
  3030,  3101,'1 ', 1.07305E-02, 4.46363E-02,0.01084,'L552 SFE-SUY                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.10,   1,1.0000
  3031,  3085,'1 ', 3.24974E-03, 1.27868E-02,0.00348,'L556 CDA-MFL                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.18,   1,1.0000
  3031,  3120,'1 ', 3.82193E-03, 1.56553E-02,0.00391,'L555 TON-CDA                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  6.10,   1,1.0000
  3032,  3095,'2 ', 6.57146E-03, 3.48226E-02,0.11266,'L604 PGR-CJN                            ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 49.00,   1,1.0000
  3032,  3429,'1 ', 1.97008E-02, 1.07803E-01,0.33012,'L608 CJN-AMT                            ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,146.30,   1,1.0000
  3032,  3550,'1 ', 1.20898E-03, 6.49029E-03,0.02054,'L603 VG-CJN                             ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.00,   1,1.0000
  3032, 30001,'1 ', 2.06000E-03, 1.12740E-02,0.03452,'L622A CJN-SBV                           ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 15.30,   1,1.0000
  3033,  3241,'1 ', 9.60131E-04, 5.25381E-03,0.01609,'L612A SUY-SIT                           ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  7.13,   1,1.0000
  3033,  3429,'2 ', 5.07671E-03, 2.77796E-02,0.08507,'L613 AMT-SUY                            ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 37.70,   1,1.0000
  3033,  3544,'1 ', 2.42438E-03, 1.59068E-02,0.03169,'L614 CDH-SUY                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.50,   1,1.0000
  3034,  3080,'1 ', 1.77300E-05, 1.16350E-04,0.00023,'L620 PAV-LUV                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.13,   1,1.0000
  3034,  3301,'1 ', 3.85580E-04, 2.44473E-03,0.00775,'L626 AGC-PAV                            ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.42,   1,1.0000
  3034,  3544,'1 ', 9.76681E-03, 6.40817E-02,0.12767,'L619 PAV-CDH                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 70.50,   1,1.0000
  3034,  3553,'1 ', 2.64050E-03, 1.73248E-02,0.03452,'L615 PAV-SLU                            ', 260.00, 260.00, 286.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 19.06,   1,1.0000
  3036,  3424,'1 ', 2.93260E-02, 1.11784E-01,0.00203,'L404 BER-ETX                            ',  57.40,  57.40,  63.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.68,   1,1.0000
  3037,  3045,'1 ', 4.20800E-03, 1.61280E-02,0.00462,'L510 BVI-BER                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  6.70,   1,1.0000
  3037,  3049,'1 ', 7.56700E-03, 3.34430E-02,0.00717,'L534 CHM-BER                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.40,   1,1.0000
  3037,  3052,'1 ', 2.44844E-03, 1.01884E-02,0.00248,'L508 BER-CIR                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.90,   1,1.0000
  3037,  3179,'1 ', 5.18321E-03, 2.29087E-02,0.00491,'L535 LVI-BER                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  8.22,   1,1.0000
  3037,  3203,'1 ', 1.03527E-02, 4.36472E-02,0.01031,'L509 SPS-BER                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 16.48,   1,1.0000
  3038,  3064,'1 ', 1.43134E-02, 5.98683E-02,0.01437,'L515A PGR-GUA                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.80,   1,1.0000
  3038,  3098,'1 ', 3.05638E-02, 1.27352E-01,0.03081,'L503 RLN-PGR                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 48.70,   1,1.0000
  3038,  3108,'1 ', 8.87511E-03, 3.71991E-02,0.00889,'L529 PGR-SMT                            ', 172.09, 172.09, 172.09,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 14.14,   1,1.0000
  3038,  3160,'1 ', 1.37869E-02, 5.68747E-02,0.01401,'L524 PGR-CAL                            ', 172.09, 172.09, 172.09,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 22.00,   1,1.0000
  3040,  3122,'1 ', 1.89607E-02, 8.27743E-02,0.01820,'L564 BIJ-TSZ                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 30.10,   1,1.0000
  3040,  3213,'1 ', 7.22750E-04, 3.09251E-03,0.00074,'L565 BCO-BIJ                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.14,   2,1.0000
  3040,  3408,'1 ', 2.91950E-03, 1.29036E-02,0.00276,'L563 RNA-BIJ                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.63,   1,1.0000
  3043,  3306,'1 ', 3.27921E-02, 1.25162E-01,0.03626,'L522 BOR-SHL                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 52.28,   1,1.0000
  3043,  3610,'1 ', 2.22784E-02, 9.19044E-02,0.02263,'L541 TOC-BOR                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 35.55,   1,1.0000
  3045,  3078,'1 ', 3.15264E-03, 1.20846E-02,0.00347,'L506 LPT-BVI                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.02,   1,1.0000
  3047,  3097,'1 ', 2.80125E-02, 1.15559E-01,0.02846,'L519 RGU-CCE                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 44.70,   1,1.0000
  3047,  3322,'1 ', 6.86600E-03, 4.23610E-02,0.01810,'L540 CCE-ARN                            ', 275.00, 275.00, 302.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 21.65,   1,1.0000
  3049,  3082,'1 ', 2.24101E-02, 9.90480E-02,0.02122,'L513B CHM-MAS                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 35.54,   1,1.0000
  3049,  3179,'1 ', 2.38352E-03, 1.05346E-02,0.00226,'L512 LVI-CHM                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  3.78,   1,1.0000
  3049,  3204,'1 ', 3.46970E-04, 1.44864E-03,0.00139,'L525 CHM-AGP                            ', 273.92, 273.92, 301.31,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  1.11,   1,1.0000
  3049,  3219,'1 ', 4.36800E-03, 1.91790E-02,0.00103,'L514 MER-CHM                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.24,   1,1.0000
  3052,  3160,'1 ', 5.01342E-03, 2.06817E-02,0.00509,'L544 CAL-CIR                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  8.00,   1,1.0000
  3052,  3193,'1 ', 2.18019E-03, 9.13837E-03,0.00219,'L530B CIR-EST                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  3.47,   1,1.0000
  3053,  3083,'1 ', 1.68215E-01, 6.50898E-01,0.00074,'                                        ',  27.00,  27.00,  29.70,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 17.00,   1,1.0000
  3054,  3089,'1 ', 1.39550E-01, 5.20369E-01,0.00986,'L429 CRL-NIS                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 55.63,   1,1.0000
  3055,  3105,'1 ', 3.22664E-03, 1.34877E-02,0.00324,'L517 CTE-SIS                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.14,   1,1.0000
  3055,  3118,'1 ', 5.61015E-02, 2.33435E-01,0.05664,'L516 TEL-CTE                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 89.40,   1,1.0000
  3058,  3314,'1 ', 8.71050E-02, 1.98851E-01,0.00326,'L425 DAN-ODA                            ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 19.90,   1,1.0000
  3058,  3904,'1 ', 9.64680E-02, 2.23791E-01,0.00362,'L424 DAN-JAM                            ',  55.00,  55.00,  60.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.00,   1,1.0000
  3059,  3122,'1 ', 1.57000E-04, 6.01820E-04,0.00017,'L511 TSZ-ELC                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.25,   1,1.0000
  3060,  3091,'1 ', 7.48246E-03, 3.11253E-02,0.00756,'L551 PAZ-CYG                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 11.92,   1,1.0000
  3060,  3427,'1 ', 2.88907E-02, 1.20179E-01,0.02917,'L558 CYG-AMT                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 46.04,   1,1.0000
  3061,  3330,'1 ', 3.59000E-03, 5.11000E-03,0.00000,'                                        ',  16.55,  16.55,  18.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.13,   1,1.0000
  3062,  3069,'1 ', 1.80778E-01, 6.89079E-01,0.01250,'L442 JUT-GMC                            ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 72.00,   1,1.0000
  3062,  3100,'1 ', 2.03375E-01, 7.75214E-01,0.01406,'L441 SFE-GMC                            ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 81.00,   1,1.0000
  3064,  3118,'1 ', 2.44730E-02, 1.01802E-01,0.02471,'L515B GUA-TEL                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 39.00,   1,1.0000
  3067,  3097,'1 ', 8.83615E-03, 3.64515E-02,0.00898,'L520 RGU-ISL                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 14.10,   1,1.0000
  3067,  3406,'1 ', 6.94077E-03, 2.86325E-02,0.00705,'L521A ISL-CHP                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.14,   1,1.0000
  3069,  3325,'1 ', 8.47000E-04, 6.92900E-03,0.00028,'L444 JUT-JUD                            ', 187.40, 187.40, 206.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.09,   1,1.0000
  3069,  3430,'1 ', 1.01329E-01, 3.63350E-01,0.00768,'L443 JUT-CAT                            ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 41.03,   1,1.0000
  3071,  3089,'1 ', 9.21088E-02, 3.51095E-01,0.00637,'L430 NIS-LFL                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 36.69,   1,1.0000
  3071,  3111,'1 ', 5.03416E-02, 1.91889E-01,0.00348,'L432 LFL-SRS                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 20.05,   1,1.0000
  3071,  3425,'1 ', 1.47756E-01, 5.70441E-01,0.01009,'L431 LFL-ERA                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 58.50,   1,1.0000
  3073,  3600,'1 ', 6.84947E-03, 2.61084E-02,0.00047,'L410 LIM-SMT                            ',  68.30,  68.30,  75.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  2.73,   1,1.0000
  3075,  3100,'1 ', 2.01348E-02, 4.59657E-02,0.00076,'L406 SFE-LLN                            ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.60,   1,1.0000
  3075,  3113,'1 ', 3.21705E-02, 7.88024E-02,0.00153,'L409 LLN-SUY                            ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  8.50,   1,1.0000
  3077,  3100,'1 ', 1.88215E-02, 3.74891E-02,0.00082,'L421 LNZ-SFE                            ',  47.30,  47.30,  52.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  4.30,   1,1.0000
  3077,  3110,'1 ', 7.87878E-03, 1.56931E-02,0.00034,'L402 LNZ-PNU                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  1.80,   1,1.0000
  3078,  3203,'1 ', 8.78935E-03, 3.69594E-02,0.00882,'L505 SPS-LPT                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 13.96,   1,1.0000
  3078,  3203,'2 ', 7.38456E-03, 3.08267E-02,0.00746,'L507 SPS-LPT                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 11.74,   1,1.0000
  3079,  3080,'1 ', 3.25600E-05, 2.13610E-04,0.00043,'L621 LSL-LUV                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.23,   1,1.0000
  3082,  3122,'1 ', 5.00006E-03, 2.10713E-02,0.00498,'L513A TSZ-MAS                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  7.96,   1,1.0000
  3083,  3088,'1 ', 4.24828E-01, 1.61934E+00,0.00184,'                                        ',  34.20,  34.20,  37.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,0,1, 42.30,   1,1.0000
  3085,  3650,'1 ', 1.50231E-03, 9.00222E-03,0.00295,'L559 MFL-LNZ                            ', 191.30, 191.30, 210.43,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.00,   1,1.0000
  3087,  3094,'1 ', 6.32722E-02, 2.41178E-01,0.00438,'L412 MOR-PGR                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 25.20,   1,1.0000
  3087,  3170,'1 ', 3.69088E-02, 1.40687E-01,0.00255,'L414 MOR-CUY                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 14.70,   1,1.0000
  3090,  3106,'1 ', 2.00402E-01, 5.67515E-01,0.00119,'                                        ',  34.20,  34.20,  37.70,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 20.00,   1,1.0000
  3091,  3103,'1 ', 1.45545E-02, 6.05435E-02,0.01470,'L550B SGT-PAZ                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 23.19,   1,1.0000
  3095,  3257,'1 ', 1.55777E-03, 8.77540E-03,0.13957,'L6X1 SPS-PGR                            ', 455.00, 455.00, 500.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 27.00,   1,1.0000
  3095,  3257,'2 ', 1.55777E-03, 8.77540E-03,0.13957,'L6X2 SPS-PGR                            ', 455.00, 455.00, 500.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 27.00,   1,1.0000
  3095,  3550,'1 ', 6.69413E-03, 3.55565E-02,0.11458,'L602 PGR-VEG                            ', 405.10, 405.10, 445.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 49.90,   1,1.0000
  3097,  3318,'1 ', 2.83002E-02, 1.17725E-01,0.02858,'L539 END-RGU                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 45.10,   1,1.0000
  3098,  3180,'1 ', 1.02556E-02, 4.28743E-02,0.01030,'L502 CAR-RLN                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 16.34,   1,1.0000
  3101,  3120,'1 ', 6.82594E-03, 2.77355E-02,0.00706,'L554 TON-SFE                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 10.89,   1,1.0000
  3101,  3427,'1 ', 1.41379E-02, 5.88103E-02,0.01428,'L557 AMT-SFE                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.53,   1,1.0000
  3105,  3318,'1 ', 9.41200E-03, 3.91540E-02,0.00950,'L518 SIS-END                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 15.00,   1,1.0000
  3106,  3593,'1 ', 8.98307E-02, 3.13085E-01,0.00044,'                                        ',  34.50,  34.50,  37.92,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.07,   1,1.0000
  3108,  3203,'1 ', 5.69293E-03, 2.39359E-02,0.00569,'L528 SMT-SPS                            ', 156.32, 156.32, 156.32,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.06,   1,1.0000
  3110,  3113,'1 ', 9.87792E-03, 3.43995E-02,0.00056,'L402 PNU-SUY                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  3.41,   1,1.0000
  3111,  3243,'1 ', 3.86997E-02, 2.06999E-01,0.00420,'L433 SRS-GPT                            ',  94.65,  94.65, 104.12,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 23.50,   1,1.0000
  3113,  3128,'1 ', 1.06418E-01, 2.42815E-01,0.00402,'L422 SUY-ZAM                            ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 24.30,   1,1.0000
  3116,  3304,'1 ', 5.01400E-03, 1.91500E-02,0.00035,'L417 TAL-FAR                            ',  68.50,  68.50,  75.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  2.00,   1,1.0000
  3116,  3424,' 1', 8.26310E-02, 3.14967E-01,0.00571,'L404A TAL-ETX                           ',  57.40,  57.40,  63.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.91,   1,1.0000
  3123,  3180,'1 ', 1.41128E-02, 5.87059E-02,0.01425,'L504 VNU-CAR                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 22.49,   1,1.0000
  3123,  3203,'1 ', 6.01066E-03, 2.53610E-02,0.00599,'L531 SPS-VNU                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  9.57,   1,1.0000
  3128,  3314,'1 ', 7.88284E-02, 1.79863E-01,0.00298,'L423 ZAM-ODA                            ',  47.30,  47.30,  52.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 18.00,   1,1.0000
  3145,  3170,'1 ', 1.09220E-02, 4.16319E-02,0.00076,'L415 CUY-CUY                            ',  45.00,  45.00,  49.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  4.35,   1,1.0000
  3155,  3301,'1 ', 9.24551E-03, 5.89848E-02,0.18493,'L610 TON-AGC                            ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 82.00,   1,1.0000
  3155,  3301,'2 ', 9.24551E-03, 5.89848E-02,0.18493,'L611 TON-AGC                            ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 82.00,   1,1.0000
  3155,  3429,'1 ', 3.60800E-03, 2.30184E-02,0.07217,'L630 AMT-TON                            ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.00,   1,1.0000
  3155,  3429,'2 ', 3.60800E-03, 2.30184E-02,0.07217,'L631 AMT-TON                            ', 455.30, 455.30, 500.83,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 32.00,   1,1.0000
  3170,  3350,'1 ', 1.09722E-01, 4.18233E-01,0.00759,'L414 CUY-YOR                            ',  68.30,  68.30,  75.13,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 43.70,   1,1.0000
  3180,  3577,'1 ', 4.38390E-04, 1.72814E-03,0.00047,'L576 CAR-CKP                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3183,  3190,'1 ', 7.58964E-03, 4.90755E-02,0.09803,'L629 LEC-PAN                            ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 53.70,   2,1.0000
  3183,  3300,'1 ', 1.25787E-02, 8.13355E-02,0.16247,'L623 SBV-LEC                            ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 89.00,   2,1.0000
  3185,  3605,'1 ', 1.43800E-02, 5.81500E-02,0.01490,'L589 BSV-NCO                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 22.93,   1,1.0000
  3186,  3436,'1 ', 5.93300E-02, 2.00190E-01,0.00030,'                                        ',  34.50,  34.50,  37.90,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  6.00,   1,1.0000
  3188,  3554,'1 ', 1.00000E-05, 6.00000E-05,0.00026,'L638 EBI-PSM                            ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.10,   2,1.0000
  3193,  3203,'1 ', 4.85268E-03, 2.03402E-02,0.00489,'L530A SPS-EST                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  7.71,   1,1.0000
  3203,  3204,'1 ', 8.98408E-03, 5.36173E-02,0.02511,'L526 SPS-SGP                            ', 270.00, 270.00, 297.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.43,   1,1.0000
  3203,  3204,'2 ', 8.98408E-03, 5.36173E-02,0.02511,'L527 SPS-SGP                            ', 270.00, 270.00, 297.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.43,   1,1.0000
  3203,  3605,'1 ', 5.02000E-04, 2.02900E-03,0.00052,'L523 SPS-BSV                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.80,   1,1.0000
  3203,  3815,'1 ', 1.19254E-01, 4.99845E-01,0.11946,'L585 SPS-CAH                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  1.90,   1,1.0000
  3211,  3592,'1 ', 9.30000E-05, 5.88000E-04,0.00187,'L641 AGF-NNC                            ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  0.82,   1,1.0000
  3211, 29181,'1 ', 2.75100E-03, 1.74200E-02,0.05533,'L640 NNC-15S                            ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 24.40,   1,1.0000
  3213,  3408,'1 ', 1.90696E-03, 1.30071E-02,0.00341,'L536 RNA-BCO                            ', 189.30, 189.30, 208.23,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.00,   1,1.0000
  3219,  3408,'1 ', 1.25400E-02, 5.50530E-02,0.00219,'L562 MER-RNA                            ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 11.49,   1,1.0000
  3241,  3429,'1 ', 4.65522E-03, 2.54732E-02,0.07801,'L612B AMT-SIT                           ', 405.10, 405.10, 445.61,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 34.57,   1,1.0000
  3257,  3300,'1 ', 5.05700E-03, 3.68670E-02,0.09518,'L653 SPS-SBV                            ', 455.00, 455.00, 500.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 48.00,   1,1.0000
  3262,  3865,'1 ', 1.02200E-03, 6.26500E-03,0.02129,'L651 TRB-PAT                            ', 456.50, 456.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  9.01,   1,1.0000
  3297,  3604,'1 ', 2.50505E-01, 8.13673E-01,0.00003,'                                        ',  13.70,  13.70,  15.10,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,  4.00,   1,1.0000
  3298,  3299,'1 ', 2.88907E-01, 5.80930E-01,0.00078,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 16.50,   2,1.0000
  3300, 30001,'1 ', 1.46100E-03, 1.20230E-02,0.02144,'L622B CJN-SBV                           ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 12.49,   1,1.0000
  3300, 30002,'1 ', 1.46100E-03, 1.20230E-02,0.02144,'L609B AMT-SBV                           ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 12.49,   1,1.0000
  3301,  3355,'1 ', 3.39000E-06, 3.73000E-05,0.00009,'L624 AGC-LUT                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.05,   1,1.0000
  3301,  3355,'2 ', 3.39000E-06, 3.73000E-05,0.00009,'L625 AGC-LUT                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.05,   1,1.0000
  3301,  3592,'1 ', 3.18800E-03, 2.02120E-02,0.06411,'L616 AGC-AGF                            ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 28.28,   1,1.0000
  3301,  4411,'1 ', 7.48875E-03, 6.07699E-02,0.11902,'L627 AGC-SND                            ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 66.20,   1,1.0000
  3301, 29182,'1 ', 6.10248E-03, 4.94215E-02,0.09705,'L628 AGC-15S                            ', 374.00, 374.00, 392.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 53.92,   1,1.0000
  3310,  3553,'1 ', 2.44406E-03, 1.60359E-02,0.03195,'L637 SLU-PRD                            ', 317.30, 317.30, 349.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 17.64,   1,1.0000
  3310,  4407,'1 ', 3.22790E-03, 2.11788E-02,0.04219,'L617 PRD-LN1                            ', 317.30, 317.30, 349.03,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 23.30,   1,1.0000
  3311, 30003,'1 ', 1.90382E-01, 5.39139E-01,0.00113,'                                        ',  34.10,  34.10,  37.51,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 19.00,   1,1.0000
  3314,  3315,'1 ', 6.26263E-02, 2.25536E-01,0.00457,'L426 PVR-ODA                            ',  68.48,  68.48,  75.30,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 25.00,   1,1.0000
  3321,  3553,'1 ', 3.83000E-03, 2.32100E-02,0.08028,'L635 SLU-CHY                            ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 33.66,   2,1.0000
  3321,  3554,'1 ', 5.60000E-04, 3.44000E-03,0.01192,'L639 EBI-CHY                            ', 455.30, 455.30, 500.80,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  5.00,   2,1.0000
  3326,  3865,'1 ', 3.93500E-03, 2.41280E-02,0.08201,'L650 JUD-TRB                            ', 456.50, 456.50, 502.20,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 34.70,   1,1.0000
  3406,  3610,'1 ', 6.37613E-03, 2.63033E-02,0.00648,'L521B TOC-CHP                           ', 151.80, 151.80, 167.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1, 10.51,   1,1.0000
  3429, 30002,'1 ', 1.76130E-02, 9.63735E-02,0.29512,'L609A AMT-SBV                           ', 374.00, 374.00, 411.40,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2,130.79,   1,1.0000
  3432,  3904,'1 ', 4.99880E-02, 1.15965E-01,0.00188,'L427 CHI-JAM                            ',  55.00,  55.00,  60.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,2, 11.40,   1,1.0000
  3545,  3548,'1 ', 6.12900E-04, 6.04100E-04,0.00000,'                                        ', 130.00, 130.00, 143.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.00,   1,1.0000
  3550,  3551,'1 ', 9.38800E-05, 4.97470E-04,0.00161,'L605 VEG-VEG                            ', 405.10, 405.10, 445.60,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3605,  3652,'1 ', 7.10000E-05, 1.04600E-03,0.01809,'L5XX BSV-1                              ', 300.00, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
  3605,  3652,'2 ', 7.10000E-05, 1.04600E-03,0.01809,'L5XX BSV 2                              ', 300.00, 300.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000,1,1,  0.70,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
  3028,  3284,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3046,  3157,'*1', 1.00000E-04,  25.00,  25.00,  27.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3057,  3141,'@1', 1.00000E-04,  12.50,  12.50,  13.75,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    2,'                                        '
  3066,  3164,'*1', 1.00000E-04,  25.00,  25.00,  27.50,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3076,  3150,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    3,'                                        '
  3106, 30003,'@1', 1.00000E-04,  50.00,  50.00,  50.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    2,'                                        '
  3109,  3152,'*1', 1.00000E-04,  30.00,  30.00,  33.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    1,    3,'                                        '
  3124,  3159,'*1', 1.00000E-04,  50.00,  50.00,  55.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    3,'                                        '
  3124,  3691,'1 ', 1.00000E-04,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    3,'                                        '
  3159,  3692,'1 ', 1.00000E-04,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    2,    3,'                                        '
  3333,  3334,'@1', 1.00000E-04,  60.00,  60.00,  66.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    0,    1,    2,    2,'                                        '
  3333,  3413,'@1', 1.00000E-04,  60.00,  60.00,  66.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    2,'                                        '
  3335,  3336,'@1', 1.00000E-04, 100.00, 100.00, 110.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,    1,    1,    1,    2,'                                        '
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2, SBASE1-2,     R2-3,       X2-3, SBASE2-3,     R3-1,       X3-1, SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1, NOMV1,   ANG1, RATE1-1, RATE1-2, RATE1-3, RATE1-4, RATE1-5, RATE1-6, RATE1-7, RATE1-8, RATE1-9,RATE1-10,RATE1-11,RATE1-12,COD1,CONT1,NOD1,  RMA1,   RMI1,   VMA1,   VMI1, NTP1,TAB1, CR1,    CX1,  CNXA1
@!WINDV2, NOMV2,   ANG2, RATE2-1, RATE2-2, RATE2-3, RATE2-4, RATE2-5, RATE2-6, RATE2-7, RATE2-8, RATE2-9,RATE2-10,RATE2-11,RATE2-12,COD2,CONT2,NOD2,  RMA2,   RMI2,   VMA2,   VMI2, NTP2,TAB2, CR2,    CX2,  CNXA2
@!WINDV3, NOMV3,   ANG3, RATE3-1, RATE3-2, RATE3-3, RATE3-4, RATE3-5, RATE3-6, RATE3-7, RATE3-8, RATE3-9,RATE3-10,RATE3-11,RATE3-12,COD3,CONT3,NOD3,  RMA3,   RMI3,   VMA3,   VMI3, NTP3,TAB3, CR3,    CX3,  CNXA3
  3032,  3001,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU03                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3004,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN TU04                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-01, 100.00
1.00000,230.000, 30.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.09565,0.99130,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3005,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.47800E-01,  20.00
1.00000,138.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.01000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3006,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.48200E-01,  20.00
1.00000,138.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.01000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3007,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15600E-01,  24.00
1.00000,138.000, 30.000,   24.00,   24.00,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3008,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU02                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.15600E-01,  24.00
1.00000,138.000, 30.000,   24.00,   24.00,   26.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3009,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU03                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.25000E-02,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3098,  3010,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RLN TU04                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.73000E-02,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3089,  3011,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIS T408                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.16000E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3012,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T641                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-03, 2.56522E-01,  46.00
1.00000,230.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3013,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T642                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08696E-03, 2.56522E-01,  46.00
1.00000,230.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3080,  3014,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUV T643                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08571E-02, 3.45714E-01,  35.00
1.00000,230.000, 30.000,   35.00,   35.00,   38.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3079,  3015,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LSL TU01                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.83334E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3085,  3016,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'MFL T553                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10000E-01,  50.00
0.99063,138.800, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3016,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3017,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LPT T502                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.16000E-01,  25.00
0.97188,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3017,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3116,  3020,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TAL T417                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.76755E-01,  41.30
1.00000, 69.000, 30.000,   41.25,   41.25,   45.38,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3122,  3021,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T527                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.93780E-01,  41.80
1.00000,138.000, 30.000,   41.75,   41.75,   45.92,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3179,  3022,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LVI T539                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.00334E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3022,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3179,  3022,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LVI T541                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.35400E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3022,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3095,  3024,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'PGR T602                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.06334E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3088,  3025,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T355                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.20000E+00,   3.50
1.00000, 34.500,-30.000,    3.50,    3.50,    5.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3101,  3026,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SFE T543                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.22700E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3026,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3027,  3148,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIC T301                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dy1         '
 0.00000E+00, 1.84049E-01,  32.60
1.00000, 34.500, 30.000,   32.60,   32.60,   35.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3027,  3182,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SJP T338                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.10000E-01,   8.00
1.00000, 34.500, 30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,0.90000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3027,  3568,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LLA T322                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.42857E+00,   3.50
1.00000, 34.500,-30.000,    3.50,    3.50,    3.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3027,  3569,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LLA T323                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.42857E+00,   3.50
1.00000, 34.500,-30.000,    3.50,    3.50,    3.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3600,  3028,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMT T424                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 8.93360E-01,  12.50
0.98125, 69.000, 30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3028,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3029,  3054,  3969,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL T501                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.08400E-01,  50.00, 0.00000E+00, 7.40000E-01,  20.00, 0.00000E+00, 9.60000E-01,  20.00,1.00995,  24.2068
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3054,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3029,  3053,  3968,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRL T536                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.99000E-01,  50.00, 0.00000E+00, 2.45939E-01,  16.67, 0.00000E+00, 5.49670E-01,  16.67,0.96361,  17.5420
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.06562, 34.500,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3053,   0,1.15000,0.85000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.33,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3033,  3030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T611                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+00, 1.31000E-01, 100.00
1.00000,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  3030,  3112,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T517                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.11060E-01,  50.00
0.98125,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3112,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3030,  3417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T516                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.11060E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3417,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3030,  3113,  3973,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T510                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.06700E-01,  50.00, 0.00000E+00, 7.56670E-01,  16.60, 0.00000E+00, 1.00340E+00,  16.60,0.98074,  17.4774
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.04688, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3113,   0,1.15000,0.85000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.60,   16.60,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3030,  3113,  3962,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SUY T542                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.08360E-01,  50.00, 0.00000E+00, 5.01980E-01,  16.67, 0.00000E+00, 7.00000E-01,  16.67,0.99091,  17.7846
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.03750, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3113,   0,1.15000,0.95000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.70,   16.70,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3031,  3130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDA T535                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10000E-01,  50.00
0.98125,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3130,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3032,  3418,  3990,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CJN T631                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.00000E-01,  20.00, 0.00000E+00, 1.24888E+00,   6.67, 0.00000E+00, 7.99100E-01,   6.67,1.02302,  26.9327
1.00937,230.000,  0.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3418,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    6.67,    6.67,    7.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3033,  3417,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SUY T608                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 5.40000E-01,  44.80
1.00000,230.000, 30.000,   44.80,   44.80,   49.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3417,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3033,  3030,  3131,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'SUY T612                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 4.90000E-03, 1.30000E-01, 100.00, 3.05667E-02, 1.86667E-01,  30.00, 2.18333E-02, 3.26667E-01,  30.00,0.99812,  20.0300
1.00000,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3033,  3030,  3132,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'SUY T613                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 4.90000E-03, 1.31670E-01, 100.00, 3.05667E-02, 1.85000E-01,  30.00, 2.18333E-02, 3.26667E-01,  30.00,0.99808,  20.0323
1.00000,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3030,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,1.05000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3034,  3090,  3981,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAV T633                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.55764E-01,  55.00, 0.00000E+00, 4.99090E-02,  55.00, 0.00000E+00, 1.36109E-01,  18.33,1.00148,  23.1058
1.00000,230.000,  0.000,   55.00,   55.00,   60.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   55.00,   55.00,   60.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3090,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   18.30,   18.30,   20.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3037,  3035,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BER T552                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10000E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3035,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3036,  3136,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BER T406                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.80000E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3136,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3096,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BER T551                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00334E-01,  50.00
0.96250,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3096,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3290,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BER UM510                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.46400E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3290,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3037,  3036,  3999,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BER T505                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.06630E-01,  50.00, 0.00000E+00, 5.00000E-01,  16.67, 0.00000E+00, 7.20000E-01,  16.67,0.98541,  28.6452
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3036,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3038,  3094,  3980,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T520                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.06600E-01,  50.00, 0.00000E+00, 7.46851E-01,  16.67, 0.00000E+00, 1.00000E+00,  16.67,0.99648,  22.3887
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3094,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3040,  3039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BIJ T562                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.66667E-01,  15.00
0.98125,138.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3039,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3040,  3039,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BIJ T563                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.66667E-01,  15.00
0.98125,138.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3039,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3042,  3176,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ACE TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.80000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3042,  3218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T3XX BETULIA                            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E+00,  10.00
1.00000, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.00000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3043,  3042,  3994,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BOR T532                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.16000E-01,  25.00, 0.00000E+00, 5.02641E-01,   8.33, 0.00000E+00, 1.12005E+00,   8.33,0.94516,  22.2717
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.03750, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3042,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.16,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3045,  3044,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'BVI T512                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.19200E-01,  25.00
0.99063,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3044,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3045,  3050,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BVI T511                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.11060E-01,  50.00
0.99063,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3050,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3047,  3046,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CCE T530                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.95320E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3046,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3047,  3107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CIH T557                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.25200E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3107,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3047,  3157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CCE T594                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.23200E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3157,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3049,  3048,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CHM T529                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.22700E-01,  50.00
0.96250,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3048,   0,1.15000,0.85000,1.03000,0.99000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3049,  3604,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHM UM511                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.32600E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3604,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3052,  3051,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CIR T523                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.13000E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3051,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3052,  3137,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CIR T518                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.26000E-01,  50.00
0.96250,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3137,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3053,  3125,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RBL T339                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.33333E+00,   7.50
1.00000, 34.500, 30.000,    7.50,    7.50,    8.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NIV T335                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3053,  3163,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CPA T336                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.22222E+00,   4.50
1.00000, 34.500, 30.000,    4.50,    4.50,    4.95,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3165,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEB T337                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.66667E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.65,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3053,  3296,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T376                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 6.66667E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3055,  3027,  3023,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CTE T508                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.50276E-01,  36.57, 0.00000E+00, 2.14000E-01,  25.00, 0.00000E+00, 4.77300E-01,  36.57,0.99340,  25.4442
1.00000,138.000,  0.000,   36.60,   36.60,   40.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   36.60,   36.60,   40.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3060,  3056,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CYG T506                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.16666E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3056,  3162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LES T332                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.66667E-01,  15.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3169,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYR T329                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3329,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T362                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+00, 1.64410E+00,   3.20
1.00000, 34.500,  0.000,    3.20,    3.20,    3.52,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3056,  3332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T377                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.57420E+00,   3.00
1.00000, 34.500,-30.000,    3.00,    3.00,    3.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3566,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AUR T320                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.84615E+00,   6.50
1.00000, 34.500,-30.000,    6.50,    6.50,    7.15,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3567,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AUR T321                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.84615E+00,   6.50
1.00000, 34.500,-30.000,    6.50,    6.50,    7.15,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3056,  3586,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T346                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.90000E+00,   3.50
1.00000, 34.500, 30.000,    3.50,    3.50,    3.85,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3058,  3141,  3989,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'DAN T432                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.16000E-01,  12.50, 0.00000E+00, 9.23261E-01,   4.17, 0.00000E+00, 1.95683E+00,   4.17,1.01973,  12.9962
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.59,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3058,  3057,  3988,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'DAN T433                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.08000E-01,  12.50, 0.00000E+00, 9.23261E-01,   4.17, 0.00000E+00, 1.96403E+00,   4.17,1.01990,  12.9557
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3057,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.59,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3059,  3415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ELC T560                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 3.20000E-01,  56.20
1.00000,138.000, 30.000,   56.20,   56.20,   61.82,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3059,  3416,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ELC T561                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 3.20000E-01,  56.20
1.00000,138.000, 30.000,   56.20,   56.20,   61.82,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3060,  3187,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYG UM501                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.22400E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3062,  3061,  3986,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GMC T427                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.12333E-01,  30.00, 0.00000E+00, 6.55000E-01,  10.00, 0.00000E+00, 1.30000E+00,  10.00,0.94466,   2.9604
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.04688, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3061,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3063,  3168,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ECO T330                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3064,  3063,  3178,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'GUA T537                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.13200E-01,  25.00, 0.00000E+00, 5.00600E-01,   8.33, 0.00000E+00, 1.11765E+00,   8.33,0.96492,  19.1485
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.01875, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3063,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3181,  3065,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'HYO TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.69231E+00,   1.30
1.00000, 34.500, 30.000,    1.25,    1.25,    1.38,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3067,  3066,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ISL T534                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 1.05730E+00,  14.50
0.96250,138.000, 30.000,   14.50,   14.50,   15.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3066,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3067,  3164,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ISL T531                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.95320E-01,  25.00
0.97188,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3164,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3068,  3114,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BAB T326                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.33333E-01,  12.00
1.00000, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3068,  3171,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CRN T327                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.50000E-01,  12.00
1.00000, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3068,  3574,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMA T304                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.95500E+00,   2.00
1.00000, 34.500, 30.000,    2.00,    2.00,    2.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3068,  3575,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMA T310                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.96000E+00,   2.00
1.00000, 34.500, 30.000,    2.00,    2.00,    2.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3069,  3068,  3985,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'JUT T438                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.33900E-01,  30.00, 0.00000E+00, 6.55000E-01,  10.00, 0.00000E+00, 1.45600E+00,  10.00,1.02368,   3.9489
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3071,  3070,  3972,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LFL T426                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63200E+00,   6.25, 0.00000E+00, 2.03553E+00,   2.08, 0.00000E+00, 4.11426E+00,   2.08,0.99783,  16.6092
1.00000, 69.000,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3070,   0,1.15000,0.85000,1.03000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    2.10,    2.10,    2.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3071,  3070,  3970,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LFL T434                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.64800E+00,   6.25, 0.00000E+00, 2.09280E+00,   2.08, 0.00000E+00, 4.00461E+00,   2.08,0.99778,  16.8878
1.00000, 69.000,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,    6.30,    6.30,    6.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,      0,   0,1.15000,0.85000,1.03000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    2.10,    2.10,    2.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3085,  3072,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MFL T515                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3075,  3074,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LLN T412                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.15200E-01,  25.00
0.99062, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3074,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3077,  3076,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'LNZ T416                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.73320E-01,  25.00
1.00937, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3076,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3077,  3150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LNZ T422                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.96672E-01,  25.00
1.00937, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3150,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3134,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LPT T503                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10340E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3134,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3603,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LPT UM509                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.46400E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3603,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3078,  3018,  3984,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LPT T525                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-01,  25.00, 0.00000E+00, 2.42497E-01,   8.33, 0.00000E+00, 7.27491E-01,   8.33,0.96930,  51.5773
1.00000,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.01875, 13.800,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3018,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3081,  3153,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CYM T328                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E+00,  14.00
1.00000, 34.500, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SCA T318                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.12600E+00,   6.00
1.00000, 34.500, 30.000,    6.00,    6.00,    6.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'COR T313                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.12600E+00,   6.00
1.00000, 34.500, 30.000,    6.00,    6.00,    6.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3081,  3177,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LAU T354                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.00000E+00,   5.00
1.00000, 34.500, 30.000,    5.00,    5.00,    5.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3082,  3612,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAS T565                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+00, 1.00840E+00,   8.33
1.00000,138.000,  0.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3612,   0,1.10000,0.90000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3082,  3081,  3983,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAS T545                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.18000E-01,  25.00, 0.00000E+00, 5.00600E-01,   8.33, 0.00000E+00, 1.11765E+00,   8.33,0.96234,  22.6298
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.01875, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3081,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3083,  3084,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MCH T301                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.68358E-01,  13.40
1.00000, 34.500, 30.000,   13.44,   13.44,   14.78,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3084,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   2.40
  3083,  3166,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'APC TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E+00,  10.00
1.00000, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3087,  3086,  3982,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MOR T435                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 7.72700E-01,  12.50, 0.00000E+00, 2.89404E-01,   4.13, 0.00000E+00, 1.81360E+00,   4.13,0.96312,  12.6673
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.01875, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3086,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.13,    4.13,    4.51,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3088,  3129,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ZAC T341                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E+01,   1.00
1.00000, 34.500, 30.000,    1.00,    1.00,    1.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3088,  3302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PCL T370                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 9.00000E-01,   8.75
1.00000, 34.500,-30.000,    8.80,    8.80,    9.62,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3088,  3303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PLC T371                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 9.00000E-01,   8.75
1.00000, 34.500,-30.000,    8.75,    8.75,    9.62,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3088,  3313,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T350                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 6.00000E+00,   7.60
1.00000, 34.500, 30.000,    7.60,    7.60,    8.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3089,  3088,  3011,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'NIS T410                                ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.51535E-01,  14.40, 0.00000E+00, 2.52882E-01,  28.80, 0.00000E+00, 6.25000E-01,  14.40,1.00952,  26.4709
1.00000, 69.000,  0.000,   14.40,   14.40,   15.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   28.80,   28.80,   31.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   28.80,   28.80,   31.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3090,  3402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NAC TU                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.19355E-01,  31.00
1.00000, 34.500, 30.000,   31.00,   31.00,   34.10,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3091,  3092,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ T525                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 8.00000E-01,  12.50
0.98696,138.000,-30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3092,   0,1.13043,0.86957,1.03000,0.97000,  21, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3091,  3092,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAZ T544                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 4.00000E-01,  25.00
0.98696,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3092,   0,1.13043,0.86957,1.03000,0.97000,  21, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3095,  3038,  3957,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T601                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.27770E-02, 150.00, 0.00000E+00, 1.25444E-01,  50.00, 0.00000E+00, 2.18333E-01,  50.00,1.00414,  24.5303
1.00000,  0.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.00000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.85000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3095,  3038,  3979,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T603                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.88667E-02, 150.00, 0.00000E+00, 1.22200E-01,  50.00, 0.00000E+00, 2.22200E-01,  50.00,1.00412,  24.5286
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.00000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3095,  3038,  3978,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PGR T604                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.77267E-02, 150.00, 0.00000E+00, 1.20000E-01,  50.00, 0.00000E+00, 2.19800E-01,  50.00,1.00403,  24.5217
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3038,   0,1.15000,0.85000,1.02000,1.00000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3099,  3411,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T303                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 8.57143E-01,   7.00
1.00000, 34.500, 30.000,    7.00,    7.00,    7.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3101,  3601,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE UM512                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.32600E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3601,   0,1.15000,0.85000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3101,  3100,  3963,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T509                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.20000E-01,  50.00, 0.00000E+00, 2.39952E-01,  16.67, 0.00000E+00, 4.79904E-01,  16.67,0.98046,  17.1612
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.04375, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3100,   0,1.15000,0.95000,1.04000,1.02000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.70,   16.70,   18.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3101,  3099,  3975,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SFE T514                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 5.36000E-01,  25.00, 0.00000E+00, 4.80000E-01,   8.33, 0.00000E+00, 1.09600E+00,   8.33,0.97914,  15.4711
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00937, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3099,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3103,  3151,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SGT T584                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.94000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3151,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3105,  3104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'SIS T533                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.13000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3104,  3144,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LGL TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.10000E-01,   8.00
1.00000, 34.500, 30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3106,  3421,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GRE T315                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.34000E-01,  14.00
1.00000, 34.500, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.07500,0.97500,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3106,  3421,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CEL T316                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.88846E-01,  26.00
1.00000, 34.500, 30.000,   26.00,   26.00,   28.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.07500,0.97500,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3108,  3284,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMT T519                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.52000E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3108,  3600,  3930,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMT T5XX                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.20000E-02,  75.00, 0.00000E+00, 5.07000E-02,  25.00, 0.00000E+00, 1.45200E-01,  25.00,0.98819,  23.3426
1.00000,138.000,  0.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3600,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
  3110,  3133,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PNU T403                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 9.46600E-01,  12.50
1.00937, 69.000, 30.000,   12.50,   12.50,   13.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3133,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3111,  3147,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SRS UM401                               ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 9.37600E-01, 100.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3147,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3111,  3152,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SRS T439                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.25667E-01,  30.00
1.00000, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.02000,0.98000,  17, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3431,  3115,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SMR T301                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.93333E+00,   1.50
1.00000, 34.500, 30.000,    1.50,    1.50,    1.65,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3116,  3138,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TAL UM408                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.48500E-01,  25.00
1.00000, 69.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3116,  3424,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-04, 100.00
1.00000,  0.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.00
  3117,  3173,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LEA T333                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3174,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MGG T334                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.00000E+00,   2.50
1.00000, 34.500, 30.000,    2.50,    2.50,    2.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3215,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MAT I 4.16                              ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3117,  3224,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MEZ T325                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.33330E-01,  12.00
1.00000, 34.500, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.83333, 0.000
1.00000,   4.16
  3118,  3117,  3967,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TEL T507                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 5.12700E-01,  25.00, 0.00000E+00, 5.00996E-01,   8.33, 0.00000E+00, 1.12210E+00,   8.33,0.97125,  16.4719
1.00000,138.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00937, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3117,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3155,  3119,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'TON T609                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.11060E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3119,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3122,  3121,  3966,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T526                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 4.20000E-01,  25.00, 0.00000E+00, 2.42585E-01,   8.33, 0.00000E+00, 7.22287E-01,   8.33,0.97870,  53.0573
1.00000,138.000,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00937, 13.800,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3121,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.33,    8.33,    9.16,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3122,  3116,  3965,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TSZ T528                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.24200E-01,  50.00, 0.00000E+00, 3.65927E-01,  16.67, 0.00000E+00, 6.48230E-01,  16.67,1.00360,  31.7128
1.00000,138.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3116,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   16.67,   16.67,   18.33,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3123,  3124,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VNU T538                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.94000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3123,  3159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VNU T531                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.13000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3159,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3126,  3175,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'YOD T342                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.00000E+01,   0.50
1.00000, 34.500, 30.000,    0.50,    0.50,    0.55,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3128,  3127,  3971,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ZAM T430                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.97767E-01,  30.00, 0.00000E+00, 4.24000E-01,  10.00, 0.00000E+00, 8.57000E-01,  10.00,1.00692,  13.4448
1.00000, 69.000,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00937, 34.500,  0.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3127,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3186,  3139,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GEV T308                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-01,  20.00
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3160,  3140,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'CAL T563                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.35600E-01,  50.00
0.98125,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3140,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3186,  3142,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ENF T307                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.91304E-01,  11.50
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3186,  3143,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHU TU01                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-01,  14.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3145,  3146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CUY T414                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 8.45179E-01,  14.00
1.00000, 69.000, 30.000,   14.00,   14.00,   15.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3152,  3149,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'T356                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 4.00000E+00,   1.60
1.00000, 34.500, 30.000,    1.60,    1.60,    1.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.01000,0.99000,  17, 0,0.00000,0.00000, 0.000
1.00000,   0.41
  3151,  3587,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T347                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.66700E-01,  15.00
1.00000,  0.000, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.00
  3155,  3120,  3961,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'TON T610                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.88880E-02, 150.00, 0.00000E+00, 4.07406E-02,  50.00, 0.00000E+00, 7.40740E-02,  50.00,1.00401,  21.7403
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3120,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3159,  3167,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'IHS T331                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 5.00000E-01,  20.00
1.00000, 34.500, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3160,  3161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAL T562                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.34400E-01,  50.00
0.98125,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3161,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3180,  3181,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAR T540                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 5.35280E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3183,  3184,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LEC T625                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10000E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,-1,   3184,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3184,  3570,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHA T336                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.66667E-01,  15.00
1.00000, 34.500, 30.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3184,  3571,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MRJ T314                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.71429E+00,   7.00
1.00000, 34.500, 30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3184,  3572,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MRJ T315                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3185,  3186,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NCO T564                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.21000E-01,  50.00
0.97188,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3186,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3185,  3337,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NCO UM501                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.54800E-01,  25.00
0.96250,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3337,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3186,  3328,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T364                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 9.76200E-01,   8.00
1.00000, 34.500,-30.000,    8.00,    8.00,    8.80,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3186,  3453,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ENN T306                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.40741E-01,  13.50
1.00000, 34.500, 30.000,   13.50,   13.50,   14.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.98000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3188,  3555,  3561,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'EBI T646                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 2.34000E-01,  60.00, 0.00000E+00, 2.16000E-01,  20.00, 0.00000E+00, 1.03500E+00,  20.00,1.02556,  38.5156
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.20000,0.80000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3193,  3194,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'EST UM504                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.54800E-01,  25.00
0.98125,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3194,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3201,  3592,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AGF T650                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.50000E-01,  60.00
1.00000, 34.500, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3204,  3205,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T546                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3204,  3206,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T547                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3204,  3207,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T548                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3204,  3208,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T549                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3204,  3209,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ENR T550                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.25000E-03, 2.12319E-01,  69.00
1.00000,138.000,-30.000,   69.00,   69.00,   75.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.05000,0.95000,  17, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3555,  3210,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU98                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.05932E+00,  11.80
1.00937, 34.500, 30.000,   11.80,   11.80,   12.90,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3210,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3211,  3581,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NNC T648                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.50000E-01,  60.00
1.02812,230.000, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3581,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3211,  3582,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'NNC T649                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.50000E-01,  60.00
1.02812,230.000, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3582,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3213,  3214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BCO T570                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.20000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3213,  3229,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BCO T571                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.20000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3213,  3280,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BCO T572                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.20000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3219,  3220,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'MPP T540                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.20000E-01,  25.00
1.00000,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3219,  3228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GPP T569                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.10340E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3221,  3310,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PRS T656                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 1.62500E-01,  80.00
1.00000, 34.500, 30.000,   80.00,   80.00,   88.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3222,  3592,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AGF T651                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.50000E-01,  60.00
0.98125, 34.500, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3222,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3223,  3553,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SLU T636                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.38080E-01, 120.00
0.98125, 34.500, 30.000,  120.00,  120.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3223,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3433,  3225,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'RGN TU                                  ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.00000E+00,   1.20
1.00000, 34.500, 30.000,    1.20,    1.20,    1.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3336,  3228,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEC T02                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.81600E-01,  50.00
1.00000, 34.500, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3241,  3242,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SIT T6XX                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 1.19400E-01,  44.80
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3242,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3243,  3244,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GPT T433                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.60900E-01,  46.00
1.00000, 69.000, 30.000,   46.00,   46.00,   50.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3257,  3203,  3920,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SPS T663                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.88670E-02, 150.00, 0.00000E+00, 1.22200E-01,  50.00, 0.00000E+00, 2.22200E-01,  50.00,0.99295,  24.7865
1.00000,  0.000,  0.000,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,-1,   3203,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,-30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3257,  3203,  3921,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SPS T664                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 8.77270E-02, 150.00, 0.00000E+00, 1.22200E-01,  50.00, 0.00000E+00, 2.22200E-01,  50.00,0.99277,  24.7804
1.00000,230.000,  0.000,  150.00,  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,-1,   3203,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   50.00,   50.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3262,  3263,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAT T621                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.76571E-01, 100.00
1.00000,230.000, 30.000,   70.00,   70.00,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3262,  3264,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PAT T622                                ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.76571E-01, 100.00
1.00000,230.000, 30.000,   70.00,   70.00,   77.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3297,  3298,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T360                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+00, 4.00000E-01,  15.00
1.00000, 13.800,  0.000,   15.00,   15.00,   16.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3304,  3305,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'FAR T418                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.40000E-01,  50.00
1.00000, 69.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3306,  3307,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SLH T574                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.86660E-01,  30.00
1.00000,138.000,-30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3306,  3317,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SHL T575                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 5.88200E-01,  17.00
1.00000,138.000,-30.000,   17.00,   17.00,   18.70,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3310,  3311,  3977,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PRD T632                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 3.75000E-01,  40.00, 0.00000E+00, 2.12500E-01,  10.00, 0.00000E+00, 6.29170E-01,  10.00,1.02755,  25.1506
1.00000,230.000,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
0.99063, 34.500,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3311,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   10.00,   10.00,   11.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3315,  3316,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PVR T441                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 5.10000E-01,  20.00
1.00000, 69.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3316,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3316,  3412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'TRV T340                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 4.14400E-01,  25.00
1.00000, 34.500, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3318,  3319,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'END T579                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.40000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3318,  3320,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'END T580                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.40000E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3321,  3580,  3959,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHY T647                                ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 1.40400E-01,  60.00, 0.00000E+00, 4.32000E-02,  20.00, 0.00000E+00, 2.07000E-01,  20.00,1.02808,  29.7745
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.000,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3322,  3323,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARN T581                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.06700E-01,  40.00
1.00000,138.000,-30.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3322,  3324,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ARN T582                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.06700E-01,  40.00
1.00000,138.000,-30.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3326,  3325,  3327,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'JUD T623                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 9.49290E-02, 140.00, 0.00000E+00, 6.54280E-02,  46.66, 0.00000E+00, 1.66500E-01,  46.66,1.01129,  10.5798
1.00000,230.000,  0.000,  140.00,  140.00,  154.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.85000,1.02000,0.98000,   5, 0,0.00000,0.00000, 0.000
1.00000, 69.000,  0.000,  140.00,  140.00,  154.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3325,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   46.70,   46.70,   51.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3330,  3331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T381                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd11       '
 0.00000E+00, 1.57420E+00,   4.00
1.00000, 34.500,-30.000,    4.00,    4.00,    4.40,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.48
  3335,  3334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PEC T01                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 2.83800E-01,  50.00
1.00000, 34.500, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3554,  3338,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'EBI UM602                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 6.53600E-01,  25.00
1.00984,230.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3338,   0,1.01500,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3350,  3126,  3964,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'YOR T436                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 7.66400E-01,  12.50, 0.00000E+00, 1.00264E+00,   4.17, 0.00000E+00, 9.66667E-01,   4.17,0.93083,  13.2759
1.00000, 69.000,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.15000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.06562, 34.500,  0.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3126,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    4.17,    4.17,    4.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3355,  3351,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T637                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.00000,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3352,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T638                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.00000,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3353,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T639                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.00000,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3354,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LUT T640                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11765E-03, 2.49412E-01,  85.00
1.00000,243.600, 30.000,   85.00,   85.00,   93.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3355,  3590,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'EBS T653                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.40000E-01,  30.00
1.00000,230.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3590,   0,1.15000,0.85000,1.01000,0.99000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3406,  3407,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHR UM504                               ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 5.84000E-01,  25.00
0.99375,138.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3407,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3408,  3409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'RNA T554                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.13000E-01,  50.00
0.99063,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3409,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3424,  3413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'ETX T405                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.73200E-01,  30.00
1.00000, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3815,  3420,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAH T5XX                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 0.00000E+00, 1.94444E-01,  36.00
1.00000,138.000, 30.000,   36.00,   36.00,   39.60,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3421,  3573,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'GRE T217                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 7.22499E-01,  12.00
1.00000, 13.800, 30.000,   12.00,   12.00,   13.20,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,   4.16
  3425,  3426,  3987,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'ERA T471                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.14800E-01,  25.00, 0.00000E+00, 7.89157E-01,   8.30, 0.00000E+00, 1.56626E+00,   8.30,0.98323,  14.8093
1.00000, 69.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3426,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    9.13,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3429,  3434,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'AMT T606                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.44340E-01,  50.00
1.00000,230.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,      0,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3429,  3427,  3428,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'AMT T605                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 8.53667E-02, 150.00, 0.00000E+00, 5.71489E-01,  45.00, 0.00000E+00, 3.41422E-01,  45.00,1.03610,  26.9356
1.00000,230.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,138.000,  0.000,  150.00,  150.00,  165.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3427,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   45.00,   45.00,   49.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.00000,1.00000,1.00000,1.00000,  33, 0,0.00000,0.00000, 0.000
  3430,  3431,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CAT T440                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 4.92767E-01,  30.00
0.96250, 69.000, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3431,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3432,  3433,  3993,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CHI T462                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 6.14800E-01,  25.00, 0.00000E+00, 7.89157E-01,   8.30, 0.00000E+00, 1.56626E+00,   8.30,1.00876,  18.7306
1.00000, 69.000,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.00000,1.00000,   5, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3433,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,    8.30,    8.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3436,  3438,  3437,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PLL T363                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.40000E-01,  25.00, 0.00000E+00, 4.65600E-01,  12.50, 0.00000E+00, 1.04016E+00,  12.50,0.98259,  18.5623
1.00000, 34.500,-30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.400,-30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000,  0.400,-30.000,   12.50,   12.50,   13.75,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3544,  3602,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH T629                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNyn0       '
 0.00000E+00, 6.19500E-01,  20.00
1.00000,230.000, 30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3602,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  34.50
  3544,  3545,  3958,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH T630                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63700E-01, 100.00, 0.00000E+00, 1.50150E-01,  33.33, 0.00000E+00, 6.60066E-01,  33.33,1.01865,  27.9968
1.02500,230.000,  0.000,  100.00,  100.00,  110.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3545,   0,1.10000,0.90000,1.02000,0.98000,   9, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,  100.00,  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   33.30,   33.30,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3544,  3545,  3546,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,3,'CDH T644                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.63700E-01, 100.00, 0.00000E+00, 1.50150E-01,  33.33, 0.00000E+00, 6.60066E-01,  33.33,1.01865,  27.9968
1.02500,230.000,  0.000,  100.00,  100.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3545,   0,1.10000,0.90000,1.02000,0.98000,   9, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,  100.00,  100.00,  132.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
1.00000, 13.800,-30.000,   33.33,   33.33,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.00000,1.00000,   3, 0,0.00000,0.00000, 0.000
  3548,  3549,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CDH TU01                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn11       '
 0.00000E+00, 8.92308E-02, 130.00
1.00000, 34.500,-30.000,  130.00,  130.00,  143.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3551,  3552,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'VEG T607                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 2.80211E-01,  47.50
1.00000,230.000, 30.000,   47.50,   47.50,   52.25,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.05000,0.95000,1.05000,0.95000,   5, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3553,  3106,  3960,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'SLU T634                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YN0yn0d1    ', 0
 0.00000E+00, 1.66300E-01,  60.00, 0.00000E+00, 1.01000E-01,  40.00, 0.00000E+00, 4.27000E-01,  20.00,1.00211,  21.6114
1.00000,230.000,  0.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   40.00,   40.00,   44.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3106,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,-30.000,   20.00,   20.00,   22.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
  3555,  3556,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU1                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.64894E-01,  18.80
1.00000, 34.500, 30.000,   18.80,   18.80,   20.68,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3557,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU2                                 ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 6.64894E-01,  18.80
1.00000, 34.500, 30.000,   18.80,   18.80,   20.68,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3558,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU3A                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.05932E+00,  11.80
1.00000, 34.500, 30.000,   11.75,   11.75,   12.93,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3555,  3559,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'PSM TU3B                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.32979E+00,   9.40
1.00000, 34.500, 30.000,    9.40,    9.40,   10.34,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   3, 0,0.00000,0.00000, 0.000
1.00000,   0.69
  3577,  3578,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'CKP T576                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 4.20000E-01,  25.00
1.00000,  0.000, 30.000,   25.00,   25.00,   27.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,   5, 0,0.00000,0.00000, 0.000
1.00000,   0.00
  3593,  3594,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T348                                    ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.83000E-01,  30.00
1.00000, 34.500, 30.000,   30.00,   30.00,   33.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3594,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,   0.36
  3650,  3651,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'LNZ T558                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 3.11060E-01,  50.00
1.00000,138.000, 30.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   3651,   0,1.15000,0.85000,1.02000,0.98000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3652,  3660,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BSV T591                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.64100E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3652,  3661,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BSV T589                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.63800E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3652,  3662,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'BSV T588                                ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'YNd1        '
 5.25000E-03, 1.64100E-01,  75.00
1.00000,138.000, 30.000,   75.00,   75.00,   82.50,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.05000,0.95000,  33, 0,0.00000,0.00000, 0.000
1.00000,  13.80
  3861,  3865,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'T624                                    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'Dyn1        '
 0.00000E+00, 2.50000E-01,  60.00
1.00000, 34.500, 30.000,   60.00,   60.00,   66.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3904,  3905,  3906,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'JAM T6XX                                ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            ', 0
 0.00000E+00, 2.40000E-01,  50.00, 0.00000E+00, 2.54000E-01,  16.70, 0.00000E+00, 5.14200E-01,  16.70,0.99959,  23.8916
1.00000, 69.000,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 34.500,  0.000,   50.00,   50.00,   55.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
1.00000, 13.800,  0.000,   16.70,   16.70,   18.37,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,      0,   0,1.10000,0.90000,1.10000,0.90000,  33, 0,0.00000,0.00000, 0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,    PDES,     PTOL,    'ARNAME'
   2,     0,    0.000,   10.000,'EL SALVADOR '
   3,     0,    0.000,   10.000,'HONDURAS    '
   4,     0,    0.000,   10.000,'NICARAGUA   '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,    RDC,     SETVL,    VSCHD,    VCMOD,    RCOMP,   DELTI,METER   DCVMIN,CCCITMX,CCCACC
@! IPR,NBR,  ANMXR,  ANMNR,   RCR,    XCR,   EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,NDR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,  ANMXI,  ANMNI,   RCI,    XCI,   EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,NDI,   IFI,   ITI,'IDI', XCAPI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,  RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,  DCSET,  ACSET,  ALOSS,  BLOSS,MINLOSS,  SMAX,   IMAX,   PWF,     MAXQ,   MINQ, VSREG,NREG, RMPCT
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,  T1,   Re(F1), Im(F1),   T2,   Re(F2), Im(F2),   T3,   Re(F3), Im(F3),   T4,   Re(F4), Im(F4),   T5,   Re(F5), Im(F5),   T6,   Re(F6), Im(F6)
@!    T7,   Re(F7), Im(F7),   T8,   Re(F8), Im(F8),   T9,   Re(F9), Im(F9),   T10, Re(F10),Im(F10),   T11, Re(F11),Im(F11),   T12, Re(F12),Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,   VCMOD, VCONVN
@!  IB, N,  ANGMX,  ANGMN,   RC,     XC,     EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,   SETVL,   DCPF,  MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2, RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,  RDC,      LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'NO          '
   2,'CE          '
   3,'SU          '
   4,'OR          '
   5,'OC          '
   6,'LA          '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID',PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'ENEE        '
   2,'PRIVADO     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,PDES,   QDES,  VSET,   SHMX,   TRMX,   VTMN,   VTMX,   VSMX,    IMX,   LINX,   RMPCT,OWNER,  SET1,    SET2,VSREF, FCREG,NREG,   'MNAME'
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!   I,'ID',MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,NREG, RMPCT,   'RMIDNT',     BINIT,S1,N1,    B1, S2,N2,    B2, S3,N3,    B3, S4,N4,    B4, S5,N5,    B5, S6,N6,    B6, S7,N7,    B7, S8,N8,    B8
  3061,'1 ',   0,  0,  0,1.05000,0.70000,  3061,   0, 100.0,'            ',   0.00, 1, 1,   7.00
  3062,'1 ',   0,  0,  0,1.05000,0.95000,  3062,   0, 100.0,'            ',   0.00, 1, 1,   7.50
  3069,'1 ',   0,  0,  0,1.05000,0.96000,  3069,   0, 100.0,'            ',   0.00, 1, 1,   7.50, 1, 1,   7.50, 1, 1,   7.50
  3090,'1 ',   0,  0,  0,1.05000,0.95000,  3090,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3111,'1 ',   1,  0,  1,1.05000,0.98000,  3111,   0, 100.0,'            ',  15.00, 1, 1,   7.50, 1, 1,   7.50
  3131,'1 ',   0,  0,  0,1.05000,0.95000,  3131,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3132,'1 ',   0,  0,  0,1.05000,0.95000,  3132,   0, 100.0,'            ',   0.00, 1, 1, -15.00
  3428,'1 ',   0,  0,  0,1.05000,0.95000,  3428,   0, 100.0,'            ',   0.00, 1, 1, -15.00, 1, 1, -15.00
  3548,'1 ',   0,  0,  0,1.05000,0.95000,  3548,   0, 100.0,'            ',   0.00, 1, 1,  -4.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC, MBASE,RATEKV,PC,  PSET,     H,      A,      B,      D,      E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
