 0,    100.00, 33, 0, 0, 60.00       / February 14, 2018 10:20:40; Simulator Version 20; BuildDate 2018_1_28
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
Data research project and contains no CEII.
 4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01746154, -56.258626, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.01526022, -60.471783, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.02185929, -55.751231, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01663268, -53.200432, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.01999998, -54.698433, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.00352597, -50.350187, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.00266659, -59.942860, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.00345719, -52.491944, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01705933, -42.385391, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01329398, -46.293543, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'CHRISTINE 2 ',  13.8000,3,   4,  20,   1,1.02999997, -34.943463, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01736498, -57.989351, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,1.00196707, -59.036822, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.99112600, -55.745897, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,0.99937779, -58.884789, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.02162719, -55.738633, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.01165068, -57.926732, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.03999996, -51.925267, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.03999996, -51.970916, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.00924170, -48.036755, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.02472305, -56.325496, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.01999998, -57.775887, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,1.01801038, -51.568096, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.01467144, -49.792393, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.01506722, -49.831407, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.01337063, -49.581269, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.00143468, -54.199627, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02140462, -55.900789, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.01999998, -57.744441, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.98881000, -57.961668, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.00203478, -50.905922, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,1.01999998, -56.225851, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03449595, -52.807239, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.03999996, -49.439583, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.00674534, -58.432104, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.99239302, -59.111380, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.02248323, -53.386838, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.98798066, -57.016370, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.00555837, -58.682219, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03057230, -51.459011, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.02815831, -52.957769, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.02349305, -54.957406, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
 4005,'1 ',1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4006,'1 ',1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4006,'2 ',1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4015,'1 ',1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4016,'1 ',1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4022,'1 ',1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4023,'1 ',1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4031,'1 ',1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4033,'1 ',1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4036,'1 ',1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4036,'2 ',1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4101,'1 ',1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4117,'1 ',1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'1 ',1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'2 ',1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'3 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'4 ',1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4130,'1 ',1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4132,'1 ',1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4143,'1 ',1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4147,'1 ',1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'1 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'2 ',1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'3 ',1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4172,'1 ',1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4175,'1 ',1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4175,'2 ',1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4179,'1 ',1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4187,'1 ',1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4188,'1 ',1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'1 ',1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'2 ',1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'3 ',1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4190,'1 ',1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
 4026,'1 ',   408.855,    57.457,   191.060,   -50.020,1.03000,    0,   492.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4115,'1 ',   131.432,    37.248,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.11310,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4116,'1 ',   123.762,    34.117,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.15150,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.22730,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4134,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4135,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.10840,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4136,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.18960,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,    0,    80.640,   0.00000,   0.27350,   0.00000,   0.00000,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,    0,    79.200,   0.00000,   0.16760,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4177,'1 ',   112.500,     8.162,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4195,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  4014,  4004,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4113,  4004,'1 ',4.56000E-3,3.25500E-2,5.93400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4022,  4005,'1 ',2.73400E-2,1.13430E-1,1.92500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4114,  4005,'1 ',1.98900E-2,1.13620E-1,1.70700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4006,  4197,'1 ',6.24000E-3,4.34400E-2,7.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4014,  4131,'1 ',1.66900E-2,1.19260E-1,2.17440E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4188,  4015,'1 ',3.53800E-2,2.12430E-1,2.88300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4016,  4023,'1 ',1.22800E-2,7.37400E-2,1.00100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4117,  4016,'1 ',1.70900E-2,7.09000E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4187,  4022,'1 ',2.50100E-2,1.03760E-1,1.76100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4131,  4024,'1 ',6.11000E-3,5.97400E-2,1.14950E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4025,  4117,'1 ',3.07000E-3,1.98100E-2,3.78000E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4147,  4031,'1 ',2.05300E-2,8.98000E-2,1.36800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4101,'1 ',3.60000E-3,1.60000E-2,3.00000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'1 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4147,'2 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4033,  4190,'1 ',3.97000E-3,1.64800E-2,2.80000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4132,  4036,'1 ',3.45500E-2,1.53960E-1,2.25800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4036,  4189,'1 ',5.90100E-2,1.44240E-1,1.88900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4175,  4101,'1 ',1.93100E-2,8.01300E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4197,  4101,'1 ',2.02200E-2,9.01100E-2,1.32100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  4113,'1 ',2.50000E-3,2.44800E-2,4.71100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4190,  4114,'1 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4190,  4114,'2 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4117,  4172,'1 ',1.48900E-2,6.17600E-2,1.04800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4129,  4130,'1 ',3.74800E-2,9.00200E-2,1.22200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4129,  4176,'1 ',2.35900E-2,1.41660E-1,1.92200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4130,  4179,'1 ',1.38600E-2,7.91600E-2,1.19000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4132,  4143,'1 ',2.00600E-2,8.32400E-2,1.41300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4189,  4143,'1 ',2.76100E-2,1.14550E-1,1.94400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  4196,'1 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4146,  4196,'2 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4148,  4179,'1 ',3.14900E-2,1.89100E-1,2.56600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4176,  4175,'1 ',2.19400E-2,9.59800E-2,1.46200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  4187,  4189,'1 ',2.89900E-2,1.26820E-1,1.93100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  4005,  4004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-3,6.28500E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4015,  4014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.63700E-2, 100.00
1.000000,115.000,   0.000, 321.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4015,  4014,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.63700E-2, 100.00
1.000000,115.000,   0.000, 321.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4025,  4024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-3,4.47700E-2, 100.00
1.000000,115.000,   0.000, 260.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4026,  4024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-3,6.65800E-2, 100.00
1.000000, 13.800,   0.000, 500.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4026,  4024,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-3,6.65800E-2, 100.00
1.000000, 13.800,   0.000, 500.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4114,  4113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.20000E-4,1.87400E-2, 100.00
1.000000,115.000,   0.000, 387.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4115,  4113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-3,5.40500E-2, 100.00
1.000000, 13.800,   0.000, 180.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4116,  4113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62000E-3,5.68600E-2, 100.00
1.000000, 13.800,   0.000, 180.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4132,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.67900E-2, 100.00
1.000000,115.000,   0.000, 246.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4132,  4131,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.67900E-2, 100.00
1.000000,115.000,   0.000, 246.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4133,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99000E-3,7.15900E-2, 100.00
1.000000, 20.000,   0.000, 101.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4134,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98000E-3,1.47410E-1, 100.00
1.000000, 20.000,   0.000, 103.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4135,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-3,1.40140E-1, 100.00
1.000000, 20.000,   0.000, 103.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4136,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15000E-3,1.84090E-1, 100.00
1.000000, 20.000,   0.000, 105.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4137,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18000E-3,8.04400E-2, 100.00
1.000000, 20.000,   0.000, 140.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4138,  4131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.76200E-2, 100.00
1.000000, 20.000,   0.000, 135.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4147,  4146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.23000E-2, 100.00
1.000000,115.000,   0.000, 459.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  4177,  4176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-3,1.12740E-1, 100.00
1.000000, 13.800,   0.000, 115.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  4177,  4176,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-3,1.12740E-1, 100.00
1.000000, 13.800,   0.000, 115.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  4196,  4195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.76000E-3, 100.00
1.000000,230.000,   0.000,1233.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  4197,  4196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.20000E-4,3.23600E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'Far West    '
   2,    0,     0.000,     1.000,'North       '
   3,    0,     0.000,     1.000,'West        '
   4,    0,     0.000,     1.000,'South       '
   5,    0,     0.000,     1.000,'North Centra'
   6,    0,     0.000,     1.000,'South Centra'
   7,    0,     0.000,     1.000,'Coast       '
   8,    0,     0.000,     1.000,'East        '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'Bay City'
   2,'Galvesto'
   3,'Houston '
   4,'East Hou'
   5,'Spring  '
   6,'Victoria'
   7,'Aggielan'
   8,'Tyler   '
   9,'Far West'
  10,'Panhandl'
  11,'Red Rive'
  12,'Jacksbor'
  13,'Waco    '
  14,'Corsican'
  15,'Central '
  16,'Dallas  '
  17,'Fort Wor'
  18,'Glen Ros'
  19,'McAllen '
  20,'Laredo  '
  21,'Corpus C'
  22,'San Marc'
  23,'Austin  '
  24,'Gonzales'
  25,'Bastrop '
  26,'San Anto'
  27,'Abilene '
  28,'Hill Cou'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
 4005,2,0,1,1.03000,1.03000,    0,100.0,'        ',   70.00, 1,  70.00
 4015,2,0,1,1.03000,1.03000,    0,100.0,'        ',   65.14, 1,  75.00
 4130,2,0,1,1.03000,1.03000,    0,100.0,'        ',   20.90, 1,  25.00
 4131,2,0,1,1.03000,1.03000,    0,100.0,'        ',   59.58, 1, 111.69
 4147,2,0,1,1.03000,1.03000,    0,100.0,'        ',   92.09, 1, 100.00
 4175,2,0,1,1.03000,1.03000,    0,100.0,'        ',   13.02, 1,  30.00
 4188,2,0,0,1.03000,1.03000,    0,100.0,'        ',    8.00, 1,   8.00
 4196,2,0,1,1.03000,1.03000,    0,100.0,'        ',    0.00, 1, 200.00
 4197,2,0,1,1.03000,1.03000,    0,100.0,'        ',    0.00, 1, 150.00
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
