********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.3.0
*
* Date:     05/21/2026 14:58
* Project:  SPTL_21_05 (Study Case: Y01 (2024/25))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r);vector:2(r)
  2;C;ContRating;;;2;0;3;20,77;19,9;19,99
  3;C;ContRating;;;2;0;3;21;20;20
  4;C;ContRating;;;2;0;3;42;42;42


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  5;C;WTG_DUNE0G_1;14;0;32,457;0,9166;Wind;vdroop;DEF;11,9;0;11,9;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-8;12,01
  6;C;WTG_KEIH0G_1;14;0;5,555555;0,9;Wind;vdroop;DEF;1,8;0;1,8;1;0;0;1;0;1,02;0;0;1;3;1,1;0,9;-2;1,747685
  7;C;WTG_POGB0G;14;0;9,72;0,99;Wind;vdroop;DEF;3,8;0;3,8;1;0;0;1;0;1;0;0;1;3;1,1;0,9;-5;3,446862
  8;C;WTG_TODD0G_1;14;0;30,66667;0,9;Wind;vdroop;DEF;11;0;11;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-12;10,39


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  9;C;lne_DUNE3-_KEIH3-_1;14;893;4,7458;1;;1;0
  10;C;lne_DUNE3-_POGB3-_1;14;894;3,809;1;;1;0
  11;C;lne_DUNE3-_TODD3-_1;14;895;6,07;1;;1;0


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  12;C;NGET;;50;
  13;C;SHET;;50;
  14;C;SPTL;;50;


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  15;C;DUNE0G;14;;0;0;0,69;0,398371;0;0;0;0;1
  16;C;DUNE1-;14;;0;0;132;76,21024;0;0;0;0;1
  17;C;DUNE3-;14;;0;0;33;19,05256;0;0;0;0;1
  18;C;KEIH0G;14;;0;0;0,69;0,398371;0;0;0;0;1
  19;C;KEIH3-;14;;0;0;33;19,05256;0;0;0;0;1
  20;C;POGB0G;14;;0;0;0,69;0,398371;0;0;0;0;1
  21;C;POGB3-;14;;0;0;33;19,05256;0;0;0;0;1
  22;C;TODD0G;14;;0;0;0,69;0,398371;0;0;0;0;1
  23;C;TODD3-;14;;0;0;33;19,05256;0;0;0;0;1


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  24;C;trf_DUNE1-_DUNE3-_1;14;896;1;0;0;0;1;1,01;1;1,025;1
  25;C;trf_DUNE1-_DUNE3-_2;14;897;1;0;0;0;1;1,01;1;1,025;1
  26;C;trf_DUNE3-_DUNE0G_1;14;900;35;0;0;0;0;1;0,98125;1,01875;1
  27;C;trf_KEIH3-_KEIH0G_1;14;898;1;0;0;0;0;1;0,99;1,01;0
  28;C;trf_POGB3-_POGB0G_1;14;899;1;0;0;0;0;1;0,99;1,01;0
  29;C;trf_TODD3-_TODD0G_1;14;901;1;0;0;0;0;1;0,98125;1,01875;1


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snss(r);rntxn(r);z2tz1(r);snssmin(r);rntxnmin(r);z2tz1min(r);chr_name(a:40);bustp(a:2);pgini(r);qgini(r);phiini(r);usetp(r);outserv(i);Kpf(r);K(r);cmax(r);xd(r);xq(r)
  30;C;External Grid;14;10000;0,1;1;8000;0,1;1;;SL;0;0;-9,035735;1,063884;0;0;0;1,1;0,2;0,2


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  31;C;S6;;1;1


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  32;C;Layers;848
  33;C;Settings;848
  34;C;Layers;849
  35;C;Settings;849
  36;C;132/33kV;38
  37;C;Wind Generator Transformers;38
  38;C;Transformers;39
  39;C;SPTL;
  40;C;TypLne;43
  41;C;TypLne;44
  42;C;Lines;39
  43;C;ABB XLPE;45
  44;C;SPEN XLPE;45
  45;C;33kV;46
  46;C;Cables;39


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  47;C;DUNE0G_Graph;848;1;1;1;481,25;70;TermStrip;15;0;0,666666;1
  48;C;DUNE1-_Graph;848;1;1;1;468,125;166,25;TermStrip;16;0;1,333333;1
  49;C;DUNE3-_Graph;848;1;1;1;485,625;91,875;TermStrip;17;0;2,333333;1
  50;C;Graphical Net Object119;848;-16777216;1;1;481,25;52,5;d_genstat;5;0;1;1
  51;C;Graphical Net Object126;848;-16777216;1;1;430,2083;43,75;d_genstat;6;0;1;1
  52;C;Graphical Net Object128;848;-16777216;1;1;462,2917;76,5625;d_lin;9;349;1;1
  53;C;Graphical Net Object134;848;-16777216;1;1;445,5208;61,25;d_tr2;27;270;1;1
  54;C;Graphical Net Object137;848;-16777216;1;1;564,375;61,25;d_tr2;28;90;1;1
  55;C;Graphical Net Object146;848;-16777216;1;1;513,3333;76,5625;d_lin;10;25;1;1
  56;C;Graphical Net Object171;848;-16777216;1;1;495,1042;67,8125;d_lin;11;358;1;1
  57;C;Graphical Net Object180;848;-16777216;1;1;560;13,125;d_genstat;8;0;1;1
  58;C;Graphical Net Object198;848;-16777216;1;1;606,6667;43,75;d_genstat;7;0;1;1
  59;C;Graphical Net Object257;848;-16777216;1;1;478,3333;80,9375;d_tr2;26;15;1;1
  60;C;Graphical Net Object325;848;-16777216;1;1;468,8542;129,0625;d_tr2;25;10;1;1
  61;C;Graphical Net Object328;848;-16777216;1;1;484,8958;129,0625;d_tr2;24;16;1;1
  62;C;Graphical Net Object365(1);848;-16777216;1;1;468,125;188,125;d_net;30;180;1;1
  63;C;Graphical Net Object376;848;-16777216;1;1;525;39,375;d_tr2;29;90;1;1
  64;C;KEIH0G_Graph;848;1;1;1;433,125;61,25;TermStrip;18;0;0,666666;1
  65;C;KEIH3-_Graph;848;1;1;1;459,375;61,25;TermStrip;19;0;1;1
  66;C;POGB0G_Graph;848;-16777216;1;1;603,75;61,25;TermStrip;20;0;0,666666;1
  67;C;POGB3-_Graph;848;1;1;1;525;61,25;TermStrip;21;0;1;1
  68;C;TODD0G_Graph;848;-16777216;1;1;560;30,625;TermStrip;22;0;0,666666;1
  69;C;TODD3-_Graph;848;1;1;1;494,375;43,75;TermStrip;23;0;1;1
  70;C;AIKE0A_Graph;849;1;1;1;1255,625;1465,625;TermStrip;;0;0,666666;1
  71;C;AIKE0B_Graph;849;1;1;1;1225;1478,75;TermStrip;;0;0,666666;1
  72;C;AIKE0G_Graph;849;1;1;1;1010,625;1583,75;TermStrip;;0;0,666666;1
  73;C;AIKE3-_Graph;849;1;1;1;1032,5;1588,125;TermStrip;;0;1,666667;1
  74;C;AIKE3A_Graph;849;1;1;1;1246,875;1456,875;TermStrip;;0;1,333333;1
  75;C;AIKE3B_Graph;849;1;1;1;1233,75;1465,625;TermStrip;;0;1,333333;1
  76;C;BERW1Q_Graph;849;1;1;1;1347,5;1526,875;TermStrip;;0;1;1
  77;C;BERW1R_Graph;849;1;1;1;1360,625;1535,625;TermStrip;;0;1;1
  78;C;BERW3-_Graph;849;1;1;1;1351,875;1557,5;TermStrip;;0;3,666667;1
  79;C;BOWB0A_Graph;849;1;1;1;1653,75;1754,375;TermStrip;;0;1;1
  80;C;BOWB0B_Graph;849;1;1;1;1680;1754,375;TermStrip;;0;1;1
  81;C;BOWB31_Graph;849;1;1;1;1680;1719,375;TermStrip;;0;0,666666;1
  82;C;BOWB32_Graph;849;1;1;1;1697,5;1723,75;TermStrip;;0;0,666666;1
  83;C;COCK2-_Graph;849;1;1;1;1592,5;1448,125;TermStrip;;0;2,333333;1
  84;C;COCK3-_Graph;849;1;1;1;1570,625;1461,25;TermStrip;;0;3,333333;1
  85;C;COCK3U_Graph;849;1;1;1;1540;1430,625;TermStrip;;0;0,666666;1
  86;C;COCK3V_Graph;849;1;1;1;1548,75;1430,625;TermStrip;;0;0,666666;1
  87;C;COCK4Q_Graph;849;1;1;1;1496,25;1413,125;TermStrip;;0;0,666666;1
  88;C;COCK4R_Graph;849;1;1;1;1500,625;1408,75;TermStrip;;0;0,666666;1
  89;C;CRYR01_Graph;849;1;1;1;1220,625;1343,125;TermStrip;;0;0,666666;1
  90;C;CRYR02_Graph;849;1;1;1;1185,625;1290,625;TermStrip;;0;0,666666;1
  91;C;CRYR0G_Graph;849;1;1;1;1019,375;1544,375;TermStrip;;0;0,666666;1
  92;C;CRYR1-_Graph;849;1;1;1;1264,375;1316,875;TermStrip;;0;1;1
  93;C;CRYR1A_Graph;849;1;1;1;1290,625;1369,375;TermStrip;;0;0,666666;1
  94;C;CRYR3-_Graph;849;1;1;1;1045,625;1540;TermStrip;;0;1,666667;1
  95;C;CRYR31_Graph;849;1;1;1;1233,75;1334,375;TermStrip;;0;1,333333;1
  96;C;CRYR32_Graph;849;1;1;1;1216,25;1308,125;TermStrip;;0;1,333333;1
  97;C;CRYR3U_Graph;849;1;1;1;1290,625;1321,25;TermStrip;;0;0,666666;1
  98;C;CRYR3V_Graph;849;1;1;1;1303,75;1347,5;TermStrip;;0;0,666666;1
  99;C;CRYR4-_Graph;849;1;1;1;1325,625;1312,5;TermStrip;;0;2;1
  100;C;DEWP2Q_Graph;849;1;1;1;1763,125;1623,125;TermStrip;;0;0,666666;1
  101;C;DEWP2R_Graph;849;1;1;1;1741,25;1596,875;TermStrip;;0;0,666666;1
  102;C;DEWP3-_Graph;849;1;1;1;1750;1636,25;TermStrip;;0;4;1
  103;C;DUNB1Q_Graph;849;1;1;1;1111,25;1465,625;TermStrip;;0;1;1
  104;C;DUNB1R_Graph;849;1;1;1;1120;1474,375;TermStrip;;0;1;1
  105;C;DUNB1S_Graph;849;1;1;1;1080,625;1526,875;TermStrip;;0;0,666666;1
  106;C;DUNB1T_Graph;849;1;1;1;1089,375;1535,625;TermStrip;;0;0,666666;1
  107;C;DUNB3A_Graph;849;1;1;1;1085;1505;TermStrip;;0;4,333333;1
  108;C;DUNB3B_Graph;849;1;1;1;1063,125;1570,625;TermStrip;;0;4,333333;1
  109;C;DUNE0G_Graph;849;1;1;1;1461,25;1653,75;TermStrip;15;0;0,666666;1
  110;C;DUNE1-_Graph;849;1;1;1;1487,5;1548,75;TermStrip;16;0;1,333333;1
  111;C;DUNE3-_Graph;849;1;1;1;1470;1627,5;TermStrip;17;0;3;1
  112;C;ECCL1-_Graph;849;1;1;1;1382,5;1470;TermStrip;;0;2,666667;1
  113;C;ECCL3-_Graph;849;1;1;1;1373,75;1544,375;TermStrip;;0;4;1
  114;C;ECCL3U_Graph;849;1;1;1;1395,625;1430,625;TermStrip;;0;0,666666;1
  115;C;ECCL3V_Graph;849;1;1;1;1382,5;1430,625;TermStrip;;0;0,666666;1
  116;C;ECCL4A_Graph;849;-16777216;1;1;1395,625;1316,875;TermStrip;;0;2;1
  117;C;ECCL4B_Graph;849;-16777216;1;1;1470;1316,875;TermStrip;;0;2;1
  118;C;ECCL4C_Graph;849;1;1;1;1365;1417,5;PointTerm;;0;1;1
  119;C;ECCL4D_Graph;849;1;1;1;1408,75;1426,25;PointTerm;;0;1;1
  120;C;FALL0A_Graph;849;1;1;1;1461,25;1277,5;TermStrip;;0;0,666666;1
  121;C;FALL0B_Graph;849;1;1;1;1400;1220,625;TermStrip;;0;0,666666;1
  122;C;FALL3A_Graph;849;1;1;1;1452,5;1255,625;TermStrip;;0;1,333333;1
  123;C;FALL3B_Graph;849;1;1;1;1413,125;1238,125;TermStrip;;0;1,333333;1
  124;C;FALL4-_Graph;849;1;1;1;1430,625;1260;TermStrip;;0;1,333333;1
  125;C;GALA1-_Graph;849;1;1;1;1413,125;1548,75;TermStrip;;0;2;1
  126;C;GALA3-_Graph;849;1;1;1;1378,125;1596,875;TermStrip;;0;4;1
  127;C;Graphical Net Object1008;849;-16777216;1;1;1375;1570,625;d_lin;;234;1;1
  128;C;Graphical Net Object1009;849;-16777216;1;1;1470;1651,562;d_lin;11;180;1;1
  129;C;Graphical Net Object1011;849;-16777216;1;1;1373,75;1286,25;Compd_lin;;270;1;1
  130;C;Graphical Net Object1012;849;-16777216;1;1;1453,958;1548,75;d_lin;;270;1;1
  131;C;Graphical Net Object1018;849;-16777216;1;1;1523,229;1511,562;Compd_lin;;39;1;1
  132;C;Graphical Net Object1019;849;-16777216;1;1;1441,562;1286,25;Compd_lin;;270;1;1
  133;C;Graphical Net Object1020;849;-16777216;1;1;1354,062;1625,312;d_lin;;159;1;1
  134;C;Graphical Net Object1032;849;-16777216;1;1;1417,5;1572,812;d_lin;;200;1;1
  135;C;Graphical Net Object1037;849;-16777216;1;1;1483,125;1235,938;d_lin;;65;1;1
  136;C;Graphical Net Object1061;849;-16777216;1;1;1214,792;1362,812;d_lin;;42;1;1
  137;C;Graphical Net Object1063;849;-16777216;1;1;1685,833;1454,688;d_lin;;315;1;1
  138;C;Graphical Net Object1067;849;-16777216;1;1;1734,375;1535,625;d_lin;;163;1;1
  139;C;Graphical Net Object1073;849;-16777216;1;1;1743,75;1544,375;d_lin;;168;1;1
  140;C;Graphical Net Object1082;849;-16777216;1;1;1204,583;1358,438;d_lin;;44;1;1
  141;C;Graphical Net Object1103;849;-16777216;1;1;1618,75;1496,25;d_lin;;171;1;1
  142;C;Graphical Net Object1104;849;-16777216;1;1;1624,583;1485,312;d_lin;;173;1;1
  143;C;Graphical Net Object1110;849;-16777216;1;1;1352,5;1498,438;Compd_lin;;10;1;1
  144;C;Graphical Net Object1112;849;-16777216;1;1;1364,062;1502,812;Compd_lin;;6;1;1
  145;C;Graphical Net Object1128;849;-16777216;1;1;1015;1585,938;d_tr2;;297;1;1
  146;C;Graphical Net Object1141;849;-16777216;1;1;1366,094;1546,562;d_tr2;;138;1;1
  147;C;Graphical Net Object1144;849;-16777216;1;1;1333,828;1542,188;d_tr2;;230;1;1
  148;C;Graphical Net Object1145;849;-16777216;1;1;1355,521;1561,875;d_tr2;;200;1;1
  149;C;Graphical Net Object1146;849;-16777216;1;1;1335,833;1546,562;d_tr2;;200;1;1
  150;C;Graphical Net Object1182;849;-16777216;1;1;1597,188;1454,688;d_tr2;;144;1;1
  151;C;Graphical Net Object1185;849;-16777216;1;1;1583,281;1454,688;d_tr2;;137;1;1
  152;C;Graphical Net Object1187;849;-16777216;1;1;1225,729;1338,75;d_tr2;;207;1;1
  153;C;Graphical Net Object1196;849;-16777216;1;1;1033,958;1542,188;d_tr2;;259;1;1
  154;C;Graphical Net Object1205;849;-16777216;1;1;1725,938;1616,562;d_tr2;;218;1;1
  155;C;Graphical Net Object1211;849;-16777216;1;1;1108,125;1485,312;d_tr2;;176;1;1
  156;C;Graphical Net Object1213;849;-16777216;1;1;1776,25;1629,688;d_tr2;;117;1;1
  157;C;Graphical Net Object1216;849;-16777216;1;1;1493,479;1588,125;d_tr2;24;180;1;1
  158;C;Graphical Net Object1217;849;-16777216;1;1;1120,625;1489,688;d_tr2;;162;1;1
  159;C;Graphical Net Object1222;849;-16777216;1;1;1399,375;1507,188;d_tr2;;162;1;1
  160;C;Graphical Net Object1226;849;-16777216;1;1;1479,771;1588,125;d_tr2;25;183;1;1
  161;C;Graphical Net Object1231;849;-16777216;1;1;1386,875;1507,188;d_tr2;;166;1;1
  162;C;Graphical Net Object1234;849;-16777216;1;1;1420,417;1249,062;d_tr2;;352;1;1
  163;C;Graphical Net Object1240;849;-16777216;1;1;1415,312;1572,812;d_tr2;;175;1;1
  164;C;Graphical Net Object1245;849;-16777216;1;1;1441,562;1257,812;d_tr2;;45;1;1
  165;C;Graphical Net Object1248;849;-16777216;1;1;1402,188;1572,812;d_tr2;;175;1;1
  166;C;Graphical Net Object1269;849;-16777216;1;1;1353,333;1666,875;d_tr2;;209;1;1
  167;C;Graphical Net Object1270;849;-16777216;1;1;1160,833;1419,688;d_tr2;;217;1;1
  168;C;Graphical Net Object1295;849;-16777216;1;1;1147,708;1408,75;d_tr2;;231;1;1
  169;C;Graphical Net Object1306;849;-16777216;1;1;1625,417;1474,375;d_tr2;;211;1;1
  170;C;Graphical Net Object1316;849;-16777216;1;1;1642,083;1461,25;d_tr2;;90;1;1
  171;C;Graphical Net Object1323;849;-16777216;1;1;1618,438;1478,75;d_tr2;;237;1;1
  172;C;Graphical Net Object1329;849;-16777216;1;1;1632,604;1487,5;d_tr2;;152;1;1
  173;C;Graphical Net Object1334;849;-16777216;1;1;1304,661;1231,562;d_tr2;;109;1;1
  174;C;Graphical Net Object1335;849;-16777216;1;1;1743,125;1577,188;d_tr2;;259;1;1
  175;C;Graphical Net Object1336;849;-16777216;1;1;1745;1568,438;d_tr2;;183;1;1
  176;C;Graphical Net Object1338;849;-16777216;1;1;1640,312;1524,688;d_tr2;;140;1;1
  177;C;Graphical Net Object1341;849;-16777216;1;1;1309;1222,812;d_tr2;;28;1;1
  178;C;Graphical Net Object1343;849;-16777216;1;1;1468,542;1680;d_tr2;29;146;1;1
  179;C;Graphical Net Object1378;849;-16777216;1;1;1251,979;1325,625;d_tr2;;235;1;1
  180;C;Graphical Net Object1573;849;-16777216;1;1;1325,625;1270,938;Compd_lin;;12;1;1
  181;C;Graphical Net Object1574;849;-16777216;1;1;1056,016;1585,938;d_lin;;155;1;1
  182;C;Graphical Net Object1576;849;-16777216;1;1;1340,208;1662,5;d_genstat;;0;1;1
  183;C;Graphical Net Object1578;849;-16777216;1;1;1477,292;1666,875;d_genstat;8;0;1;1
  184;C;Graphical Net Object1581;849;-16777216;1;1;1016,458;1526,875;d_genstat;;0;1;1
  185;C;Graphical Net Object1587;849;-16777216;1;1;1400;1203,125;d_genstat;;0;1;1
  186;C;Graphical Net Object1593;849;-16777216;1;1;1217,708;1325,625;d_genstat;;0;1;1
  187;C;Graphical Net Object1595;849;-16777216;1;1;1464,167;1260;d_genstat;;0;1;1
  188;C;Graphical Net Object1599;849;-16777216;1;1;1544,375;1430,625;auto-transformer;;110;1;1
  189;C;Graphical Net Object1602;849;-16777216;1;1;1546,562;1428,438;auto-transformer;;113;1;1
  190;C;Graphical Net Object1604;849;-16777216;1;1;1295;1314,688;auto-transformer;;266;1;1
  191;C;Graphical Net Object1610;849;-16777216;1;1;1394,167;1452,5;auto-transformer;;0;1;1
  192;C;Graphical Net Object1613;849;-16777216;1;1;1386,875;1419,688;auto-transformer;;185;1;1
  193;C;Graphical Net Object1617;849;-16777216;1;1;1398,75;1509,375;Compd_lin;;178;1;1
  194;C;Graphical Net Object1618;849;-16777216;1;1;1410,312;1509,375;Compd_lin;;176;1;1
  195;C;Graphical Net Object1640;849;-16777216;1;1;1290,625;1275,312;auto-transformer;;224;1;1
  196;C;Graphical Net Object1647;849;-16777216;1;1;1290,625;1275,312;auto-transformer;;224;1;1
  197;C;Graphical Net Object1650;849;-16777216;1;1;1581,562;1435;auto-transformer;;216;1;1
  198;C;Graphical Net Object1657;849;-16777216;1;1;1575;1303,75;auto-transformer;;159;1;1
  199;C;Graphical Net Object1667;849;-16777216;1;1;1620,208;1428,438;Compd_lin;;357;1;1
  200;C;Graphical Net Object1671;849;-16777216;1;1;1616,562;1432,812;Compd_lin;;350;1;1
  201;C;Graphical Net Object1691;849;-16777216;1;1;1649,375;1736,875;d_asmg;;0;1;1
  202;C;Graphical Net Object1692;849;-16777216;1;1;1675,625;1736,875;d_asmg;;0;1;1
  203;C;Graphical Net Object1694;849;-16777216;1;1;1715;1653,75;d_genstat;;180;1;1
  204;C;Graphical Net Object1696;849;-16777216;1;1;1544,375;1478,75;d_genstat;;180;1;1
  205;C;Graphical Net Object1704;849;-16777216;1;1;1323;1575;d_genstat;;180;1;1
  206;C;Graphical Net Object1719;849;-16777216;1;1;1366,25;1561,875;d_genstat;;180;1;1
  207;C;Graphical Net Object1722;849;-16777216;1;1;1697,5;1675,625;d_genstat;;180;1;1
  208;C;Graphical Net Object1731;849;-16777216;1;1;1360,625;1614,375;d_genstat;;180;1;1
  209;C;Graphical Net Object1736;849;-16777216;1;1;1610;1505;d_genstat;;180;1;1
  210;C;Graphical Net Object1762;849;-16777216;1;1;1363,906;1540;d_genstat;;0;1;1
  211;C;Graphical Net Object1770;849;-16777216;1;1;1736,875;1596,875;d_genstat;;180;1;1
  212;C;Graphical Net Object1778;849;-16777216;1;1;1576,875;1443,75;d_genstat;;0;1;1
  213;C;Graphical Net Object1779;849;-16777216;1;1;1763,125;1618,75;d_genstat;;0;1;1
  214;C;Graphical Net Object1790;849;-16777216;1;1;1381,25;1526,875;d_genstat;;0;1;1
  215;C;Graphical Net Object1797;849;-16777216;1;1;1391,25;1579,375;d_genstat;;0;1;1
  216;C;Graphical Net Object1799;849;-16777216;1;1;1378,125;1349,688;d_ser_cap;;180;1;1
  217;C;Graphical Net Object1801;849;-16777216;1;1;1413,125;1397,812;d_ser_cap;;0;1;1
  218;C;Graphical Net Object1810;849;-16777216;1;1;1682,917;1640,625;d_genstat;;0;1;1
  219;C;Graphical Net Object1839;849;-16777216;1;1;1642,5;1470;d_genstat;;0;1;1
  220;C;Graphical Net Object1849;849;-16777216;1;1;1769,375;1561,875;d_genstat;;0;1;1
  221;C;Graphical Net Object1864;849;-16777216;1;1;1258,542;1448,125;d_genstat;;0;1;1
  222;C;Graphical Net Object1869;849;-16777216;1;1;1159,375;1443,75;d_genstat;;0;1;1
  223;C;Graphical Net Object1872;849;-16777216;1;1;1712,083;1675,625;d_genstat;;180;1;1
  224;C;Graphical Net Object1875;849;-16777216;1;1;1426,25;1408,75;d_genstat;;0;1;1
  225;C;Graphical Net Object1886;849;-16777216;1;1;1754,375;1596,875;d_genstat;;180;1;1
  226;C;Graphical Net Object1891;849;-16777216;1;1;1351,875;1365;auto-transformer;;135;1;1
  227;C;Graphical Net Object1895;849;-16777216;1;1;1246,875;1391,25;auto-transformer;;225;1;1
  228;C;Graphical Net Object1908;849;-16777216;1;1;1620,938;1537,812;auto-transformer;;188;1;1
  229;C;Graphical Net Object1912;849;-16777216;1;1;1308,125;1340,938;auto-transformer;;212;1;1
  230;C;Graphical Net Object1915;849;-16777216;1;1;1690,208;1690,938;Compd_lin;;347;1;1
  231;C;Graphical Net Object1916;849;-16777216;1;1;1674,167;1688,75;Compd_lin;;349;1;1
  232;C;Graphical Net Object1919;849;-16777216;1;1;1359,896;1432,812;d_lin;;198;1;1
  233;C;Graphical Net Object1922;849;-16777216;1;1;1405,104;1445,938;d_lin;;190;1;1
  234;C;Graphical Net Object1962;849;-16777216;1;1;1258,542;1437,188;d_tr2;;197;1;1
  235;C;Graphical Net Object1963;849;-16777216;1;1;1252,708;1461,25;d_tr2;;180;1;1
  236;C;Graphical Net Object1964;849;-16777216;1;1;1669,062;1736,875;d_tr2;;212;1;1
  237;C;Graphical Net Object1972;849;-16777216;1;1;1718,438;1553,125;d_tr2;;179;1;1
  238;C;Graphical Net Object1973;849;-16777216;1;1;1690,938;1739,062;d_tr2;;203;1;1
  239;C;Graphical Net Object1974;849;-16777216;1;1;1711,25;1555,312;d_tr2;;175;1;1
  240;C;Graphical Net Object1987;849;-16777216;1;1;1241,042;1312,5;d_tr2;;283;1;1
  241;C;Graphical Net Object1988;849;-16777216;1;1;1460,521;1640,625;d_tr2;26;164;1;1
  242;C;Graphical Net Object2002;849;-16777216;1;1;1179,062;1456,875;d_tr2;;248;1;1
  243;C;Graphical Net Object2004;849;-16777216;1;1;1406,562;1410,938;d_tr2;;144;1;1
  244;C;Graphical Net Object2007;849;-16777216;1;1;1499,531;1651,562;d_tr2;27;68;1;1
  245;C;Graphical Net Object2018;849;-16777216;1;1;1580,833;1421,875;d_shunt;;0;1;1
  246;C;Graphical Net Object2019;849;-16777216;1;1;1370,833;1360,625;d_shunt;;0;1;1
  247;C;Graphical Net Object2021;849;-16777216;1;1;1219,167;1395,625;d_shunt;;0;1;1
  248;C;Graphical Net Object2022;849;-16777216;1;1;1577,917;1286,25;d_shunt;;0;1;1
  249;C;Graphical Net Object2043;849;-16777216;1;1;1204,583;1432,812;Compd_lin;;37;1;1
  250;C;Graphical Net Object2046;849;-16777216;1;1;1383,229;1386,875;Compd_lin;;305;1;1
  251;C;Graphical Net Object2068;849;-16777216;1;1;1680;1771,875;d_svs;;180;1;1
  252;C;Graphical Net Object2072;849;-16777216;1;1;1653,75;1771,875;d_svs;;180;1;1
  253;C;Graphical Net Object2074;849;-16777216;1;1;1235,208;1382,5;d_svs;;0;1;1
  254;C;Graphical Net Object2075;849;-16777216;1;1;1350,417;1347,5;d_svs;;0;1;1
  255;C;Graphical Net Object2077;849;-16777216;1;1;1723,021;1625,312;d_ser_rea;;354;1;1
  256;C;Graphical Net Object2079;849;-16777216;1;1;1713,542;1627,5;d_ser_rea;;3;1;1
  257;C;Graphical Net Object2117;849;-16777216;1;1;1627,5;1505;d_genstat;;180;1;1
  258;C;Graphical Net Object2125;849;-16777216;1;1;1458,333;1636,25;d_genstat;5;0;1;1
  259;C;Graphical Net Object2135;849;-16777216;1;1;1381,25;1561,875;d_genstat;;180;1;1
  260;C;Graphical Net Object2140;849;-16777216;1;1;1750;1653,75;d_genstat;;180;1;1
  261;C;Graphical Net Object2174;849;-16777216;1;1;1378,125;1614,375;d_genstat;;180;1;1
  262;C;Graphical Net Object2181;849;-16777216;1;1;1561,875;1478,75;d_genstat;;180;1;1
  263;C;Graphical Net Object2188;849;-16777216;1;1;1342,25;1575;d_genstat;;180;1;1
  264;C;Graphical Net Object2199;849;-16777216;1;1;1667,5;1470;d_genstat;;0;1;1
  265;C;Graphical Net Object2214;849;-16777216;1;1;1505;1631,875;d_genstat;6;0;1;1
  266;C;Graphical Net Object2221;849;-16777216;1;1;1418,958;1649,375;d_genstat;7;0;1;1
  267;C;Graphical Net Object2235;849;-16777216;1;1;1488,594;1640,625;d_lin;9;210;1;1
  268;C;Graphical Net Object2243;849;-16777216;1;1;1275,312;1393,438;d_lin;;212;1;1
  269;C;Graphical Net Object2258;849;-16777216;1;1;1459,792;1266,562;d_tr2;;188;1;1
  270;C;Graphical Net Object2261;849;-16777216;1;1;1068,229;1610;d_tr2;;150;1;1
  271;C;Graphical Net Object2264;849;-16777216;1;1;1434,271;1664,688;d_tr2;28;257;1;1
  272;C;Graphical Net Object2266;849;-16777216;1;1;1084,062;1548,75;d_tr2;;171;1;1
  273;C;Graphical Net Object2270;849;-16777216;1;1;1227,917;1472,188;d_tr2;;180;1;1
  274;C;Graphical Net Object2273;849;-16777216;1;1;1198,021;1299,375;d_tr2;;305;1;1
  275;C;Graphical Net Object2274;849;-16777216;1;1;1096,562;1553,125;d_tr2;;158;1;1
  276;C;Graphical Net Object2275;849;-16777216;1;1;1403,646;1229,375;d_tr2;;337;1;1
  277;C;Graphical Net Object2282;849;-16777216;1;1;1247,604;1441,562;d_tr2;;198;1;1
  278;C;Graphical Net Object2298;849;-16777216;1;1;1296,75;1340,938;d_lin;;220;1;1
  279;C;Graphical Net Object2299;849;-16777216;1;1;1445,938;1645;d_lin;10;173;1;1
  280;C;Graphical Net Object2300;849;-16777216;1;1;1098,125;1496,25;d_lin;;210;1;1
  281;C;Graphical Net Object2301;849;-16777216;1;1;1150,625;1439,375;Compd_lin;;41;1;1
  282;C;Graphical Net Object2302;849;-16777216;1;1;1141,875;1430,625;Compd_lin;;41;1;1
  283;C;Graphical Net Object2307;849;-16777216;1;1;1106,875;1505;d_lin;;210;1;1
  284;C;Graphical Net Object2327;849;-16777216;1;1;1044,375;1487,5;d_load;;0;1;1
  285;C;Graphical Net Object2352;849;-16777216;1;1;1378,125;1579,375;d_genstat;;0;1;1
  286;C;Graphical Net Object2353;849;-16777216;1;1;1366,25;1526,875;d_genstat;;0;1;1
  287;C;Graphical Net Object2358;849;-16777216;1;1;1697,5;1640,625;d_genstat;;0;1;1
  288;C;Graphical Net Object2360;849;-16777216;1;1;1794,375;1561,875;d_genstat;;0;1;1
  289;C;Graphical Net Object2368;849;-16777216;1;1;1564,375;1443,75;d_genstat;;0;1;1
  290;C;Graphical Net Object2390;849;-16777216;1;1;1351,875;1540;d_genstat;;0;1;1
  291;C;Graphical Net Object2394;849;-16777216;1;1;1776,25;1618,75;d_genstat;;0;1;1
  292;C;Graphical Net Object2403;849;-16777216;1;1;1113,438;1522,5;d_genstat;;180;1;1
  293;C;Graphical Net Object2418;849;-16777216;1;1;1222,083;1461,25;d_genstat;;0;1;1
  294;C;Graphical Net Object2423;849;-16777216;1;1;1076,875;1487,5;d_genstat;;0;1;1
  295;C;Graphical Net Object2424;849;-16777216;1;1;1079,167;1601,25;d_symg;;0;1;1
  296;C;Graphical Net Object2433;849;-16777216;1;1;1038,75;1553,125;d_genstat;;0;1;1
  297;C;Graphical Net Object2435;849;-16777216;1;1;1099,219;1522,5;d_genstat;;180;1;1
  298;C;Graphical Net Object2436;849;-16777216;1;1;1185,625;1273,125;d_genstat;;0;1;1
  299;C;Graphical Net Object2440;849;-16777216;1;1;1091,562;1588,125;d_genstat;;180;1;1
  300;C;Graphical Net Object2444;849;-16777216;1;1;1093,125;1487,5;d_genstat;;0;1;1
  301;C;Graphical Net Object2457;849;-16777216;1;1;1055;1553,125;d_genstat;;0;1;1
  302;C;Graphical Net Object2465;849;-16777216;1;1;1077,344;1588,125;d_genstat;;180;1;1
  303;C;Graphical Net Object2484;849;-16777216;1;1;1300,833;1330;d_shunt;;0;1;1
  304;C;Graphical Net Object2489;849;-16777216;1;1;1379,583;1413,125;d_shunt;;0;1;1
  305;C;Graphical Net Object2506;849;-16777216;1;1;1588,646;1546,562;d_coupleRect;;343;1;1
  306;C;Graphical Net Object2511;849;-16777216;1;1;1413,125;1316,875;d_coupleRect;;180;1;1
  307;C;Graphical Net Object2519;849;-16777216;1;1;1071,25;1553,125;d_load;;0;1;1
  308;C;Graphical Net Object2524;849;-16777216;1;1;1601,875;1535,625;d_load;;0;1;1
  309;C;Graphical Net Object2525;849;-16777216;1;1;1584,375;1522,5;d_load;;0;1;1
  310;C;Graphical Net Object2541;849;-16777216;1;1;1596,875;1478,75;d_genstat;;180;1;1
  311;C;Graphical Net Object2543;849;-16777216;1;1;1380,75;1575;d_genstat;;180;1;1
  312;C;Graphical Net Object2545;849;-16777216;1;1;1785;1653,75;d_genstat;;180;1;1
  313;C;Graphical Net Object2568;849;-16777216;1;1;1396,25;1561,875;d_genstat;;180;1;1
  314;C;Graphical Net Object2571;849;-16777216;1;1;1413,125;1614,375;d_genstat;;180;1;1
  315;C;Graphical Net Object2587;849;-16777216;1;1;1726,667;1675,625;d_genstat;;180;1;1
  316;C;Graphical Net Object2593;849;-16777216;1;1;1662,5;1505;d_genstat;;180;1;1
  317;C;Graphical Net Object2615;849;-16777216;1;1;1105,781;1588,125;d_genstat;;180;1;1
  318;C;Graphical Net Object2621;849;-16777216;1;1;1618,75;1570,625;d_genstat;;180;1;1
  319;C;Graphical Net Object2626;849;-16777216;1;1;1789,375;1596,875;d_genstat;;180;1;1
  320;C;Graphical Net Object2628;849;-16777216;1;1;1613,125;1535,625;d_genstat;;0;1;1
  321;C;Graphical Net Object2629;849;-16777216;1;1;1599,062;1570,625;d_genstat;;180;1;1
  322;C;Graphical Net Object2636;849;-16777216;1;1;1127,656;1522,5;d_genstat;;180;1;1
  323;C;Graphical Net Object2639;849;-16777216;1;1;1624,375;1535,625;d_genstat;;0;1;1
  324;C;Graphical Net Object2645;849;-16777216;1;1;1634,792;1557,5;d_genstat;;180;1;1
  325;C;Graphical Net Object2649;849;-16777216;1;1;1598,125;1522,5;d_genstat;;0;1;1
  326;C;Graphical Net Object2652;849;-16777216;1;1;1602,708;1557,5;d_genstat;;180;1;1
  327;C;Graphical Net Object2655;849;-16777216;1;1;1638,438;1570,625;d_genstat;;180;1;1
  328;C;Graphical Net Object2658;849;-16777216;1;1;1625,625;1522,5;d_genstat;;0;1;1
  329;C;Graphical Net Object2659;849;-16777216;1;1;1618,75;1557,5;d_genstat;;180;1;1
  330;C;Graphical Net Object2689;849;-16777216;1;1;1337,875;1332,188;d_lin;;190;1;1
  331;C;Graphical Net Object2760;849;-16777216;1;1;1331,458;1430,625;d_load;;0;1;1
  332;C;Graphical Net Object2768;849;-16777216;1;1;1424,792;1448,125;d_load;;0;1;1
  333;C;Graphical Net Object2860;849;-16777216;1;1;1343,125;1465,625;d_vacNG;;180;1;1
  334;C;Graphical Net Object2861;849;-16777216;1;1;1413,125;1483,125;d_vacNG;;180;1;1
  335;C;Graphical Net Object2869;849;-16777216;1;1;1264,375;1351,875;d_shunt;;0;1;1
  336;C;Graphical Net Object2870;849;-16777216;1;1;1230,833;1430,625;d_shunt;;180;1;1
  337;C;Graphical Net Object2872;849;-16777216;1;1;1359,167;1395,625;d_shunt;;180;1;1
  338;C;Graphical Net Object2876;849;-16777216;1;1;1343,125;1334,375;d_shunt;;0;1;1
  339;C;Graphical Net Object780;849;-16777216;1;1;1040,156;1579,375;d_lin;;328;1;1
  340;C;Graphical Net Object781;849;-16777216;1;1;1028,125;1579,375;d_lin;;315;1;1
  341;C;Graphical Net Object782;849;-16777216;1;1;1598,625;1430,625;d_shunt;;0;1;1
  342;C;Graphical Net Object786;849;-16777216;1;1;1750;1618,75;d_shunt;;0;1;1
  343;C;Graphical Net Object787;849;-16777216;1;1;1344;1211,875;d_shunt;;0;1;1
  344;C;Graphical Net Object789;849;-16777216;1;1;1732,5;1653,75;d_shunt;;180;1;1
  345;C;Graphical Net Object790;849;-16777216;1;1;1346,406;1246,875;d_shunt;;180;1;1
  346;C;Graphical Net Object791;849;-16777216;1;1;1324,75;1211,875;d_shunt;;0;1;1
  347;C;Graphical Net Object795;849;-16777216;1;1;1474,375;1365;d_coupleRect;;180;1;1
  348;C;Graphical Net Object798;849;-16777216;1;1;1391,25;1373,75;d_coupleRect;;180;1;1
  349;C;Graphical Net Object804;849;-16777216;1;1;1339,844;1540;d_load;;0;1;1
  350;C;Graphical Net Object814;849;-16777216;1;1;1539,375;1443,75;d_load;;0;1;1
  351;C;Graphical Net Object834;849;-16777216;1;1;1351,875;1579,375;d_load;;0;1;1
  352;C;Graphical Net Object845;849;-16777216;1;1;1723,75;1618,75;d_load;;0;1;1
  353;C;Graphical Net Object853;849;-16777216;1;1;1336,25;1526,875;d_load;;0;1;1
  354;C;Graphical Net Object858;849;-16777216;1;1;1125,833;1404,375;d_load;;0;1;1
  355;C;Graphical Net Object859;849;-16777216;1;1;1143,333;1417,5;d_load;;0;1;1
  356;C;Graphical Net Object861;849;-16777216;1;1;1668,333;1640,625;d_load;;0;1;1
  357;C;Graphical Net Object872;849;-16777216;1;1;1322,708;1548,75;d_load;;0;1;1
  358;C;Graphical Net Object873;849;-16777216;1;1;1340,208;1570,625;d_load;;0;1;1
  359;C;Graphical Net Object882;849;-16777216;1;1;1647,917;1487,5;d_load;;0;1;1
  360;C;Graphical Net Object898;849;-16777216;1;1;1756,875;1561,875;d_load;;0;1;1
  361;C;Graphical Net Object905;849;-16777216;1;1;1630;1470;d_load;;0;1;1
  362;C;Graphical Net Object907;849;-16777216;1;1;1656,667;1443,75;d_load;;0;1;1
  363;C;Graphical Net Object931;849;-16777216;1;1;1010,625;1566,25;d_genstat;;0;1;1
  364;C;Graphical Net Object933;849;-16777216;1;1;1312,5;1198,75;d_symg;;0;1;1
  365;C;Graphical Net Object934;849;-16777216;1;1;1305,208;1216,25;d_symg;;0;1;1
  366;C;Graphical Net Object961;849;-16777216;1;1;1362,109;1550,938;d_lin;;284;1;1
  367;C;Graphical Net Object965;849;-16777216;1;1;1664,323;1480,938;Compd_lin;;120;1;1
  368;C;Graphical Net Object967;849;-16777216;1;1;1454,688;1378,125;d_lin;;270;1;1
  369;C;Graphical Net Object968;849;-16777216;1;1;1494,062;1373,75;d_lin;;270;1;1
  370;C;Graphical Net Object970;849;-16777216;1;1;1606,062;1421,875;d_lin;;350;1;1
  371;C;Graphical Net Object980;849;-16777216;1;1;1053,281;1522,5;d_lin;;11;1;1
  372;C;Graphical Net Object981;849;-16777216;1;1;1739,062;1577,188;d_lin;;354;1;1
  373;C;Graphical Net Object982;849;-16777216;1;1;1754,375;1599,062;d_lin;;340;1;1
  374;C;Graphical Net Object984;849;-16777216;1;1;1041,797;1522,5;d_lin;;2;1;1
  375;C;Graphical Net Object985;849;-16777216;1;1;1064,766;1522,5;d_lin;;19;1;1
  376;C;Graphical Net Object986;849;-16777216;1;1;1382,5;1286,25;d_lin;;61;1;1
  377;C;HAWI1B_Graph;849;1;1;1;1408,75;1596,875;TermStrip;;0;0,666666;1
  378;C;INWI0J_Graph;849;1;1;1;1128,75;1421,875;TermStrip;;0;0,666666;1
  379;C;INWI0K_Graph;849;1;1;1;1146,25;1435;TermStrip;;0;0,666666;1
  380;C;INWI1Q_Graph;849;1;1;1;1168,125;1395,625;TermStrip;;0;1;1
  381;C;INWI1R_Graph;849;1;1;1;1176,875;1404,375;TermStrip;;0;1;1
  382;C;KAIM2-_Graph;849;1;1;1;1732,5;1513,75;TermStrip;;0;2,666667;1
  383;C;KAIM3-_Graph;849;1;1;1;1697,5;1658,125;TermStrip;;0;3,333333;1
  384;C;KAIM3A_Graph;849;1;1;1;1715;1596,875;PointTerm;;0;1;1
  385;C;KAIM3B_Graph;849;1;1;1;1719,375;1592,5;PointTerm;;0;1;1
  386;C;KEIH0G_Graph;849;1;1;1;1505;1649,375;TermStrip;18;0;0,666666;1
  387;C;KEIH3-_Graph;849;1;1;1;1487,5;1653,75;TermStrip;19;0;1;1
  388;C;LOPA0G_Graph;849;1;1;1;1343,125;1680;TermStrip;;0;0,666666;1
  389;C;LOPA3-_Graph;849;1;1;1;1360,625;1653,75;TermStrip;;0;1;1
  390;C;MARM0J_Graph;849;1;1;1;1325,625;1566,25;TermStrip;;0;0,666666;1
  391;C;MARM0K_Graph;849;1;1;1;1343,125;1588,125;TermStrip;;0;0,666666;1
  392;C;NNGA2-_Graph;849;1;1;1;1225;1413,125;TermStrip;;0;1,333333;1
  393;C;NNGA2G_Graph;849;1;1;1;1190;1452,5;PointTerm;;0;1;1
  394;C;NNGA3U_Graph;849;1;1;1;1238,125;1400;TermStrip;;0;0,666666;1
  395;C;NNGA4-_Graph;849;1;1;1;1268,75;1369,375;TermStrip;;0;1;1
  396;C;NNGA6-_Graph;849;1;1;1;1163,75;1461,25;TermStrip;;0;1;1
  397;C;NNGB2-_Graph;849;1;1;1;1365;1378,125;TermStrip;;0;1,333333;1
  398;C;NNGB2G_Graph;849;1;1;1;1395,625;1395,625;PointTerm;;0;1;1
  399;C;NNGB3U_Graph;849;1;1;1;1347,5;1365;TermStrip;;0;0,666666;1
  400;C;NNGB4-_Graph;849;1;1;1;1338,75;1351,875;TermStrip;;0;1;1
  401;C;NNGB6-_Graph;849;1;1;1;1421,875;1426,25;TermStrip;;0;1;1
  402;C;POGB0G_Graph;849;1;1;1;1421,875;1666,875;TermStrip;20;0;0,666666;1
  403;C;POGB3-_Graph;849;1;1;1;1443,75;1662,5;TermStrip;21;0;1;1
  404;C;POOB0J_Graph;849;1;1;1;1645;1505;TermStrip;;0;0,666666;1
  405;C;POOB0K_Graph;849;1;1;1;1653,75;1461,25;TermStrip;;0;0,666666;1
  406;C;POOB2Q_Graph;849;1;1;1;1623,125;1470;TermStrip;;0;1,333333;1
  407;C;POOB2R_Graph;849;1;1;1;1627,5;1461,25;TermStrip;;0;1,333333;1
  408;C;POOB3-_Graph;849;1;1;1;1636,25;1487,5;TermStrip;;0;3,333333;1
  409;C;SHRU2Q_Graph;849;1;1;1;1623,125;1522,5;TermStrip;;0;0,666666;1
  410;C;SHRU2R_Graph;849;1;1;1;1627,5;1509,375;TermStrip;;0;0,666666;1
  411;C;SHRU3A_Graph;849;1;1;1;1618,75;1553,125;TermStrip;;0;3;1
  412;C;SHRU3B_Graph;849;1;1;1;1618,75;1540;TermStrip;;0;3,666667;1
  413;C;SMEA1-_Graph;849;1;1;1;1553,125;1474,375;TermStrip;;0;0,666666;1
  414;C;SMEA2-_Graph;849;1;1;1;1610;1395,625;TermStrip;;0;2;1
  415;C;SMEA3U_Graph;849;1;1;1;1583,75;1439,375;TermStrip;;0;0,666666;1
  416;C;SMEA3V_Graph;849;1;1;1;1575;1303,75;TermStrip;;0;0,666666;1
  417;C;SMEA4R_Graph;849;1;1;1;1540;1211,875;TermStrip;;0;1;1
  418;C;STWB4Q_Graph;849;1;1;1;1343,125;1448,125;TermStrip;;0;2,666667;1
  419;C;STWB4R_Graph;849;1;1;1;1413,125;1465,625;TermStrip;;0;2,666667;1
  420;C;TODD0G_Graph;849;1;1;1;1474,375;1684,375;TermStrip;22;0;0,666666;1
  421;C;TODD3-_Graph;849;1;1;1;1465,625;1675,625;TermStrip;23;0;1;1
  422;C;TORN01_Graph;849;1;1;1;1308,125;1233,75;TermStrip;;0;0,666666;1
  423;C;TORN02_Graph;849;1;1;1;1312,5;1216,25;TermStrip;;0;0,666666;1
  424;C;TORN1-_Graph;849;1;1;1;1246,875;1321,25;TermStrip;;0;1,333333;1
  425;C;TORN3U_Graph;849;1;1;1;1290,625;1277,5;TermStrip;;0;0,666666;1
  426;C;TORN3V_Graph;849;1;1;1;1281,875;1273,125;TermStrip;;0;0,666666;1
  427;C;TORN4-_Graph;849;1;1;1;1334,375;1229,375;TermStrip;;0;3,666667;1
  428;C;VIRD0G_Graph;849;1;1;1;1076,25;1618,75;TermStrip;;0;0,666666;1
  429;C;VIRD3-_Graph;849;1;1;1;1063,125;1601,25;TermStrip;;0;0,666666;1
  430;C;WESE1-_Graph;849;1;1;1;1260;1417,5;TermStrip;;0;1;1
  431;C;WHHO2Q_Graph;849;1;1;1;1750;1575;TermStrip;;0;1;1
  432;C;WHHO2R_Graph;849;1;1;1;1741,25;1557,5;TermStrip;;0;1;1
  433;C;WHHO3-_Graph;849;1;1;1;1763,125;1579,375;TermStrip;;0;3,333333;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rX:3(r);rX:4(r);rX:5(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);rY:3(r);rY:4(r);rY:5(r);iDatConNr(i)
  434;C;GCO_1;50;2;481,25;481,25;;;;;2;56,875;70;;;;;0
  435;C;GCO_1;51;2;430,20833324641;430,20833324641;;;;;2;48,125;61,25;;;;;0
  436;C;GCO_1;52;2;462,29166701436;465,208334028721;;;;;2;76,5625;91,875;;;;;0
  437;C;GCO_2;52;2;462,29166701436;459,375;;;;;2;76,5625;61,25;;;;;1
  438;C;GCO_1;53;2;449,895833376795;455;;;;;2;61,25;61,25;;;;;0
  439;C;GCO_2;53;2;441,145833376795;436,04166675359;;;;;2;61,25;61,25;;;;;1
  440;C;GCO_1;54;2;560;529,375;;;;;2;61,25;61,25;;;;;0
  441;C;GCO_2;54;2;568,75;599,375;;;;;2;61,25;61,25;;;;;1
  442;C;GCO_1;55;2;513,333332985639;506,041665971279;;;;;2;76,5625;91,875;;;;;0
  443;C;GCO_2;55;2;513,333332985639;520,625;;;;;2;76,5625;61,25;;;;;1
  444;C;GCO_1;56;2;495,10416649282;495,833332985639;;;;;2;67,8125;91,875;;;;;0
  445;C;GCO_2;56;2;495,10416649282;494,375;;;;;2;67,8125;43,75;;;;;1
  446;C;GCO_1;57;2;560;560;;;;;2;17,5;30,625;;;;;0
  447;C;GCO_1;58;2;606,666687011719;606,66666675359;;;;;2;48,125;61,25;;;;;0
  448;C;GCO_1;59;2;477,206059473709;475,41666701436;;;;;2;85,1647778774834;91,875;;;;;0
  449;C;GCO_2;59;2;479,460607540652;481,25;;;;;2;76,7102221225166;70;;;;;1
  450;C;GCO_1;60;2;468,093855888438;462,29166649282;;;;;2;133,370928064658;166,25;;;;;0
  451;C;GCO_2;60;2;469,614477618742;475,41666701436;;;;;2;124,754071935342;91,875;;;;;1
  452;C;GCO_1;61;2;483,661355606036;473,95833350718;;;;;2;133,259724077342;166,25;;;;;0
  453;C;GCO_2;61;2;486,130310886784;495,83333298564;;;;;2;124,865275922658;91,875;;;;;1
  454;C;GCO_1;62;2;468,125;468,125;;;;;2;183,75;166,25;;;;;0
  455;C;GCO_1;63;3;520,625;498,75;498,75;;;;3;39,375;39,375;43,75;;;;0
  456;C;GCO_2;63;3;529,375;560;560;;;;3;39,375;39,375;30,625;;;;1
  457;C;GCO_1;127;2;1375;1411,25;;;;;2;1570,625;1544,375;;;;;0
  458;C;GCO_2;127;2;1375;1338,75;;;;;2;1570,625;1596,875;;;;;1
  459;C;GCO_1;128;2;1470;1470;;;;;2;1651,5625;1627,5;;;;;0
  460;C;GCO_2;128;2;1470;1470;;;;;2;1651,5625;1675,625;;;;;1
  461;C;GCO_1;129;3;1373,75;1386,875;1386,875;;;;3;1286,25;1286,25;1316,875;;;;0
  462;C;GCO_2;129;3;1373,75;1360,625;1360,625;;;;3;1286,25;1286,25;1229,375;;;;1
  463;C;GCO_1;130;2;1453,95833324641;1481,66666649282;;;;;2;1548,75;1548,75;;;;;0
  464;C;GCO_2;130;2;1453,95833324641;1426,25;;;;;2;1548,75;1548,75;;;;;1
  465;C;GCO_1;131;2;1523,22916675359;1493,33333350718;;;;;2;1511,5625;1548,75;;;;;0
  466;C;GCO_2;131;2;1523,22916675359;1553,125;;;;;2;1511,5625;1474,375;;;;;0
  467;C;GCO_1;132;3;1441,5625;1491,875;1491,875;;;;3;1286,25;1286,25;1316,875;;;;0
  468;C;GCO_2;132;4;1441,5625;1391,25;1391,25;1382,5;;;4;1286,25;1286,25;1229,375;1229,375;;;1
  469;C;GCO_1;133;2;1354,0625;1343,125;;;;;2;1625,3125;1596,875;;;;;0
  470;C;GCO_2;133;2;1354,0625;1365;;;;;2;1625,3125;1653,75;;;;;1
  471;C;GCO_1;134;2;1417,5;1426,25;;;;;2;1572,8125;1548,75;;;;;0
  472;C;GCO_2;134;2;1417,5;1408,75;;;;;2;1572,8125;1596,875;;;;;1
  473;C;GCO_1;135;2;1483,125;1430,625;;;;;2;1235,9375;1260;;;;;0
  474;C;GCO_2;135;2;1483,125;1535,625;;;;;2;1235,9375;1211,875;;;;;1
  475;C;GCO_1;136;2;1214,79166675359;1176,875;;;;;2;1362,8125;1404,375;;;;;0
  476;C;GCO_2;136;2;1214,79166675359;1252,70833350718;;;;;2;1362,8125;1321,25;;;;;1
  477;C;GCO_1;137;2;1685,83333350718;1744,16666701436;;;;;2;1454,6875;1513,75;;;;;0
  478;C;GCO_2;137;2;1685,83333350718;1627,5;;;;;2;1454,6875;1395,625;;;;;1
  479;C;GCO_1;138;2;1734,37499992549;1727,49999985099;;;;;2;1535,625;1513,75;;;;;0
  480;C;GCO_2;138;2;1734,37499992549;1741,25;;;;;2;1535,625;1557,5;;;;;1
  481;C;GCO_1;139;2;1743,75000007451;1737,50000014901;;;;;2;1544,375;1513,75;;;;;0
  482;C;GCO_2;139;2;1743,75000007451;1750;;;;;2;1544,375;1575;;;;;1
  483;C;GCO_1;140;2;1204,58333324641;1168,125;;;;;2;1358,4375;1395,625;;;;;0
  484;C;GCO_2;140;2;1204,58333324641;1241,04166649282;;;;;2;1358,4375;1321,25;;;;;1
  485;C;GCO_1;141;2;1618,74999986962;1614,37499973923;;;;;2;1496,25;1470;;;;;0
  486;C;GCO_2;141;2;1618,74999986962;1623,125;;;;;2;1496,25;1522,5;;;;;1
  487;C;GCO_1;142;2;1624,58333324641;1621,66666649282;;;;;2;1485,3125;1461,25;;;;;0
  488;C;GCO_2;142;2;1624,58333324641;1627,5;;;;;2;1485,3125;1509,375;;;;;1
  489;C;GCO_1;143;2;1352,49999962747;1347,5;;;;;2;1498,4375;1526,875;;;;;0
  490;C;GCO_2;143;2;1352,49999962747;1357,49999925494;;;;;2;1498,4375;1470;;;;;1
  491;C;GCO_1;144;2;1364,06249977648;1360,625;;;;;2;1502,8125;1535,625;;;;;0
  492;C;GCO_2;144;2;1364,06249977648;1367,49999955297;;;;;2;1502,8125;1470;;;;;1
  493;C;GCO_1;145;2;1018,91311914508;1019,37500031292;;;;;2;1587,89405942433;1588,125;;;;;0
  494;C;GCO_2;145;2;1011,08688116785;1010,625;;;;;2;1583,98094057567;1583,75;;;;;1
  495;C;GCO_1;146;2;1363,16702951709;1356,25;;;;;2;1543,31058814872;1535,625;;;;;0
  496;C;GCO_2;146;2;1369,02047100445;1375,93750052154;;;;;2;1549,81441185128;1557,5;;;;;1
  497;C;GCO_1;147;2;1337,16410210637;1351,875;;;;;2;1539,35697369982;1526,875;;;;;0
  498;C;GCO_2;147;2;1330,49214711132;1315,78124921769;;;;;2;1545,01802630018;1557,5;;;;;1
  499;C;GCO_1;148;2;1357,00677789979;1365;;;;;2;1557,76007668667;1535,625;;;;;0
  500;C;GCO_2;148;2;1354,0348888538;1346,04166675359;;;;;2;1565,98992331333;1588,125;;;;;1
  501;C;GCO_1;149;2;1337,35283367556;1343,125;;;;;2;1542,45984916888;1526,875;;;;;0
  502;C;GCO_2;149;2;1334,31383307803;1328,54166675359;;;;;2;1550,66515083112;1566,25;;;;;1
  503;C;GCO_1;150;2;1594,64458266377;1592,5;;;;;2;1451,12741596789;1448,125;;;;;0
  504;C;GCO_2;150;2;1599,73041659117;1601,87499925494;;;;;2;1458,24758403211;1461,25;;;;;1
  505;C;GCO_1;151;2;1580,30427660457;1577,18750052154;;;;;2;1451,48152835616;1448,125;;;;;0
  506;C;GCO_2;151;2;1586,25822346994;1589,37499955296;;;;;2;1457,89347164384;1461,25;;;;;1
  507;C;GCO_1;152;2;1227,68572601022;1227,91666649282;;;;;2;1334,83688099273;1334,375;;;;;0
  508;C;GCO_2;152;2;1223,77260723619;1223,54166675359;;;;;2;1342,66311900727;1343,125;;;;;1
  509;C;GCO_1;153;2;1038,25839919409;1045,625;;;;;2;1541,38123765625;1540;;;;;0
  510;C;GCO_2;153;2;1029,6582675595;1022,29166675359;;;;;2;1542,99376234375;1544,375;;;;;1
  511;C;GCO_1;154;2;1728,62349018413;1741,25;;;;;2;1613,10908404898;1596,875;;;;;0
  512;C;GCO_2;154;2;1723,25150981587;1710,625;;;;;2;1620,01591595102;1636,25;;;;;1
  513;C;GCO_1;155;2;1107,84778077812;1106,875;;;;;2;1480,94629177602;1465,625;;;;;0
  514;C;GCO_2;155;2;1108,40222011595;1109,37500089407;;;;;2;1489,67870822398;1505;;;;;1
  515;C;GCO_1;156;2;1772,33688103937;1763,125;;;;;2;1627,73094051969;1623,125;;;;;0
  516;C;GCO_2;156;2;1780,16311896062;1789,375;;;;;2;1631,64405948031;1636,25;;;;;1
  517;C;GCO_1;157;2;1493,46296317068;1493,33333350718;;;;;2;1583,75003000651;1548,75;;;;;0
  518;C;GCO_2;157;2;1493,4953703365;1493,625;;;;;2;1592,49996999349;1627,5;;;;;1
  519;C;GCO_1;158;2;1119,26699276721;1115,625;;;;;2;1485,52860118756;1474,375;;;;;0
  520;C;GCO_2;158;2;1121,98300872291;1125,62500149012;;;;;2;1493,84639881244;1505;;;;;1
  521;C;GCO_1;159;2;1398,04414806406;1387,50000014901;;;;;2;1503,01983183587;1470;;;;;0
  522;C;GCO_2;159;2;1400,70585208495;1411,25;;;;;2;1511,35516816413;1544,375;;;;;1
  523;C;GCO_1;160;2;1479,98123764172;1481,66666649282;;;;;2;1583,75506235852;1548,75;;;;;0
  524;C;GCO_2;160;2;1479,5604288511;1477,875;;;;;2;1592,49493764148;1627,5;;;;;1
  525;C;GCO_1;161;2;1385,8055205567;1377,49999985099;;;;;2;1502,94523187084;1470;;;;;0
  526;C;GCO_2;161;2;1387,94447929429;1396,25;;;;;2;1511,42976812916;1544,375;;;;;1
  527;C;GCO_1;162;2;1420,99488281395;1421,87499973923;;;;;2;1253,39912207677;1260;;;;;0
  528;C;GCO_2;162;2;1419,83845043246;1418,95833350718;;;;;2;1244,72587792323;1238,125;;;;;1
  529;C;GCO_1;163;2;1414,91640611106;1413,125;;;;;2;1568,4554672217;1548,75;;;;;0
  530;C;GCO_2;163;2;1415,70859388894;1417,5;;;;;2;1577,1695327783;1596,875;;;;;1
  531;C;GCO_1;164;2;1438,4689080167;1439,37500026077;;;;;2;1260,90609235208;1260;;;;;0
  532;C;GCO_2;164;2;1444,6560919833;1443,74999973923;;;;;2;1254,71890764792;1255,625;;;;;1
  533;C;GCO_1;165;2;1401,79140611106;1400;;;;;2;1568,4554672217;1548,75;;;;;0
  534;C;GCO_2;165;2;1402,58359388894;1404,375;;;;;2;1577,1695327783;1596,875;;;;;1
  535;C;GCO_1;166;2;1355,45802119102;1360,625;;;;;2;1663,05056191159;1653,75;;;;;0
  536;C;GCO_2;166;2;1351,20864556257;1346,04166675359;;;;;2;1670,69943808841;1680;;;;;1
  537;C;GCO_1;167;2;1163,48477243732;1172,5;;;;;2;1416,2074862201;1404,375;;;;;0
  538;C;GCO_2;167;2;1158,18189431627;1149,16666675359;;;;;2;1423,1675137799;1435;;;;;1
  539;C;GCO_1;168;2;1151,09439655713;1163,75;;;;;2;1405,97958466313;1395,625;;;;;0
  540;C;GCO_2;168;2;1144,32227019646;1131,66666675359;;;;;2;1411,52041533687;1421,875;;;;;1
  541;C;GCO_1;169;2;1627,67632456831;1633,33333350718;;;;;2;1470,62872550785;1461,25;;;;;0
  542;C;GCO_2;169;2;1623,15700938591;1617,50000044703;;;;;2;1478,12127449215;1487,5;;;;;1
  543;C;GCO_1;170;2;1637,70833337679;1633,33333350718;;;;;2;1461,25;1461,25;;;;;0
  544;C;GCO_2;170;2;1646,4583333768;1650,83333324641;;;;;2;1461,25;1461,25;;;;;1
  545;C;GCO_1;171;2;1622,10374210384;1631,87500026077;;;;;2;1476,36267984475;1470;;;;;0
  546;C;GCO_2;171;2;1614,77125890199;1605,00000074506;;;;;2;1481,13732015525;1487,5;;;;;1
  547;C;GCO_1;172;2;1630,52042785573;1623,125;;;;;2;1483,6530976424;1470;;;;;0
  548;C;GCO_2;172;2;1634,68790539068;1642,08333324641;;;;;2;1491,3469023576;1505;;;;;1
  549;C;GCO_1;173;2;1300,52294444247;1298,28124921769;;;;;2;1230,14358116757;1229,375;;;;;0
  550;C;GCO_2;173;2;1308,79997152881;1311,04166675359;;;;;2;1232,98141883243;1233,75;;;;;1
  551;C;GCO_1;174;2;1747,41956769715;1754,375;;;;;2;1576,35244521478;1575;;;;;0
  552;C;GCO_2;174;2;1738,83043304791;1731,87500074506;;;;;2;1578,02255478522;1579,375;;;;;1
  553;C;GCO_1;175;2;1745,24959296815;1745,625;;;;;2;1564,06962540681;1557,5;;;;;0
  554;C;GCO_2;175;2;1744,75040747888;1744,37500044703;;;;;2;1572,80537459319;1579,375;;;;;1
  555;C;GCO_1;176;2;1637,50496380657;1627,5;;;;;2;1521,33215151873;1509,375;;;;;0
  556;C;GCO_2;176;2;1643,12003693849;1653,12500074506;;;;;2;1528,04284848127;1540;;;;;1
  557;C;GCO_1;177;2;1306,94117601435;1305,49999937415;;;;;2;1226,67279404122;1229,375;;;;;0
  558;C;GCO_2;177;2;1311,0588233598;1312,5;;;;;2;1218,95220595878;1216,25;;;;;1
  559;C;GCO_1;178;2;1466,11485328976;1465,625;;;;;2;1676,35977994558;1675,625;;;;;0
  560;C;GCO_2;178;2;1470,96847995665;1471,45833324641;;;;;2;1683,64022005442;1684,375;;;;;1
  561;C;GCO_1;179;2;1255,55340114704;1264,375;;;;;2;1323,1020109987;1316,875;;;;;0
  562;C;GCO_2;179;2;1248,40493236014;1239,58333350718;;;;;2;1328,1479890013;1334,375;;;;;1
  563;C;GCO_1;180;2;1325,625;1316,875;;;;;2;1270,9375;1312,5;;;;;0
  564;C;GCO_2;180;2;1325,625;1334,375;;;;;2;1270,9375;1229,375;;;;;1
  565;C;GCO_1;181;2;1056,01562473923;1048,90624947846;;;;;2;1585,9375;1570,625;;;;;0
  566;C;GCO_2;181;2;1056,01562473923;1063,125;;;;;2;1585,9375;1601,25;;;;;1
  567;C;GCO_1;182;2;1340,20833324641;1340,20833324641;;;;;2;1666,875;1680;;;;;0
  568;C;GCO_1;183;2;1477,29166675359;1477,29166675359;;;;;2;1671,25;1684,375;;;;;0
  569;C;GCO_1;184;2;1016,45833324641;1016,45833324641;;;;;2;1531,25;1544,375;;;;;0
  570;C;GCO_1;185;2;1400;1400;;;;;2;1207,5;1220,625;;;;;0
  571;C;GCO_1;186;2;1217,70833324641;1217,70833324641;;;;;2;1330;1343,125;;;;;0
  572;C;GCO_1;187;2;1464,16666675359;1464,16666675359;;;;;2;1264,375;1277,5;;;;;0
  573;C;GCO_1;188;3;1540,26340377224;1496,25;1496,25;;;;3;1429,129874099;1413,125;1413,125;;;;0
  574;C;GCO_2;188;3;1548,48659622776;1574,12500062585;1574,12500062585;;;;3;1432,120125901;1448,125;1448,125;;;;1
  575;C;GCO_3;188;3;1542,879874099;1540;1540;;;;3;1434,73659622776;1430,625;1430,625;;;;2
  576;C;GCO_1;189;3;1542,54124049367;1500,625;1500,625;;;;3;1426,71410306872;1408,75;1408,75;;;;0
  577;C;GCO_2;189;3;1550,58375950633;1586,37500020862;1586,37500020862;;;;3;1430,16089693128;1448,125;1448,125;;;;1
  578;C;GCO_3;189;3;1544,83910306872;1548,75;1548,75;;;;3;1432,45875950633;1430,625;1430,625;;;;2
  579;C;GCO_1;190;3;1299,36388181176;1309,875;1309,875;;;;3;1314,3757941563;1312,5;1312,5;;;;0
  580;C;GCO_2;190;3;1290,63611818824;1268,75;1268,75;;;;3;1314,9992058437;1316,875;1316,875;;;;1
  581;C;GCO_3;190;3;1294,6882941563;1290,625;1290,625;;;;3;1310,32361818824;1321,25;1321,25;;;;2
  582;C;GCO_1;191;2;1394,16666701436;1394,16666701436;;;;;2;1456,875;1470;;;;;1
  583;C;GCO_2;191;3;1394,16666701436;1451,04166701436;1454,25;;;;3;1448,125;1426,25;1316,875;;;;0
  584;C;GCO_3;191;2;1398,54166701436;1395,625;;;;;2;1452,5;1430,625;;;;;2
  585;C;GCO_1;192;2;1387,2540045716;1400,875;;;;;2;1415,32894742664;1316,875;;;;;0
  586;C;GCO_2;192;2;1386,4959954284;1370,83333298564;;;;;2;1424,04605257336;1470;;;;;1
  587;C;GCO_3;192;2;1382,51644742664;1385,41666675359;;;;;2;1419,3084954284;1430,625;;;;;2
  588;C;GCO_1;193;2;1398,75000022352;1397,50000044704;;;;;2;1509,375;1470;;;;;1
  589;C;GCO_2;193;2;1398,75000022352;1400;;;;;2;1509,375;1548,75;;;;;0
  590;C;GCO_1;194;2;1410,31250037253;1407,50000074506;;;;;2;1509,375;1470;;;;;1
  591;C;GCO_2;194;2;1410,31250037253;1413,125;;;;;2;1509,375;1548,75;;;;;0
  592;C;GCO_1;195;3;1293,64224137931;1322,34374973923;1322,34374973923;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  593;C;GCO_2;195;3;1287,60775862069;1241,04166649282;1241,04166649282;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  594;C;GCO_3;195;3;1287,45689655172;1290,625;1290,625;;;;3;1272,29525862069;1277,5;1277,5;;;;2
  595;C;GCO_1;196;3;1293,64224137931;1310,31249947846;1310,31249947846;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  596;C;GCO_2;196;3;1287,60775862069;1252,70833350718;1252,70833350718;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  597;C;GCO_3;196;3;1287,45689655172;1281,875;1281,875;;;;3;1272,29525862069;1273,125;1273,125;;;;2
  598;C;GCO_1;197;3;1584,12402117307;1592,5;1592,5;;;;3;1431,45327837575;1395,625;1395,625;;;;0
  599;C;GCO_2;197;3;1579,00097882693;1553,125;1553,125;;;;3;1438,54672162425;1474,375;1474,375;;;;1
  600;C;GCO_3;197;3;1578,01577837575;1586,66666675359;1586,66666675359;;;;3;1432,43847882693;1439,375;1439,375;;;;2
  601;C;GCO_1;198;3;1573,44252044179;1544,375;1544,375;;;;3;1299,66161615969;1211,875;1211,875;;;;0
  602;C;GCO_2;198;3;1576,55747955821;1610;1610;;;;3;1307,83838384031;1395,625;1395,625;;;;1
  603;C;GCO_3;198;3;1570,91161615969;1572,08333324641;1572,08333324641;;;;3;1305,30747955821;1303,75;1303,75;;;;2
  604;C;GCO_1;199;2;1620,20833324641;1621,66666649282;;;;;2;1428,4375;1461,25;;;;;0
  605;C;GCO_2;199;2;1620,20833324641;1618,75;;;;;2;1428,4375;1395,625;;;;;1
  606;C;GCO_1;200;2;1616,5625;1623,125;;;;;2;1432,8125;1470;;;;;0
  607;C;GCO_2;200;2;1616,5625;1610;;;;;2;1432,8125;1395,625;;;;;1
  608;C;GCO_1;201;2;1649,375;1649,375;;;;;2;1741,25;1754,375;;;;;0
  609;C;GCO_1;202;2;1675,625;1675,625;;;;;2;1741,25;1754,375;;;;;0
  610;C;GCO_1;203;2;1715;1715;;;;;2;1649,375;1636,25;;;;;0
  611;C;GCO_1;204;2;1544,37500062585;1544,37500062585;;;;;2;1474,375;1461,25;;;;;0
  612;C;GCO_1;205;2;1322,99999937415;1322,99999937415;;;;;2;1570,625;1557,5;;;;;0
  613;C;GCO_1;206;2;1366,25;1366,25;;;;;2;1557,5;1544,375;;;;;0
  614;C;GCO_1;207;2;1697,5;1697,5;;;;;2;1671,25;1658,125;;;;;0
  615;C;GCO_1;208;2;1360,625;1360,625;;;;;2;1610;1596,875;;;;;0
  616;C;GCO_1;209;2;1610,00000062585;1610,00000062585;;;;;2;1500,625;1487,5;;;;;0
  617;C;GCO_1;210;2;1363,90625026077;1363,90625026077;;;;;2;1544,375;1557,5;;;;;0
  618;C;GCO_1;211;2;1736,87500062585;1736,87500062585;;;;;2;1592,5;1579,375;;;;;0
  619;C;GCO_1;212;2;1576,87499985099;1576,87499985099;;;;;2;1448,125;1461,25;;;;;0
  620;C;GCO_1;213;2;1763,125;1763,125;;;;;2;1623,125;1636,25;;;;;0
  621;C;GCO_1;214;2;1381,25;1381,25;;;;;2;1531,25;1544,375;;;;;0
  622;C;GCO_1;215;2;1391,25;1391,25;;;;;2;1583,75;1596,875;;;;;0
  623;C;GCO_1;216;2;1378,125;1378,125;;;;;2;1345,3125;1316,875;;;;;0
  624;C;GCO_2;216;3;1378,125;1378,125;1365;;;;3;1354,0625;1417,5;1417,5;;;;1
  625;C;GCO_1;217;4;1413,125;1413,125;1474,375;1474,375;;;4;1393,4375;1369,375;1369,375;1316,875;;;0
  626;C;GCO_2;217;3;1413,125;1413,125;1408,75;;;;3;1402,1875;1426,25;1426,25;;;;1
  627;C;GCO_1;218;2;1682,91666701436;1682,91666701436;;;;;2;1645;1658,125;;;;;0
  628;C;GCO_1;219;2;1642,49999985099;1642,49999985099;;;;;2;1474,375;1487,5;;;;;0
  629;C;GCO_1;220;2;1769,37499985099;1769,37499985099;;;;;2;1566,25;1579,375;;;;;0
  630;C;GCO_1;221;2;1258,54166675359;1258,54166675359;;;;;2;1452,5;1465,625;;;;;0
  631;C;GCO_1;222;2;1159,375;1159,375;;;;;2;1448,125;1461,25;;;;;0
  632;C;GCO_1;223;2;1712,08333298564;1712,08333298564;;;;;2;1671,25;1658,125;;;;;0
  633;C;GCO_1;224;2;1426,25;1426,25;;;;;2;1413,125;1426,25;;;;;0
  634;C;GCO_1;225;2;1754,37500020862;1754,37500020862;;;;;2;1592,5;1579,375;;;;;0
  635;C;GCO_1;226;3;1348,78140783231;1338,75;1338,75;;;;3;1361,90640783231;1351,875;1351,875;;;;0
  636;C;GCO_2;226;3;1354,96859216769;1359,16666649282;1359,16666649282;;;;3;1368,09359216769;1378,125;1378,125;;;;1
  637;C;GCO_3;226;3;1348,78140783231;1344,58333324641;1344,58333324641;;;;3;1368,09359216769;1365;1365;;;;2
  638;C;GCO_1;227;3;1249,96859216769;1268,75;1268,75;;;;3;1388,15640783231;1369,375;1369,375;;;;0
  639;C;GCO_2;227;3;1243,78140783231;1230,83333350718;1230,83333350718;;;;3;1394,34359216769;1413,125;1413,125;;;;1
  640;C;GCO_3;227;3;1243,78140783231;1241,04166675359;1241,04166675359;;;;3;1388,15640783231;1400;1400;;;;2
  641;C;GCO_1;228;3;1621,55621843354;1623,125;1623,125;;;;3;1533,48147096523;1522,5;1522,5;;;;0
  642;C;GCO_2;228;3;1620,31878156646;1646,875;1646,875;;;;3;1542,14352903477;1553,125;1553,125;;;;1
  643;C;GCO_3;228;3;1616,60647096523;1639,37500044704;1639,37500044704;;;;3;1537,19378156646;1540;1540;;;;2
  644;C;GCO_1;229;3;1310,41792623728;1330,875;1330,875;;;;3;1337,21149486442;1312,5;1312,5;;;;0
  645;C;GCO_2;229;3;1305,83207376272;1290,625;1290,625;;;;3;1344,66350513558;1369,375;1369,375;;;;1
  646;C;GCO_3;229;3;1304,39899486442;1306,66666675359;1306,66666675359;;;;3;1338,64457376272;1347,5;1347,5;;;;2
  647;C;GCO_1;230;2;1690,20833350718;1697,5;;;;;2;1690,9375;1723,75;;;;;0
  648;C;GCO_2;230;2;1690,20833350718;1682,91666701436;;;;;2;1690,9375;1658,125;;;;;0
  649;C;GCO_1;231;2;1674,16666701436;1680;;;;;2;1688,75;1719,375;;;;;0
  650;C;GCO_2;231;2;1674,16666701436;1668,33333402872;;;;;2;1688,75;1658,125;;;;;0
  651;C;GCO_1;232;2;1359,89583350718;1365;;;;;2;1432,8125;1417,5;;;;;0
  652;C;GCO_2;232;2;1359,89583350718;1354,79166701436;;;;;2;1432,8125;1448,125;;;;;1
  653;C;GCO_1;233;2;1405,10416649282;1408,75;;;;;2;1445,9375;1426,25;;;;;0
  654;C;GCO_2;233;2;1405,10416649282;1401,45833298564;;;;;2;1445,9375;1465,625;;;;;1
  655;C;GCO_1;234;2;1259,78455317896;1264,375;;;;;2;1432,99275825186;1417,5;;;;;0
  656;C;GCO_2;234;2;1257,29878032822;1252,70833350718;;;;;2;1441,38224174814;1456,875;;;;;1
  657;C;GCO_1;235;2;1252,70833350718;1252,70833350718;;;;;2;1456,875;1456,875;;;;;0
  658;C;GCO_2;235;2;1252,70833324641;1252,70833324641;;;;;2;1465,625;1465,625;;;;;1
  659;C;GCO_1;236;2;1671,38124536251;1680;;;;;2;1733,16500741998;1719,375;;;;;0
  660;C;GCO_2;236;2;1666,74375463749;1658,125;;;;;2;1740,58499258002;1754,375;;;;;1
  661;C;GCO_1;237;2;1718,33336259815;1717,49999955296;;;;;2;1548,75123955296;1513,75;;;;;0
  662;C;GCO_2;237;2;1718,54163695481;1719,375;;;;;2;1557,49876044704;1592,5;;;;;1
  663;C;GCO_1;238;2;1692,66089693128;1697,5;;;;;2;1735,04124049367;1723,75;;;;;0
  664;C;GCO_2;238;2;1689,21410306872;1684,375;;;;;2;1743,08375950633;1754,375;;;;;1
  665;C;GCO_1;239;2;1710,85685971067;1707,49999925494;;;;;2;1550,95519968836;1513,75;;;;;0
  666;C;GCO_2;239;2;1711,64313954427;1715;;;;;2;1559,66980031164;1596,875;;;;;1
  667;C;GCO_1;240;2;1245,30462823377;1260;;;;;2;1313,48376034609;1316,875;;;;;0
  668;C;GCO_2;240;2;1236,77870527341;1222,08333350718;;;;;2;1311,51623965391;1308,125;;;;;1
  669;C;GCO_1;241;2;1459,34989145977;1456,875;;;;;2;1636,40960914897;1627,5;;;;;0
  670;C;GCO_2;241;2;1461,69177529382;1464,16666675359;;;;;2;1644,84039085103;1653,75;;;;;1
  671;C;GCO_1;242;2;1183,12458552262;1190;;;;;2;1455,25016579095;1452,5;;;;;0
  672;C;GCO_2;242;2;1175,00041447738;1168,125;;;;;2;1458,49983420905;1461,25;;;;;1
  673;C;GCO_1;243;2;1404,01958290248;1395,625;;;;;2;1407,37741606347;1395,625;;;;;0
  674;C;GCO_2;243;2;1409,10541709752;1417,5;;;;;2;1414,49758393653;1426,25;;;;;1
  675;C;GCO_1;244;2;1495,46916447738;1494,0625;;;;;2;1653,18733420905;1653,75;;;;;0
  676;C;GCO_2;244;2;1503,59333552262;1505;;;;;2;1649,93766579095;1649,375;;;;;1
  677;C;GCO_1;245;2;1580,83333324641;1580,83333324641;;;;;2;1426,25;1439,375;;;;;0
  678;C;GCO_1;246;2;1370,83333350718;1370,83333350718;;;;;2;1365;1378,125;;;;;0
  679;C;GCO_1;247;2;1219,16666649282;1219,16666649282;;;;;2;1400;1413,125;;;;;0
  680;C;GCO_1;248;2;1577,91666675359;1577,91666675359;;;;;2;1290,625;1303,75;;;;;0
  681;C;GCO_1;249;2;1204,58333324641;1190;;;;;2;1432,8125;1452,5;;;;;0
  682;C;GCO_2;249;2;1204,58333324641;1219,16666649282;;;;;2;1432,8125;1413,125;;;;;0
  683;C;GCO_1;250;2;1383,22916675359;1395,625;;;;;2;1386,875;1395,625;;;;;0
  684;C;GCO_2;250;2;1383,22916675359;1370,83333350718;;;;;2;1386,875;1378,125;;;;;0
  685;C;GCO_1;251;2;1680;1680;;;;;2;1767,5;1754,375;;;;;0
  686;C;GCO_1;252;2;1653,75;1653,75;;;;;2;1767,5;1754,375;;;;;0
  687;C;GCO_1;253;2;1235,20833324641;1235,20833324641;;;;;2;1386,875;1400;;;;;0
  688;C;GCO_1;254;2;1350,41666675359;1350,41666675359;;;;;2;1351,875;1365;;;;;0
  689;C;GCO_1;255;2;1723,5039708667;1726,66666597128;;;;;2;1629,66074134425;1658,125;;;;;0
  690;C;GCO_2;255;2;1722,53769510458;1719,375;;;;;2;1620,96425865575;1592,5;;;;;1
  691;C;GCO_1;256;2;1713,33356893938;1712,08333298564;;;;;2;1631,87004810137;1658,125;;;;;0
  692;C;GCO_2;256;2;1713,74976404626;1715;;;;;2;1623,12995189863;1596,875;;;;;1
  693;C;GCO_1;257;2;1627,50000020862;1627,50000020862;;;;;2;1500,625;1487,5;;;;;0
  694;C;GCO_1;258;2;1458,33333324641;1458,33333324641;;;;;2;1640,625;1653,75;;;;;0
  695;C;GCO_1;259;2;1381,25;1381,25;;;;;2;1557,5;1544,375;;;;;0
  696;C;GCO_1;260;2;1750;1750;;;;;2;1649,375;1636,25;;;;;0
  697;C;GCO_1;261;2;1378,125;1378,125;;;;;2;1610;1596,875;;;;;0
  698;C;GCO_1;262;2;1561,87500020862;1561,87500020862;;;;;2;1474,375;1461,25;;;;;0
  699;C;GCO_1;263;2;1342,24999979138;1342,24999979138;;;;;2;1570,625;1557,5;;;;;0
  700;C;GCO_1;264;2;1667,49999925494;1667,49999925494;;;;;2;1474,375;1487,5;;;;;0
  701;C;GCO_1;265;2;1505;1505;;;;;2;1636,25;1649,375;;;;;0
  702;C;GCO_1;266;2;1418,95833324641;1418,95833324641;;;;;2;1653,75;1666,875;;;;;0
  703;C;GCO_1;267;2;1488,59375;1496,25;;;;;2;1640,625;1627,5;;;;;0
  704;C;GCO_2;267;2;1488,59375;1480,9375;;;;;2;1640,625;1653,75;;;;;1
  705;C;GCO_1;268;2;1275,3125;1290,625;;;;;2;1393,4375;1369,375;;;;;0
  706;C;GCO_2;268;2;1275,3125;1260;;;;;2;1393,4375;1417,5;;;;;1
  707;C;GCO_1;269;2;1460,36988309671;1461,25000026077;;;;;2;1262,22587794354;1255,625;;;;;0
  708;C;GCO_2;269;2;1459,21345041047;1458,33333324641;;;;;2;1270,89912205646;1277,5;;;;;1
  709;C;GCO_1;270;2;1066,02473090054;1063,125;;;;;2;1606,2209673004;1601,25;;;;;0
  710;C;GCO_2;270;2;1070,43360234587;1073,33333324641;;;;;2;1613,7790326996;1618,75;;;;;1
  711;C;GCO_1;271;2;1438,53379485697;1443,75;;;;;2;1663,70373965391;1662,5;;;;;0
  712;C;GCO_2;271;2;1430,00787189662;1424,79166675359;;;;;2;1665,67126034609;1666,875;;;;;1
  713;C;GCO_1;272;2;1083,38333483712;1080,625;;;;;2;1544,4280375899;1526,875;;;;;0
  714;C;GCO_2;272;2;1084,74166605695;1087,50000089407;;;;;2;1553,0719624101;1570,625;;;;;1
  715;C;GCO_1;273;2;1227,91666653628;1227,91666649282;;;;;2;1467,8125;1465,625;;;;;0
  716;C;GCO_2;273;2;1227,91666671013;1227,91666675359;;;;;2;1476,5625;1478,75;;;;;1
  717;C;GCO_1;274;2;1201,59506763986;1210,41666649282;;;;;2;1301,8979890013;1308,125;;;;;0
  718;C;GCO_2;274;2;1194,44659885296;1185,625;;;;;2;1296,8520109987;1290,625;;;;;1
  719;C;GCO_1;275;2;1094,90035561148;1089,375;;;;;2;1549,07803835515;1535,625;;;;;0
  720;C;GCO_2;275;2;1098,22464587864;1103,75000149012;;;;;2;1557,17196164485;1570,625;;;;;1
  721;C;GCO_1;276;2;1405,32852551992;1407,29166649282;;;;;2;1233,4134615527;1238,125;;;;;0
  722;C;GCO_2;276;2;1401,9631409729;1400;;;;;2;1225,3365384473;1220,625;;;;;1
  723;C;GCO_1;277;2;1248,98766321642;1255,625;;;;;2;1437,41201056653;1417,5;;;;;0
  724;C;GCO_2;277;2;1246,22067029076;1239,58333350718;;;;;2;1445,71298943347;1465,625;;;;;1
  725;C;GCO_1;278;2;1296,75;1320,375;;;;;2;1340,9375;1312,5;;;;;0
  726;C;GCO_2;278;2;1296,75;1273,125;;;;;2;1340,9375;1369,375;;;;;1
  727;C;GCO_1;279;2;1445,9375;1443,75;;;;;2;1645;1627,5;;;;;0
  728;C;GCO_2;279;2;1445,9375;1448,125;;;;;2;1645;1662,5;;;;;1
  729;C;GCO_1;280;2;1098,125;1115,625;;;;;2;1496,25;1465,625;;;;;0
  730;C;GCO_2;280;2;1098,125;1080,625;;;;;2;1496,25;1526,875;;;;;1
  731;C;GCO_1;281;2;1150,625;1120;;;;;2;1439,375;1474,375;;;;;0
  732;C;GCO_2;281;2;1150,625;1181,25;;;;;2;1439,375;1404,375;;;;;1
  733;C;GCO_1;282;2;1141,875;1111,25;;;;;2;1430,625;1465,625;;;;;0
  734;C;GCO_2;282;2;1141,875;1172,5;;;;;2;1430,625;1395,625;;;;;1
  735;C;GCO_1;283;2;1106,875;1124,375;;;;;2;1505;1474,375;;;;;0
  736;C;GCO_2;283;2;1106,875;1089,375;;;;;2;1505;1535,625;;;;;1
  737;C;GCO_1;284;2;1044,37499850988;1044,37499850988;;;;;2;1491,875;1505;;;;;0
  738;C;GCO_1;285;2;1378,125;1378,125;;;;;2;1583,75;1596,875;;;;;0
  739;C;GCO_1;286;2;1366,25;1366,25;;;;;2;1531,25;1544,375;;;;;0
  740;C;GCO_1;287;2;1697,5;1697,5;;;;;2;1645;1658,125;;;;;0
  741;C;GCO_1;288;2;1794,37499925494;1794,37499925494;;;;;2;1566,25;1579,375;;;;;0
  742;C;GCO_1;289;2;1564,37500014901;1564,37500014901;;;;;2;1448,125;1461,25;;;;;0
  743;C;GCO_1;290;2;1351,875;1351,875;;;;;2;1544,375;1557,5;;;;;0
  744;C;GCO_1;291;2;1776,25;1776,25;;;;;2;1623,125;1636,25;;;;;0
  745;C;GCO_1;292;2;1113,43750104308;1113,43750104308;;;;;2;1518,125;1505;;;;;0
  746;C;GCO_1;293;2;1222,08333324641;1222,08333324641;;;;;2;1465,625;1478,75;;;;;0
  747;C;GCO_1;294;2;1076,87499970198;1076,87499970198;;;;;2;1491,875;1505;;;;;0
  748;C;GCO_1;295;2;1079,16666675359;1079,16666675359;;;;;2;1605,625;1618,75;;;;;0
  749;C;GCO_1;296;2;1038,74999910593;1038,74999910593;;;;;2;1557,5;1570,625;;;;;0
  750;C;GCO_1;297;2;1099,21875052154;1099,21875052154;;;;;2;1518,125;1505;;;;;0
  751;C;GCO_1;298;2;1185,625;1185,625;;;;;2;1277,5;1290,625;;;;;0
  752;C;GCO_1;299;2;1091,56250104308;1091,56250104308;;;;;2;1583,75;1570,625;;;;;0
  753;C;GCO_1;300;2;1093,12500029802;1093,12500029802;;;;;2;1491,875;1505;;;;;0
  754;C;GCO_1;301;2;1054,99999970198;1054,99999970198;;;;;2;1557,5;1570,625;;;;;0
  755;C;GCO_1;302;2;1077,34375052154;1077,34375052154;;;;;2;1583,75;1570,625;;;;;0
  756;C;GCO_1;303;2;1300,83333324641;1300,83333324641;;;;;2;1334,375;1347,5;;;;;0
  757;C;GCO_1;304;2;1379,58333324641;1379,58333324641;;;;;2;1417,5;1430,625;;;;;0
  758;C;GCO_1;305;2;1588,8984820974;1590,625;;;;;2;1547,40023111815;1553,125;;;;;0
  759;C;GCO_2;305;2;1588,39318387388;1586,66666597128;;;;;2;1545,72476888185;1540;;;;;1
  760;C;GCO_1;306;4;1413,125;1413,125;1470;1470;;;4;1316;1312,5;1312,5;1316,875;;;1
  761;C;GCO_2;306;4;1413,125;1413,125;1404,375;1404,375;;;4;1317,75;1321,25;1321,25;1316,875;;;0
  762;C;GCO_1;307;2;1071,25000029802;1071,25000029802;;;;;2;1557,5;1570,625;;;;;0
  763;C;GCO_1;308;2;1601,875;1601,875;;;;;2;1540;1553,125;;;;;0
  764;C;GCO_1;309;2;1584,37499925494;1584,37499925494;;;;;2;1526,875;1540;;;;;0
  765;C;GCO_1;310;2;1596,87499937415;1596,87499937415;;;;;2;1474,375;1461,25;;;;;0
  766;C;GCO_1;311;2;1380,75000062585;1380,75000062585;;;;;2;1570,625;1557,5;;;;;0
  767;C;GCO_1;312;2;1785;1785;;;;;2;1649,375;1636,25;;;;;0
  768;C;GCO_1;313;2;1396,25;1396,25;;;;;2;1557,5;1544,375;;;;;0
  769;C;GCO_1;314;2;1413,125;1413,125;;;;;2;1610;1596,875;;;;;0
  770;C;GCO_1;315;2;1726,66666597128;1726,66666597128;;;;;2;1671,25;1658,125;;;;;0
  771;C;GCO_1;316;2;1662,49999937415;1662,49999937415;;;;;2;1500,625;1487,5;;;;;0
  772;C;GCO_1;317;2;1105,78125156462;1105,78125156462;;;;;2;1583,75;1570,625;;;;;0
  773;C;GCO_1;318;2;1618,75;1618,75;;;;;2;1566,25;1553,125;;;;;0
  774;C;GCO_1;319;2;1789,37499937415;1789,37499937415;;;;;2;1592,5;1579,375;;;;;0
  775;C;GCO_1;320;2;1613,125;1613,125;;;;;2;1540;1553,125;;;;;0
  776;C;GCO_1;321;2;1599,0625;1599,0625;;;;;2;1566,25;1553,125;;;;;0
  777;C;GCO_1;322;2;1127,65625156462;1127,65625156462;;;;;2;1518,125;1505;;;;;0
  778;C;GCO_1;323;2;1624,375;1624,375;;;;;2;1540;1553,125;;;;;0
  779;C;GCO_1;324;2;1634,79166701436;1634,79166701436;;;;;2;1553,125;1540;;;;;0
  780;C;GCO_1;325;2;1598,12499955297;1598,12499955297;;;;;2;1526,875;1540;;;;;0
  781;C;GCO_1;326;2;1602,70833298564;1602,70833298564;;;;;2;1553,125;1540;;;;;0
  782;C;GCO_1;327;2;1638,4375;1638,4375;;;;;2;1566,25;1553,125;;;;;0
  783;C;GCO_1;328;2;1625,62500014901;1625,62500014901;;;;;2;1526,875;1540;;;;;0
  784;C;GCO_1;329;2;1618,75;1618,75;;;;;2;1553,125;1540;;;;;0
  785;C;GCO_1;330;2;1337,875;1341,375;;;;;2;1332,1875;1312,5;;;;;0
  786;C;GCO_2;330;2;1337,875;1334,375;;;;;2;1332,1875;1351,875;;;;;1
  787;C;GCO_1;331;2;1331,45833298564;1331,45833298564;;;;;2;1435;1448,125;;;;;0
  788;C;GCO_1;332;2;1424,79166701436;1424,79166701436;;;;;2;1452,5;1465,625;;;;;0
  789;C;GCO_1;333;2;1343,125;1343,125;;;;;2;1461,25;1448,125;;;;;0
  790;C;GCO_1;334;2;1413,125;1413,125;;;;;2;1478,75;1465,625;;;;;0
  791;C;GCO_1;335;2;1264,375;1264,375;;;;;2;1356,25;1369,375;;;;;0
  792;C;GCO_1;336;2;1230,83333350718;1230,83333350718;;;;;2;1426,25;1413,125;;;;;0
  793;C;GCO_1;337;2;1359,16666649282;1359,16666649282;;;;;2;1391,25;1378,125;;;;;0
  794;C;GCO_1;338;2;1343,125;1343,125;;;;;2;1338,75;1351,875;;;;;0
  795;C;GCO_1;339;2;1040,156249322;1045,62499968708;;;;;2;1579,375;1588,125;;;;;0
  796;C;GCO_2;339;2;1040,156249322;1034,68749895692;;;;;2;1579,375;1570,625;;;;;1
  797;C;GCO_1;340;2;1028,125;1036,875;;;;;2;1579,375;1588,125;;;;;0
  798;C;GCO_2;340;2;1028,125;1019,375;;;;;2;1579,375;1570,625;;;;;1
  799;C;GCO_1;341;2;1598,62499979138;1598,62499979138;;;;;2;1435;1448,125;;;;;0
  800;C;GCO_1;342;2;1750;1750;;;;;2;1623,125;1636,25;;;;;0
  801;C;GCO_1;343;2;1344,00000020862;1344,00000020862;;;;;2;1216,25;1229,375;;;;;0
  802;C;GCO_1;344;2;1732,5;1732,5;;;;;2;1649,375;1636,25;;;;;0
  803;C;GCO_1;345;2;1346,40625026077;1346,40625026077;;;;;2;1242,5;1229,375;;;;;0
  804;C;GCO_1;346;2;1324,74999979138;1324,74999979138;;;;;2;1216,25;1229,375;;;;;0
  805;C;GCO_1;347;3;1474,375;1465,625;1465,625;;;;3;1364,125;1365;1316,875;;;;0
  806;C;GCO_2;347;6;1474,375;1483,125;1474,375;1474,375;1408,75;1408,75;6;1365,875;1378,125;1382,5;1378,125;1378,125;1426,25;1
  807;C;GCO_1;348;2;1391,25;1391,25;;;;;2;1372,875;1316,875;;;;;0
  808;C;GCO_2;348;3;1391,25;1391,25;1365;;;;3;1374,625;1417,5;1417,5;;;;1
  809;C;GCO_1;349;2;1339,84374973923;1339,84374973923;;;;;2;1544,375;1557,5;;;;;0
  810;C;GCO_1;350;2;1539,37500074506;1539,37500074506;;;;;2;1448,125;1461,25;;;;;0
  811;C;GCO_1;351;2;1351,875;1351,875;;;;;2;1583,75;1596,875;;;;;0
  812;C;GCO_1;352;2;1723,75;1723,75;;;;;2;1623,125;1636,25;;;;;0
  813;C;GCO_1;353;2;1336,25;1336,25;;;;;2;1531,25;1544,375;;;;;0
  814;C;GCO_1;354;2;1125,83333324641;1125,83333324641;;;;;2;1408,75;1421,875;;;;;0
  815;C;GCO_1;355;2;1143,33333324641;1143,33333324641;;;;;2;1421,875;1435;;;;;0
  816;C;GCO_1;356;2;1668,33333402872;1668,33333402872;;;;;2;1645;1658,125;;;;;0
  817;C;GCO_1;357;2;1322,70833324641;1322,70833324641;;;;;2;1553,125;1566,25;;;;;0
  818;C;GCO_1;358;2;1340,20833324641;1340,20833324641;;;;;2;1575;1588,125;;;;;0
  819;C;GCO_1;359;2;1647,91666675359;1647,91666675359;;;;;2;1491,875;1505;;;;;0
  820;C;GCO_1;360;2;1756,87500014901;1756,87500014901;;;;;2;1566,25;1579,375;;;;;0
  821;C;GCO_1;361;2;1630,00000014901;1630,00000014901;;;;;2;1474,375;1487,5;;;;;0
  822;C;GCO_1;362;2;1656,66666675359;1656,66666675359;;;;;2;1448,125;1461,25;;;;;0
  823;C;GCO_1;363;2;1010,625;1010,625;;;;;2;1570,625;1583,75;;;;;0
  824;C;GCO_1;364;2;1312,5;1312,5;;;;;2;1203,125;1216,25;;;;;0
  825;C;GCO_1;365;2;1305,20833324641;1305,20833324641;;;;;2;1220,625;1233,75;;;;;0
  826;C;GCO_1;366;2;1362,10937539116;1387,96875078231;;;;;2;1550,9375;1557,5;;;;;0
  827;C;GCO_2;366;2;1362,10937539116;1336,25;;;;;2;1550,9375;1544,375;;;;;1
  828;C;GCO_1;367;2;1664,32291623205;1607,81249947846;;;;;2;1480,9375;1448,125;;;;;0
  829;C;GCO_2;367;2;1664,32291623205;1720,83333298564;;;;;2;1480,9375;1513,75;;;;;0
  830;C;GCO_1;368;3;1454,6875;1496,25;1496,25;;;;3;1378,125;1378,125;1413,125;;;;0
  831;C;GCO_2;368;3;1454,6875;1413,125;1413,125;;;;3;1378,125;1378,125;1316,875;;;;1
  832;C;GCO_1;369;3;1494,0625;1500,625;1500,625;;;;3;1373,75;1373,75;1408,75;;;;0
  833;C;GCO_2;369;3;1494,0625;1487,5;1487,5;;;;3;1373,75;1373,75;1316,875;;;;1
  834;C;GCO_1;370;2;1606,06249968708;1610,87499937415;;;;;2;1421,875;1448,125;;;;;0
  835;C;GCO_2;370;2;1606,06249968708;1601,25;;;;;2;1421,875;1395,625;;;;;1
  836;C;GCO_1;371;2;1053,28124942631;1049,99999989569;;;;;2;1522,5;1540;;;;;0
  837;C;GCO_2;371;2;1053,28124942631;1056,56249895692;;;;;2;1522,5;1505;;;;;1
  838;C;GCO_1;372;2;1739,0625;1741,25;;;;;2;1577,1875;1596,875;;;;;0
  839;C;GCO_2;372;2;1739,0625;1736,875;;;;;2;1577,1875;1557,5;;;;;1
  840;C;GCO_1;373;2;1754,375;1763,125;;;;;2;1599,0625;1623,125;;;;;0
  841;C;GCO_2;373;2;1754,375;1745,625;;;;;2;1599,0625;1575;;;;;1
  842;C;GCO_1;374;2;1041,79687426984;1041,25000010431;;;;;2;1522,5;1540;;;;;0
  843;C;GCO_2;374;2;1041,79687426984;1042,34374843538;;;;;2;1522,5;1505;;;;;1
  844;C;GCO_1;375;2;1064,76562458277;1058,74999968708;;;;;2;1522,5;1540;;;;;0
  845;C;GCO_2;375;2;1064,76562458277;1070,78124947846;;;;;2;1522,5;1505;;;;;1
  846;C;GCO_1;376;2;1382,5;1334,375;;;;;2;1286,25;1312,5;;;;;0
  847;C;GCO_2;376;2;1382,5;1430,625;;;;;2;1286,25;1260;;;;;1


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
  848;C;SPTL(1);;1;1;14
  849;C;SPTL;;1;1;14


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  850;C;WTG_DUNE0G_1;15;0;5;0;1;2
  851;C;trf_DUNE3-_DUNE0G_1;15;1;26;0;1;2
  852;C;Cub_1;16;0;30;0;1;2
  853;C;trf_DUNE1-_DUNE3-_1;16;0;24;0;1;2
  854;C;trf_DUNE1-_DUNE3-_2;16;0;25;0;1;2
  855;C;Cable_DUNE3-_1(1);17;0;;0;1;2
  856;C;Cable_DUNE3-_1;17;0;;0;1;2
  857;C;lne_DUNE3-_KEIH3-_1;17;0;9;0;1;2
  858;C;lne_DUNE3-_POGB3-_1;17;0;10;0;1;2
  859;C;lne_DUNE3-_TODD3-_1;17;0;11;0;1;2
  860;C;lnec_DUNE1-_DUNE3-_1-10235;17;0;;0;1;2
  861;C;lnec_DUNE1-_DUNE3-_2-10235;17;0;;0;1;2
  862;C;trf_DUNE1-_DUNE3-_1;17;1;24;0;1;2
  863;C;trf_DUNE1-_DUNE3-_2;17;1;25;0;1;2
  864;C;trf_DUNE3-_DUNE0G_1;17;0;26;0;1;2
  865;C;WTG_KEIH0G_1;18;0;6;0;1;2
  866;C;trf_KEIH3-_KEIH0G_1;18;1;27;0;1;2
  867;C;Cable_KEIH3-_1;19;0;;0;1;2
  868;C;lne_DUNE3-_KEIH3-_1;19;1;9;0;1;2
  869;C;trf_KEIH3-_KEIH0G_1;19;0;27;0;1;2
  870;C;WTG_POGB0G;20;0;7;0;1;2
  871;C;trf_POGB3-_POGB0G_1;20;1;28;0;1;2
  872;C;Cable_POGB3-_1;21;0;;0;1;2
  873;C;lne_DUNE3-_POGB3-_1;21;1;10;0;1;2
  874;C;trf_POGB3-_POGB0G_1;21;0;28;0;1;2
  875;C;WTG_TODD0G_1;22;0;8;0;1;2
  876;C;trf_TODD3-_TODD0G_1;22;1;29;0;1;2
  877;C;Cable_TODD3-_1;23;0;;0;1;2
  878;C;lne_DUNE3-_TODD3-_1;23;1;11;0;1;2
  879;C;trf_TODD3-_TODD0G_1;23;0;29;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  880;C;Switch;852;1;;cbk
  881;C;Switch;853;1;;cbk
  882;C;Switch;854;1;;cbk
  883;C;Switch;857;1;;cbk
  884;C;Switch;858;1;;cbk
  885;C;Switch;859;1;;cbk
  886;C;Switch;860;1;;cbk
  887;C;Switch;861;1;;cbk
  888;C;Switch;862;1;;cbk
  889;C;Switch;863;1;;cbk
  890;C;Switch;864;1;;cbk
  891;C;Switch;878;1;;cbk
  892;C;Switch;879;1;;cbk


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r)
  893;C;240 mm2 33kV XLPE Al Trefoil;40;33;0,400646;1;0;0,118468;0,110057;0,265765;1,832382;0;80;80;0;3;0;50;Al;73,49253;73,49253
  894;C;240 mm2 33kV XLPE Al Tr;41;33;1;1;0;0,12732;0,110063;0,274617;1,832388;0;80;80;0;3;0;50;Al;73,49253;73,49253
  895;C;tlne_DUNE3-_TODD3-_1;42;33;0,734809;1;0;0,040276;0,101939;0,552663;0,134896;0;80;80;0;3;0;50;Cu;110,435;110,435


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40)
  896;C;Type_DUNE_GRIDT1 (132/33kV);36;3;90;50;132;33;17,62;345,96;16,581;0,569;YN;D;0;0,031;26,378;100;0;0;1,667;180;13;1;19;SGB
  897;C;Type_DUNE_GRIDT2 (132/33kV);36;3;90;50;132;33;17,39;344,15;16,37;0,586;YN;D;0;0,032;27,562;100;0;0;1,667;180;13;1;19;SGB
  898;C;Type_DUNE3S-_KEIH0G;37;3;5;50;33;0,69;6;14,98129;6;0,299625;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  899;C;Type_POGB3_POGB0G;37;3;10,1;50;33;0,69;6;30,2622;6;0,299625;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  900;C;Vestas V52 WTGT (850kW);37;3;1;50;33;0,69;8,35;8,77;7,939;0,877;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  901;C;ttrf_TODD3-_TODD0G_1;37;3;39,78;50;32,6921;0,69;6,00751;119,317;6,00751;0,299941;D;Y;0;0;0;100;0;0;2,5;0;0;-2;3;
