********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.3.0
*
* Date:     06/01/2026 14:07
* Project:  SPTL_Base_v3_SC (Study Case: Y01 (2024/25))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);typ_id(p)
  2;C;WECC WT Control System Type 4B;11;0;


$$ElmDsl;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);outserv(i)
  3;C;Protection;2;;1
  4;C;REEC_D Electrical Control Model;2;;0
  5;C;REGC_C Generator-Converter Model;2;;0
  6;C;WTGIBFFR_A Inertial-Base Fast-Frequency;2;;1
  7;C;WTGWGO_A Weak Grid Option Model;2;;1


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  8;C;WTG_DUNE0G_1;11;0;32,457;0,9166;Wind;vdroop;DEF;11,9;0;11,9;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-7,24;12,01


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  9;C;NGET;;50;
  10;C;SHET;;50;
  11;C;SPTL;;50;


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  12;C;DUNE0G;11;;0;0;0,69;0,398371;0;0;0;0;1
  13;C;DUNE1-;11;;0;0;132;76,21024;0;0;0;0;1
  14;C;DUNE3-;11;;0;0;33;19,05256;0;0;0;0;1


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  15;C;trf_DUNE1-_DUNE3-_1;11;5301;1;0;0;0;1;1,01;1;1,025;1
  16;C;trf_DUNE1-_DUNE3-_2;11;5302;1;0;0;0;1;1,01;1;1,025;1
  17;C;trf_DUNE3-_DUNE0G_1;11;5303;35;0;0;0;0;1;0,98125;1,01875;1


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snss(r);rntxn(r);z2tz1(r);snssmin(r);rntxnmin(r);z2tz1min(r);chr_name(a:40);bustp(a:2);pgini(r);qgini(r);phiini(r);usetp(r);outserv(i);Kpf(r);K(r);cmax(r);xd(r);xq(r)
  18;C;External Grid;11;10000;0,1;1;8000;0,1;1;;SL;0;0;0;1;0;0;0;1,1;0,2;0,2


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  19;C;S6;;1;1


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  20;C;Layers;5276
  21;C;Settings;5276
  22;C;Layers;5277
  23;C;Settings;5277
  24;C;Layers;5278
  25;C;Settings;5278
  26;C;Layers;5279
  27;C;Settings;5279
  28;C;132/33kV;30
  29;C;Wind Generator Transformers;30
  30;C;Transformers;31
  31;C;SPTL;


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  32;C;AFTO0G_Graph;5276;1;1;1;2629,375;376,25;TermStrip;;0;0,666666;1
  33;C;AIKE0A_Graph;5276;1;1;1;1312,5;1872,5;TermStrip;;0;0,666666;1
  34;C;AIKE0B_Graph;5276;1;1;1;1273,125;1859,375;TermStrip;;0;0,666666;1
  35;C;AIKE0G_Graph;5276;1;1;1;1771,875;1868,125;TermStrip;;0;0,666666;1
  36;C;AIKE3-_Graph;5276;1;1;1;1745,625;1859,375;TermStrip;;0;1;1
  37;C;AIKE3A_Graph;5276;1;1;1;1303,75;1850,625;TermStrip;;0;0,666666;1
  38;C;AIKE3B_Graph;5276;1;1;1;1290,625;1846,25;TermStrip;;0;0,666666;1
  39;C;AIRI0G_Graph;5276;1;1;1;2498,125;761,25;TermStrip;;0;0,666666;1
  40;C;AIRI3-_Graph;5276;1;1;1;2506,875;778,75;TermStrip;;0;0,666666;1
  41;C;ANDE0G_Graph;5276;1;1;1;1973,125;1316,875;TermStrip;;0;0,666666;1
  42;C;ANDE3-_Graph;5276;1;1;1;1951,25;1330;TermStrip;;0;0,666666;1
  43;C;AREC01_Graph;5276;1;1;1;2301,25;306,25;TermStrip;;0;0,666666;1
  44;C;AREC02_Graph;5276;1;1;1;2240;293,125;TermStrip;;0;0,666666;1
  45;C;AREC1-_Graph;5276;1;1;1;2257,5;345,625;TermStrip;;0;1,333333;1
  46;C;AREC3-_Graph;5276;1;1;1;2266,25;288,75;TermStrip;;0;0,666666;1
  47;C;AREC3A_Graph;5276;1;1;1;2279,375;315;TermStrip;;0;1;1
  48;C;AREC3B_Graph;5276;1;1;1;2261,875;306,25;TermStrip;;0;1;1
  49;C;ASVA0G_Graph;5276;1;1;1;1990,625;406,875;TermStrip;;0;0,666666;1
  50;C;ASVA3-_Graph;5276;1;1;1;2012,5;424,375;TermStrip;;0;0,666666;1
  51;C;AUCH2-_Graph;5276;1;1;1;2240;503,125;TermStrip;;0;1;1
  52;C;AUCW1-_Graph;5276;1;1;1;2051,875;472,5;TermStrip;;0;0,666666;1
  53;C;AURO0G_Graph;5276;1;1;1;1898,75;1321,25;TermStrip;;0;0,666666;1
  54;C;AURO3-_Graph;5276;1;1;1;1890;1338,75;TermStrip;;0;0,666666;1
  55;C;AYR-2Q_Graph;5276;1;1;1;2051,875;700;TermStrip;;0;0,666666;1
  56;C;AYR-2R_Graph;5276;1;1;1;2047,5;686,875;TermStrip;;0;0,666666;1
  57;C;AYR-3-_Graph;5276;1;1;1;2073,75;682,5;TermStrip;;0;2,666667;1
  58;C;BAGA0J_Graph;5276;1;1;1;350;673,75;TermStrip;;0;0,666666;1
  59;C;BAGA0K_Graph;5276;1;1;1;380,625;665;TermStrip;;0;0,666666;1
  60;C;BAGA1Q_Graph;5276;1;1;1;406,875;673,75;TermStrip;;0;1,333333;1
  61;C;BAGA1R_Graph;5276;1;1;1;415,625;669,375;TermStrip;;0;1,333333;1
  62;C;BAGA3-_Graph;5276;1;1;1;371,875;643,125;TermStrip;;0;3,333333;1
  63;C;BAIN1Q_Graph;5276;1;1;1;463,75;673,75;PointTerm;;0;1;1
  64;C;BAIN1R_Graph;5276;1;1;1;463,75;691,25;PointTerm;;0;1;1
  65;C;BAIN3-_Graph;5276;1;1;1;433,125;669,375;TermStrip;;0;2,666667;1
  66;C;BERW1Q_Graph;5276;1;1;1;1470;1806,875;TermStrip;;0;1;1
  67;C;BERW1R_Graph;5276;1;1;1;1461,25;1811,25;TermStrip;;0;1;1
  68;C;BERW3-_Graph;5276;1;1;1;1470;1837,5;TermStrip;;0;3;1
  69;C;BLAH1-_Graph;5276;1;1;1;2603,125;472,5;TermStrip;;0;2,666667;1
  70;C;BLAH3A_Graph;5276;1;1;1;2616,25;411,25;TermStrip;;0;1,333333;1
  71;C;BLAH3B_Graph;5276;1;1;1;2629,375;455;TermStrip;;0;0,666666;1
  72;C;BLCW1-_Graph;5276;1;1;1;2419,375;568,75;TermStrip;;0;0,666666;1
  73;C;BLCW3-_Graph;5276;1;1;1;2436,875;546,875;TermStrip;;0;0,666666;1
  74;C;BLKL0A_Graph;5276;1;1;1;1080,625;1413,125;TermStrip;;0;1;1
  75;C;BLKL0B_Graph;5276;1;1;1;1102,5;1435;TermStrip;;0;1;1
  76;C;BLKL1-_Graph;5276;1;1;1;1146,25;1351,875;TermStrip;;0;1;1
  77;C;BLKL3A_Graph;5276;1;1;1;1106,875;1386,875;TermStrip;;0;0,666666;1
  78;C;BLKL3B_Graph;5276;1;1;1;1120;1400;TermStrip;;0;0,666666;1
  79;C;BLKS0G_Graph;5276;1;1;1;2415;516,25;TermStrip;;0;0,666666;1
  80;C;BLKS3-_Graph;5276;1;1;1;2428,125;529,375;TermStrip;;0;0,666666;1
  81;C;BLLX0G_Graph;5276;1;1;1;1986,25;1408,75;TermStrip;;0;0,666666;1
  82;C;BLLX1-_Graph;5276;1;1;1;1938,125;1417,5;TermStrip;;0;0,666666;1
  83;C;BLLX3-_Graph;5276;1;1;1;1968,75;1417,5;TermStrip;;0;0,666666;1
  84;C;BONB2J_Graph;5276;1;1;1;700;726,25;TermStrip;;0;4,666667;1
  85;C;BONB4-_Graph;5276;1;1;1;665;669,375;TermStrip;;0;3,333333;1
  86;C;BONN0J_Graph;5276;1;1;1;472,5;669,375;TermStrip;;0;0,666666;1
  87;C;BONN0K_Graph;5276;1;1;1;494,375;665;TermStrip;;0;0,666666;1
  88;C;BONN0L_Graph;5276;1;1;1;463,75;682,5;TermStrip;;0;0,666666;1
  89;C;BONN1-_Graph;5276;1;1;1;503,125;700;TermStrip;;0;5,333333;1
  90;C;BONN2A_Graph;5276;1;1;1;608,125;708,75;PointTerm;;0;1;1
  91;C;BONN2B_Graph;5276;1;1;1;603,75;717,5;PointTerm;;0;1;1
  92;C;BONN3-_Graph;5276;1;1;1;446,25;708,75;TermStrip;;0;3;1
  93;C;BONN3U_Graph;5276;1;1;1;551,25;691,25;TermStrip;;0;0,666666;1
  94;C;BONN3V_Graph;5276;1;1;1;546,875;704,375;TermStrip;;0;0,666666;1
  95;C;BOWB0A_Graph;5276;1;1;1;875;1754,375;TermStrip;;0;1;1
  96;C;BOWB0B_Graph;5276;1;1;1;892,5;1802,5;TermStrip;;0;1;1
  97;C;BOWB31_Graph;5276;1;1;1;892,5;1754,375;TermStrip;;0;0,666666;1
  98;C;BOWB32_Graph;5276;1;1;1;901,25;1771,875;TermStrip;;0;0,666666;1
  99;C;BPGR01_Graph;5276;1;1;1;595;1382,5;TermStrip;;0;0,666666;1
  100;C;BPGR05_Graph;5276;1;1;1;621,25;1369,375;TermStrip;;0;0,666666;1
  101;C;BPGR10_Graph;5276;1;1;1;634,375;1408,75;TermStrip;;0;0,666666;1
  102;C;BPGR11_Graph;5276;1;1;1;603,75;1404,375;TermStrip;;0;0,666666;1
  103;C;BPGR3-_Graph;5276;1;1;1;665;1408,75;TermStrip;;0;2,333333;1
  104;C;BPGR3G_Graph;5276;1;1;1;616,875;1404,375;TermStrip;;0;1;1
  105;C;BPGR3J_Graph;5276;1;1;1;713,125;1404,375;PointTerm;;0;1;1
  106;C;BPGR3K_Graph;5276;1;1;1;713,125;1413,125;TermStrip;;0;0,666666;1
  107;C;BPGR3R_Graph;5276;1;1;1;630;1395,625;TermStrip;;0;1,666667;1
  108;C;BRAP1-_Graph;5276;1;1;1;1255,625;175;TermStrip;;0;2;1
  109;C;BRAP3-_Graph;5276;1;1;1;1255,625;131,25;TermStrip;;0;2,666667;1
  110;C;BROC0G_Graph;5276;1;1;1;1938,125;1470;TermStrip;;0;0,666666;1
  111;C;BROC1-_Graph;5276;1;1;1;1890;1443,75;TermStrip;;0;0,666666;1
  112;C;BROC3-_Graph;5276;1;1;1;1920,625;1470;TermStrip;;0;0,666666;1
  113;C;BROT1-_Graph;5276;1;1;1;1855;1404,375;TermStrip;;0;1;1
  114;C;BROX1Q_Graph;5276;1;1;1;717,5;1575;TermStrip;;0;0,666666;1
  115;C;BROX1R_Graph;5276;1;1;1;717,5;1544,375;TermStrip;;0;0,666666;1
  116;C;BROX3-_Graph;5276;1;1;1;695,625;1570,625;TermStrip;;0;2,666667;1
  117;C;BUSB2-_Graph;5276;1;1;1;1351,875;752,5;TermStrip;;0;1,333333;1
  118;C;CAFA1Q_Graph;5276;1;1;1;2511,25;809,375;TermStrip;;0;0,666666;1
  119;C;CAFA5-_Graph;5276;1;1;1;2559,375;861,875;TermStrip;;0;2,666667;1
  120;C;CAFA5R_Graph;5276;1;1;1;2541,875;844,375;TermStrip;;0;0,666666;1
  121;C;CALD0G_Graph;5276;1;1;1;1430,625;665;TermStrip;;0;0,666666;1
  122;C;CALD3-_Graph;5276;1;1;1;1404,375;682,5;TermStrip;;0;0,666666;1
  123;C;CAMI3-_Graph;5276;1;1;1;498,75;1010,625;TermStrip;;0;0,666666;1
  124;C;CATY0J_Graph;5276;1;1;1;800,625;1050;TermStrip;;0;0,666666;1
  125;C;CATY0K_Graph;5276;1;1;1;826,875;1076,25;TermStrip;;0;0,666666;1
  126;C;CATY1Q_Graph;5276;1;1;1;835,625;1032,5;TermStrip;;0;1;1
  127;C;CATY1R_Graph;5276;1;1;1;848,75;1045,625;TermStrip;;0;1;1
  128;C;CATY3-_Graph;5276;1;1;1;822,5;1054,375;TermStrip;;0;2,666667;1
  129;C;CCSS1-_Graph;5276;1;1;1;1868,125;1513,75;TermStrip;;0;1;1
  130;C;CCSS3-_Graph;5276;1;1;1;1898,75;1592,5;TermStrip;;0;1;1
  131;C;CHAP1-_Graph;5276;1;1;1;2432,5;1163,75;TermStrip;;0;3,333333;1
  132;C;CHAP3-_Graph;5276;1;1;1;2476,25;1168,125;TermStrip;;0;4,333333;1
  133;C;CHAS2Q_Graph;5276;1;1;1;923,125;958,125;TermStrip;;0;0,666666;1
  134;C;CHAS2R_Graph;5276;1;1;1;931,875;936,25;TermStrip;;0;0,666666;1
  135;C;CHAS3A_Graph;5276;1;1;1;905,625;918,75;TermStrip;;0;2,666667;1
  136;C;CHAS3B_Graph;5276;1;1;1;910;914,375;TermStrip;;0;2,666667;1
  137;C;CHAS3C_Graph;5276;1;1;1;901,25;931,875;TermStrip;;0;1;1
  138;C;CLYM2-_Graph;5276;1;1;1;1045,625;971,25;TermStrip;;0;2,666667;1
  139;C;CLYM3A_Graph;5276;1;1;1;1032,5;949,375;TermStrip;;0;3,333333;1
  140;C;CLYM3B_Graph;5276;1;1;1;1023,75;962,5;TermStrip;;0;3,333333;1
  141;C;CLYN0A_Graph;5276;1;1;1;2108,75;1128,75;TermStrip;;0;0,666666;1
  142;C;CLYN0B_Graph;5276;1;1;1;2117,5;1211,875;TermStrip;;0;0,666666;1
  143;C;CLYN0C_Graph;5276;1;1;1;2104,375;1185,625;TermStrip;;0;0,666666;1
  144;C;CLYN0D_Graph;5276;1;1;1;2126,25;1159,375;TermStrip;;0;0,666666;1
  145;C;CLYN2Q_Graph;5276;1;1;1;2038,75;1176,875;TermStrip;;0;1,666667;1
  146;C;CLYN3A_Graph;5276;1;1;1;2082,5;1146,25;TermStrip;;0;0,666666;1
  147;C;CLYN3B_Graph;5276;1;1;1;2086,875;1194,375;TermStrip;;0;0,666666;1
  148;C;CLYN3C_Graph;5276;1;1;1;2078,125;1176,875;TermStrip;;0;0,666666;1
  149;C;CLYN3D_Graph;5276;1;1;1;2091,25;1163,75;TermStrip;;0;0,666666;1
  150;C;CLYS0A_Graph;5276;1;1;1;2100;1448,125;TermStrip;;0;0,666666;1
  151;C;CLYS0B_Graph;5276;1;1;1;2148,125;1487,5;TermStrip;;0;0,666666;1
  152;C;CLYS2R_Graph;5276;1;1;1;2025,625;1360,625;TermStrip;;0;1;1
  153;C;CLYS3A_Graph;5276;1;1;1;2069,375;1408,75;TermStrip;;0;0,666666;1
  154;C;CLYS3B_Graph;5276;1;1;1;2126,25;1461,25;TermStrip;;0;0,666666;1
  155;C;CLYS3X_Graph;5276;1;1;1;2082,5;1417,5;PointTerm;;0;1;1
  156;C;COAL1A_Graph;5276;1;1;1;1798,125;1360,625;TermStrip;;0;2;1
  157;C;COAL1B_Graph;5276;1;1;1;1833,125;1404,375;TermStrip;;0;1,666667;1
  158;C;COAL3U_Graph;5276;1;1;1;1776,25;1312,5;TermStrip;;0;0,666666;1
  159;C;COAL3V_Graph;5276;1;1;1;1767,5;1316,875;TermStrip;;0;0,666666;1
  160;C;COAL3W_Graph;5276;1;1;1;1789,375;1338,75;TermStrip;;0;0,666666;1
  161;C;COAL3X_Graph;5276;1;1;1;1798,125;1338,75;PointTerm;;0;1;1
  162;C;COAL4-_Graph;5276;1;1;1;1750;1268,75;TermStrip;;0;2;1
  163;C;COAT2Q_Graph;5276;1;1;1;1102,5;1168,125;TermStrip;;0;0,666666;1
  164;C;COAT2R_Graph;5276;1;1;1;1141,875;1203,125;TermStrip;;0;0,666666;1
  165;C;COAT3-_Graph;5276;1;1;1;1111,25;1194,375;TermStrip;;0;2,666667;1
  166;C;COCK2-_Graph;5276;1;1;1;1168,125;1640,625;TermStrip;;0;2,333333;1
  167;C;COCK3-_Graph;5276;1;1;1;1146,25;1675,625;TermStrip;;0;2,666667;1
  168;C;COCK3U_Graph;5276;1;1;1;1220,625;1658,125;TermStrip;;0;0,666666;1
  169;C;COCK3V_Graph;5276;1;1;1;1216,25;1671,25;TermStrip;;0;0,666666;1
  170;C;COCK4Q_Graph;5276;1;1;1;1273,125;1653,75;TermStrip;;0;0,666666;1
  171;C;COCK4R_Graph;5276;1;1;1;1273,125;1662,5;TermStrip;;0;0,666666;1
  172;C;COYL1-_Graph;5276;1;1;1;2095,625;590,625;TermStrip;;0;2;1
  173;C;COYL2-_Graph;5276;1;1;1;2152,5;630;TermStrip;;0;2,333333;1
  174;C;COYL3-_Graph;5276;1;1;1;2126,25;560;TermStrip;;0;3;1
  175;C;COYL3U_Graph;5276;1;1;1;2135;603,75;TermStrip;;0;0,666666;1
  176;C;COYL3V_Graph;5276;1;1;1;2139,375;595;TermStrip;;0;0,666666;1
  177;C;COYT1T_Graph;5276;1;1;1;2008,125;603,75;TermStrip;;0;1;1
  178;C;COYW2S_Graph;5276;1;1;1;2008,125;708,75;PointTerm;;0;1;1
  179;C;COYW2T_Graph;5276;1;1;1;2003,75;704,375;PointTerm;;0;1;1
  180;C;CRDY0A_Graph;5276;1;1;1;2502,5;1281,875;TermStrip;;0;0,666666;1
  181;C;CRDY0B_Graph;5276;1;1;1;2480,625;1312,5;TermStrip;;0;0,666666;1
  182;C;CRDY3A_Graph;5276;1;1;1;2489,375;1299,375;TermStrip;;0;0,666666;1
  183;C;CRDY3B_Graph;5276;1;1;1;2467,5;1321,25;TermStrip;;0;0,666666;1
  184;C;CROO1Q_Graph;5276;1;1;1;1316,875;332,5;TermStrip;;0;1;1
  185;C;CROO1R_Graph;5276;1;1;1;1308,125;332,5;TermStrip;;0;1;1
  186;C;CROO3J_Graph;5276;1;1;1;1321,25;310,625;TermStrip;;0;2,666667;1
  187;C;CROO3K_Graph;5276;1;1;1;1308,125;301,875;TermStrip;;0;2,666667;1
  188;C;CRUA01_Graph;5276;1;1;1;861,875;301,875;TermStrip;;0;0,666666;1
  189;C;CRUA02_Graph;5276;1;1;1;870,625;293,125;TermStrip;;0;0,666666;1
  190;C;CRUA03_Graph;5276;1;1;1;783,125;354,375;TermStrip;;0;0,666666;1
  191;C;CRUA04_Graph;5276;1;1;1;783,125;371,875;TermStrip;;0;0,666666;1
  192;C;CRUA2Q_Graph;5276;1;1;1;853,125;323,75;TermStrip;;0;0,666666;1
  193;C;CRUA2R_Graph;5276;1;1;1;809,375;367,5;TermStrip;;0;1;1
  194;C;CRYR01_Graph;5276;1;1;1;1360,625;1846,25;TermStrip;;0;0,666666;1
  195;C;CRYR02_Graph;5276;1;1;1;1343,125;1855;TermStrip;;0;0,666666;1
  196;C;CRYR0G_Graph;5276;1;1;1;1750;1776,25;TermStrip;;0;0,666666;1
  197;C;CRYR1-_Graph;5276;1;1;1;1373,75;1754,375;TermStrip;;0;1;1
  198;C;CRYR1A_Graph;5276;1;1;1;1347,5;1741,25;TermStrip;;0;0,666666;1
  199;C;CRYR3-_Graph;5276;1;1;1;1723,75;1763,125;TermStrip;;0;1,333333;1
  200;C;CRYR31_Graph;5276;1;1;1;1373,75;1798,125;TermStrip;;0;0,666666;1
  201;C;CRYR32_Graph;5276;1;1;1;1356,25;1811,25;TermStrip;;0;0,666666;1
  202;C;CRYR3U_Graph;5276;1;1;1;1378,125;1723,75;TermStrip;;0;0,666666;1
  203;C;CRYR3V_Graph;5276;1;1;1;1360,625;1719,375;TermStrip;;0;0,666666;1
  204;C;CRYR4-_Graph;5276;1;1;1;1378,125;1680;TermStrip;;0;2;1
  205;C;CUMB1Q_Graph;5276;1;1;1;463,75;651,875;TermStrip;;0;0,666666;1
  206;C;CUMB1R_Graph;5276;1;1;1;472,5;647,5;TermStrip;;0;0,666666;1
  207;C;CUMB3-_Graph;5276;1;1;1;446,25;612,5;TermStrip;;0;3;1
  208;C;CUMH0G_Graph;5276;1;1;1;1925;1671,25;TermStrip;;0;0,666666;1
  209;C;CUMH3-_Graph;5276;1;1;1;1920,625;1645;TermStrip;;0;0,666666;1
  210;C;CUPA1Q_Graph;5276;1;1;1;380,625;931,875;TermStrip;;0;0,666666;1
  211;C;CUPA1R_Graph;5276;1;1;1;376,25;936,25;TermStrip;;0;0,666666;1
  212;C;CUPA3-_Graph;5276;1;1;1;358,75;958,125;TermStrip;;0;3;1
  213;C;CURR0J_Graph;5276;1;1;1;826,875;1518,125;TermStrip;;0;0,666666;1
  214;C;CURR0K_Graph;5276;1;1;1;848,75;1513,75;TermStrip;;0;0,666666;1
  215;C;CURR1A_Graph;5276;1;1;1;765,625;1540;TermStrip;;0;2,333333;1
  216;C;CURR1B_Graph;5276;1;1;1;761,25;1526,875;TermStrip;;0;2;1
  217;C;CURR2-_Graph;5276;1;1;1;840;1478,75;TermStrip;;0;3,666667;1
  218;C;CURR3U_Graph;5276;1;1;1;805;1526,875;TermStrip;;0;0,666666;1
  219;C;CURR3V_Graph;5276;1;1;1;791,875;1513,75;TermStrip;;0;0,666666;1
  220;C;CURR3W_Graph;5276;1;1;1;796,25;1522,5;TermStrip;;0;0,666666;1
  221;C;CURR5-_Graph;5276;1;1;1;739,375;1553,125;TermStrip;;0;2,666667;1
  222;C;DALL2-_Graph;5276;1;1;1;857,5;376,25;TermStrip;;0;1,333333;1
  223;C;DALM1-_Graph;5276;1;1;1;888,125;1001,875;TermStrip;;0;2,666667;1
  224;C;DALM2Q_Graph;5276;1;1;1;958,125;984,375;TermStrip;;0;1;1
  225;C;DALM2R_Graph;5276;1;1;1;953,75;975,625;TermStrip;;0;1;1
  226;C;DALM3-_Graph;5276;1;1;1;861,875;1006,25;TermStrip;;0;2,666667;1
  227;C;DALM3U_Graph;5276;1;1;1;918,75;1001,875;TermStrip;;0;0,666666;1
  228;C;DALM3V_Graph;5276;1;1;1;914,375;984,375;TermStrip;;0;0,666666;1
  229;C;DALQ0G_Graph;5276;1;1;1;1911,875;1627,5;TermStrip;;0;0,666666;1
  230;C;DALS0G_Graph;5276;1;1;1;2533,125;1128,75;TermStrip;;0;0,666666;1
  231;C;DALS3-_Graph;5276;1;1;1;2533,125;1111,25;TermStrip;;0;0,666666;1
  232;C;DENN1-_Graph;5276;1;1;1;621,25;717,5;TermStrip;;0;0,666666;1
  233;C;DENN2-_Graph;5276;1;1;1;730,625;739,375;TermStrip;;0;3;1
  234;C;DENN3V_Graph;5276;1;1;1;708,75;708,75;TermStrip;;0;0,666666;1
  235;C;DENN3W_Graph;5276;1;1;1;669,375;726,25;PointTerm;;0;1;1
  236;C;DENN4-_Graph;5276;1;1;1;691,25;700;TermStrip;;0;0,666666;1
  237;C;DESA0G_Graph;5276;1;1;1;2625;651,875;TermStrip;;0;0,666666;1
  238;C;DESA1Q_Graph;5276;1;1;1;2537,5;603,75;PointTerm;;0;1;1
  239;C;DESA3-_Graph;5276;1;1;1;2590;634,375;TermStrip;;0;0,666666;1
  240;C;DEVM0J_Graph;5276;1;1;1;1141,875;218,75;TermStrip;;0;0,666666;1
  241;C;DEVM0K_Graph;5276;1;1;1;1168,125;210;TermStrip;;0;0,666666;1
  242;C;DEVM1-_Graph;5276;1;1;1;1172,5;253,75;TermStrip;;0;3;1
  243;C;DEVM3-_Graph;5276;1;1;1;1155;214,375;TermStrip;;0;2,666667;1
  244;C;DEVM3U_Graph;5276;1;1;1;1172,5;306,25;TermStrip;;0;0,666666;1
  245;C;DEVM3V_Graph;5276;1;1;1;1181,25;301,875;TermStrip;;0;0,666666;1
  246;C;DEVM4-_Graph;5276;1;1;1;1190;367,5;TermStrip;;0;1,333333;1
  247;C;DEVO1-_Graph;5276;1;1;1;481,25;831,25;TermStrip;;0;1,333333;1
  248;C;DEVO3-_Graph;5276;1;1;1;437,5;822,5;TermStrip;;0;2,666667;1
  249;C;DEWP2Q_Graph;5276;1;1;1;980;1723,75;TermStrip;;0;0,666666;1
  250;C;DEWP2R_Graph;5276;1;1;1;966,875;1701,875;TermStrip;;0;0,666666;1
  251;C;DEWP3-_Graph;5276;1;1;1;975,625;1719,375;TermStrip;;0;3,333333;1
  252;C;DONO1-_Graph;5276;1;1;1;1911,875;1483,125;TermStrip;;0;1;1
  253;C;DONO3-_Graph;5276;1;1;1;1955,625;1535,625;TermStrip;;0;0,666666;1
  254;C;DONO3A_Graph;5276;1;1;1;1973,125;1531,25;TermStrip;;0;0,666666;1
  255;C;DOWE0G_Graph;5276;1;1;1;1990,625;1575;TermStrip;;0;0,666666;1
  256;C;DOWE3-_Graph;5276;1;1;1;1929,375;1360,625;TermStrip;;0;1;1
  257;C;DRCR1Q_Graph;5276;1;1;1;350;660,625;TermStrip;;0;0,666666;1
  258;C;DRCR1R_Graph;5276;1;1;1;354,375;651,875;TermStrip;;0;0,666666;1
  259;C;DRCR3-_Graph;5276;1;1;1;310,625;647,5;TermStrip;;0;2,666667;1
  260;C;DRUM2Q_Graph;5276;1;1;1;861,875;428,75;TermStrip;;0;0,666666;1
  261;C;DRUM2R_Graph;5276;1;1;1;861,875;411,25;TermStrip;;0;0,666666;1
  262;C;DRUM3-_Graph;5276;1;1;1;844,375;415,625;TermStrip;;0;2,666667;1
  263;C;DUMF1-_Graph;5276;1;1;1;2498,125;1093,75;TermStrip;;0;2;1
  264;C;DUMF3A_Graph;5276;1;1;1;2533,125;1093,75;TermStrip;;0;4;1
  265;C;DUMF3B_Graph;5276;1;1;1;2533,125;1085;TermStrip;;0;3,666667;1
  266;C;DUMF3I_Graph;5276;1;1;1;2533,125;1071,875;TermStrip;;0;2,333333;1
  267;C;DUNB1Q_Graph;5276;1;1;1;1662,5;1710,625;TermStrip;;0;1;1
  268;C;DUNB1R_Graph;5276;1;1;1;1653,75;1719,375;TermStrip;;0;1;1
  269;C;DUNB1S_Graph;5276;1;1;1;1693,125;1767,5;TermStrip;;0;0,666666;1
  270;C;DUNB1T_Graph;5276;1;1;1;1684,375;1771,875;TermStrip;;0;0,666666;1
  271;C;DUNB3A_Graph;5276;1;1;1;1688,75;1745,625;TermStrip;;0;3,666667;1
  272;C;DUNB3B_Graph;5276;1;1;1;1715;1815,625;TermStrip;;0;3,666667;1
  273;C;DUNE0G_Graph;5276;1;1;1;1369,375;1894,375;TermStrip;12;0;0,666666;1
  274;C;DUNE1-_Graph;5276;1;1;1;1321,25;1789,375;TermStrip;13;0;1,333333;1
  275;C;DUNE3-_Graph;5276;1;1;1;1369,375;1868,125;TermStrip;14;0;2;1
  276;C;DUNF1Q_Graph;5276;1;1;1;577,5;1058,75;TermStrip;;0;1;1
  277;C;DUNF1R_Graph;5276;1;1;1;555,625;1036,875;TermStrip;;0;1;1
  278;C;DUNF3-_Graph;5276;1;1;1;542,5;1063,125;TermStrip;;0;2,666667;1
  279;C;DUNH0G_Graph;5276;1;1;1;2646,875;551,25;TermStrip;;0;0,666666;1
  280;C;DUNH1Q_Graph;5276;1;1;1;2559,375;529,375;PointTerm;;0;1;1
  281;C;DUNH1R_Graph;5276;1;1;1;2555;525;PointTerm;;0;1;1
  282;C;DUNH1S_Graph;5276;1;1;1;2607,5;529,375;PointTerm;;0;1;1
  283;C;DUNH1T_Graph;5276;1;1;1;2598,75;520,625;PointTerm;;0;1;1
  284;C;DUNH3-_Graph;5276;1;1;1;2633,75;529,375;TermStrip;;0;1;1
  285;C;EARB0G_Graph;5276;1;1;1;398,125;761,25;TermStrip;;0;0,666666;1
  286;C;EARB3-_Graph;5276;1;1;1;411,25;735;TermStrip;;0;0,666666;1
  287;C;EAST1Q_Graph;5276;1;1;1;2563,75;892,5;TermStrip;;0;0,666666;1
  288;C;EAST5-_Graph;5276;1;1;1;2585,625;914,375;TermStrip;;0;2,666667;1
  289;C;EAST5A_Graph;5276;1;1;1;2585,625;936,25;PointTerm;;0;1;1
  290;C;ECCF0J_Graph;5276;1;1;1;2471,875;1111,25;TermStrip;;0;0,666666;1
  291;C;ECCF0K_Graph;5276;1;1;1;2493,75;1128,75;TermStrip;;0;0,666666;1
  292;C;ECCF1J_Graph;5276;1;1;1;2454,375;1133,125;TermStrip;;0;0,666666;1
  293;C;ECCF1K_Graph;5276;1;1;1;2458,75;1141,875;TermStrip;;0;0,666666;1
  294;C;ECCL1-_Graph;5276;1;1;1;1421,875;1750;TermStrip;;0;2,666667;1
  295;C;ECCL3-_Graph;5276;1;1;1;1443,75;1820;TermStrip;;0;3,333333;1
  296;C;ECCL3U_Graph;5276;1;1;1;1404,375;1719,375;TermStrip;;0;0,666666;1
  297;C;ECCL3V_Graph;5276;1;1;1;1413,125;1710,625;TermStrip;;0;0,666666;1
  298;C;ECCL4A_Graph;5276;1;1;1;1391,25;1658,125;TermStrip;;0;2;1
  299;C;ECCL4B_Graph;5276;1;1;1;1391,25;1662,5;TermStrip;;0;2;1
  300;C;ECCL4C_Graph;5276;1;1;1;1435;1684,375;PointTerm;;0;1;1
  301;C;ECCL4D_Graph;5276;1;1;1;1430,625;1701,875;PointTerm;;0;1;1
  302;C;EERH2-_Graph;5276;1;1;1;984,375;1036,875;TermStrip;;0;1,666667;1
  303;C;EERH3-_Graph;5276;1;1;1;966,875;1058,75;TermStrip;;0;2,666667;1
  304;C;EKIL2Q_Graph;5276;1;1;1;1233,75;958,125;TermStrip;;0;1;1
  305;C;EKIL2R_Graph;5276;1;1;1;1229,375;958,125;TermStrip;;0;1;1
  306;C;EKIL2S_Graph;5276;1;1;1;1203,125;962,5;TermStrip;;0;0,666666;1
  307;C;EKIL2T_Graph;5276;1;1;1;1203,125;940,625;TermStrip;;0;0,666666;1
  308;C;EKIL3A_Graph;5276;1;1;1;1176,875;953,75;TermStrip;;0;3;1
  309;C;EKIL3B_Graph;5276;1;1;1;1181,25;936,25;TermStrip;;0;3;1
  310;C;EKIS2-_Graph;5276;1;1;1;1347,5;739,375;TermStrip;;0;2;1
  311;C;EKIS3A_Graph;5276;1;1;1;1356,25;717,5;TermStrip;;0;3,333333;1
  312;C;EKIS3B_Graph;5276;1;1;1;1373,75;708,75;TermStrip;;0;3,666667;1
  313;C;ELDE0J_Graph;5276;1;1;1;1369,375;253,75;TermStrip;;0;0,666666;1
  314;C;ELDE0K_Graph;5276;1;1;1;1334,375;245;TermStrip;;0;0,666666;1
  315;C;ELDE1Q_Graph;5276;1;1;1;1343,125;293,125;TermStrip;;0;1,333333;1
  316;C;ELDE1R_Graph;5276;1;1;1;1330;288,75;TermStrip;;0;1,333333;1
  317;C;ELDE3-_Graph;5276;1;1;1;1347,5;262,5;TermStrip;;0;2,666667;1
  318;C;ELVA0J_Graph;5276;1;1;1;1859,375;1176,875;TermStrip;;0;0,666666;1
  319;C;ELVA0K_Graph;5276;1;1;1;1872,5;1194,375;TermStrip;;0;0,666666;1
  320;C;ELVA1-_Graph;5276;1;1;1;2012,5;1325,625;TermStrip;;0;0,666666;1
  321;C;ELVA2Q_Graph;5276;1;1;1;1942,5;1185,625;TermStrip;;0;0,666666;1
  322;C;ELVA2R_Graph;5276;1;1;1;1951,25;1281,875;TermStrip;;0;1;1
  323;C;ELVA3A_Graph;5276;1;1;1;2073,75;1369,375;TermStrip;;0;0,666666;1
  324;C;ELVA3U_Graph;5276;1;1;1;1898,75;1194,375;TermStrip;;0;0,666666;1
  325;C;ELVA3V_Graph;5276;1;1;1;1903,125;1242,5;TermStrip;;0;0,666666;1
  326;C;ELVA3X_Graph;5276;1;1;1;1990,625;1303,75;PointTerm;;0;1;1
  327;C;ELVA4-_Graph;5276;1;1;1;1850,625;1203,125;TermStrip;;0;3;1
  328;C;ENHI0G_Graph;5276;1;1;1;2572,5;612,5;TermStrip;;0;0,666666;1
  329;C;ENHI1-_Graph;5276;1;1;1;2528,75;573,125;TermStrip;;0;0,666666;1
  330;C;ENHI3-_Graph;5276;1;1;1;2559,375;590,625;TermStrip;;0;0,666666;1
  331;C;ERSK1Q_Graph;5276;1;1;1;1207,5;188,125;TermStrip;;0;1;1
  332;C;ERSK1R_Graph;5276;1;1;1;1238,125;126,875;TermStrip;;0;0,666666;1
  333;C;ERSK3-_Graph;5276;1;1;1;1207,5;140;TermStrip;;0;3;1
  334;C;ESST1-_Graph;5276;1;1;1;783,125;201,25;TermStrip;;0;0,666666;1
  335;C;ESST1Q_Graph;5276;1;1;1;796,25;201,25;TermStrip;;0;0,666666;1
  336;C;EWEH0G_Graph;5276;1;1;1;2458,75;1338,75;TermStrip;;0;0,666666;1
  337;C;EWEH1Q_Graph;5276;1;1;1;2401,875;1277,5;TermStrip;;0;0,666666;1
  338;C;EWEH3-_Graph;5276;1;1;1;2454,375;1308,125;TermStrip;;0;1,333333;1
  339;C;EXON3-_Graph;5276;1;1;1;546,875;1085;TermStrip;;0;1;1
  340;C;EXON5-_Graph;5276;1;1;1;529,375;1124,375;TermStrip;;0;0,666666;1
  341;C;FALL0A_Graph;5276;1;1;1;1303,75;1631,875;TermStrip;;0;0,666666;1
  342;C;FALL0B_Graph;5276;1;1;1;1273,125;1618,75;TermStrip;;0;0,666666;1
  343;C;FALL3A_Graph;5276;1;1;1;1316,875;1610;TermStrip;;0;0,666666;1
  344;C;FALL3B_Graph;5276;1;1;1;1295;1601,25;TermStrip;;0;0,666666;1
  345;C;FALL4-_Graph;5276;1;1;1;1325,625;1579,375;TermStrip;;0;1,333333;1
  346;C;FERY3-_Graph;5276;1;1;1;358,75;984,375;TermStrip;;0;0,666666;1
  347;C;FINN1Q_Graph;5276;1;1;1;726,25;78,75;TermStrip;;0;0,666666;1
  348;C;FINN1R_Graph;5276;1;1;1;748,125;78,75;TermStrip;;0;0,666666;1
  349;C;FINN3-_Graph;5276;1;1;1;730,625;48,125;TermStrip;;0;2,666667;1
  350;C;GALA1-_Graph;5276;1;1;1;1400;1820;TermStrip;;0;2;1
  351;C;GALA3-_Graph;5276;1;1;1;1448,125;1872,5;TermStrip;;0;3,333333;1
  352;C;GARB1Q_Graph;5276;1;1;1;857,5;113,75;TermStrip;;0;3,666667;1
  353;C;GARB1R_Graph;5276;1;1;1;778,75;39,375;TermStrip;;0;3,666667;1
  354;C;GARB1S_Graph;5276;1;1;1;695,625;218,75;TermStrip;;0;3,666667;1
  355;C;GARB1T_Graph;5276;1;1;1;713,125;192,5;TermStrip;;0;3,666667;1
  356;C;GARE1S_Graph;5276;1;1;1;735;236,25;TermStrip;;0;1;1
  357;C;GARE1T_Graph;5276;1;1;1;743,75;218,75;TermStrip;;0;1;1
  358;C;GAWH0G_Graph;5276;1;1;1;1863,75;1640,625;TermStrip;;0;0,666666;1
  359;C;GAWH1Q_Graph;5276;1;1;1;1876,875;1575;TermStrip;;0;0,666666;1
  360;C;GAWH3-_Graph;5276;1;1;1;1876,875;1618,75;TermStrip;;0;1;1
  361;C;GIFF2Q_Graph;5276;1;1;1;1356,25;774,375;TermStrip;;0;0,666666;1
  362;C;GIFF2R_Graph;5276;1;1;1;1378,125;761,25;TermStrip;;0;0,666666;1
  363;C;GIFF3A_Graph;5276;1;1;1;1373,75;787,5;TermStrip;;0;3,333333;1
  364;C;GIFF3B_Graph;5276;1;1;1;1391,25;774,375;TermStrip;;0;3,333333;1
  365;C;GLAP0G_Graph;5276;1;1;1;2240;231,875;TermStrip;;0;0,666666;1
  366;C;GLAP3-_Graph;5276;1;1;1;2257,5;249,375;TermStrip;;0;0,666666;1
  367;C;GLCH0G_Graph;5276;1;1;1;2511,25;857,5;TermStrip;;0;0,666666;1
  368;C;GLCH3-_Graph;5276;1;1;1;2524,375;840;PointTerm;;0;1;1
  369;C;GLGL1Q_Graph;5276;1;1;1;2651,25;441,875;PointTerm;;0;1;1
  370;C;GLGL1R_Graph;5276;1;1;1;2642,5;468,125;PointTerm;;0;1;1
  371;C;GLGL3-_Graph;5276;1;1;1;2681,875;450,625;TermStrip;;0;1,666667;1
  372;C;GLLE1-_Graph;5276;1;1;1;2520;866,25;TermStrip;;0;2;1
  373;C;GLLE5-_Graph;5276;1;1;1;2541,875;888,125;TermStrip;;0;2,666667;1
  374;C;GLLU1Q_Graph;5276;1;1;1;2524,375;844,375;TermStrip;;0;0,666666;1
  375;C;GLLU1R_Graph;5276;1;1;1;2528,75;813,75;TermStrip;;0;0,666666;1
  376;C;GLLU3-_Graph;5276;1;1;1;2533,125;822,5;TermStrip;;0;3,333333;1
  377;C;GLNI1-_Graph;5276;1;1;1;555,625;953,75;TermStrip;;0;2;1
  378;C;GLNI3-_Graph;5276;1;1;1;516,25;984,375;TermStrip;;0;3,333333;1
  379;C;GLRB2-_Graph;5276;1;1;1;568,75;914,375;TermStrip;;0;3,333333;1
  380;C;GLRO2-_Graph;5276;1;1;1;551,25;931,875;TermStrip;;0;1,333333;1
  381;C;GLRO3A_Graph;5276;1;1;1;507,5;962,5;TermStrip;;0;3,666667;1
  382;C;GLRO3B_Graph;5276;1;1;1;507,5;945;TermStrip;;0;3,333333;1
  383;C;GORG1Q_Graph;5276;1;1;1;748,125;1583,75;TermStrip;;0;1;1
  384;C;GORG1R_Graph;5276;1;1;1;739,375;1570,625;TermStrip;;0;1;1
  385;C;GORG3-_Graph;5276;1;1;1;730,625;1566,25;TermStrip;;0;2,666667;1
  386;C;GOVA1Q_Graph;5276;1;1;1;1316,875;166,25;TermStrip;;0;1;1
  387;C;GOVA1R_Graph;5276;1;1;1;1281,875;118,125;TermStrip;;0;1;1
  388;C;GOVA3-_Graph;5276;1;1;1;1308,125;113,75;TermStrip;;0;2,666667;1
  389;C;GRGR0G_Graph;5276;1;1;1;472,5;551,25;TermStrip;;0;0,666666;1
  390;C;GRGR3-_Graph;5276;1;1;1;455;573,125;TermStrip;;0;0,666666;1
  391;C;GRMO2-_Graph;5276;1;1;1;778,75;1391,25;TermStrip;;0;2;1
  392;C;GRMO3A_Graph;5276;1;1;1;708,75;1386,875;TermStrip;;0;2,666667;1
  393;C;GRMO3C_Graph;5276;1;1;1;735;1395,625;TermStrip;;0;3,333333;1
  394;C;GRNA1-_Graph;5276;1;1;1;2336,25;1233,75;TermStrip;;0;2,333333;1
  395;C;GRNA3U_Graph;5276;1;1;1;2283,75;1246,875;TermStrip;;0;0,666666;1
  396;C;GRNA3V_Graph;5276;1;1;1;2283,75;1238,125;TermStrip;;0;0,666666;1
  397;C;GRNA4-_Graph;5276;1;1;1;2213,75;1238,125;TermStrip;;0;2;1
  398;C;GRNA4C_Graph;5276;1;1;1;2034,375;1220,625;PointTerm;;0;1;1
  399;C;GRSC08_Graph;5276;1;1;1;2305,625;1303,75;TermStrip;;0;0,666666;1
  400;C;GRSC4-_Graph;5276;1;1;1;2266,25;1277,5;TermStrip;;0;0,666666;1
  401;C;Graphical Net Object1000;5276;-16777216;1;1;2662,188;420;d_tr2;;323;1;1
  402;C;Graphical Net Object1001;5276;-16777216;1;1;2245,104;428,75;d_tr2;;30;1;1
  403;C;Graphical Net Object1002;5276;-16777216;1;1;2233,438;413,4375;d_tr2;;5;1;1
  404;C;Graphical Net Object1003;5276;-16777216;1;1;2198,438;387,1875;d_tr2;;315;1;1
  405;C;Graphical Net Object1004;5276;-16777216;1;1;1815,625;1445,938;d_tr2;;160;1;1
  406;C;Graphical Net Object1005;5276;-16777216;1;1;1921,354;1658,125;d_tr2;;177;1;1
  407;C;Graphical Net Object1006;5276;-16777216;1;1;605,9375;1393,438;d_tr2;;315;1;1
  408;C;Graphical Net Object1007;5276;-16777216;1;1;2211,562;417,8125;d_tr2;;354;1;1
  409;C;Graphical Net Object1008;5276;-16777216;1;1;1951,979;1583,75;d_tr2;;148;1;1
  410;C;Graphical Net Object1009;5276;-16777216;1;1;625,625;1382,5;d_tr2;;342;1;1
  411;C;Graphical Net Object1010;5276;-16777216;1;1;2226,875;378,4375;d_tr2;;321;1;1
  412;C;Graphical Net Object1011;5276;-16777216;1;1;628,5417;1402,188;d_tr2;;156;1;1
  413;C;Graphical Net Object1012;5276;-16777216;1;1;2261,875;424,375;d_tr2;;127;1;1
  414;C;Graphical Net Object1013;5276;-16777216;1;1;1885,625;1553,125;d_tr2;;162;1;1
  415;C;Graphical Net Object1014;5276;-16777216;1;1;2261,875;317,1875;d_tr2;;9;1;1
  416;C;Graphical Net Object1015;5276;-16777216;1;1;611,7708;1400;d_tr2;;229;1;1
  417;C;Graphical Net Object1016;5276;-16777216;1;1;2248,75;240,625;d_tr2;;315;1;1
  418;C;Graphical Net Object1017;5276;-16777216;1;1;1360,042;1881,25;d_tr2;17;154;1;1
  419;C;Graphical Net Object1018;5276;-16777216;1;1;2258,229;1520,312;d_tr2;;137;1;1
  420;C;Graphical Net Object1019;5276;-16777216;1;1;1362,812;1782,812;d_tr2;;193;1;1
  421;C;Graphical Net Object1020;5276;-16777216;1;1;2271,354;1507,188;d_tr2;;130;1;1
  422;C;Graphical Net Object1021;5276;-16777216;1;1;375,5208;673,75;d_tr2;;270;1;1
  423;C;Graphical Net Object1022;5276;-16777216;1;1;625,625;1502,812;d_tr2;;321;1;1
  424;C;Graphical Net Object1023;5276;-16777216;1;1;2542,75;1067,5;d_genstat;;0;1;1
  425;C;Graphical Net Object1024;5276;-16777216;1;1;711,6667;118,125;d_genstat;;180;1;1
  426;C;Graphical Net Object1025;5276;-16777216;1;1;1255,625;113,75;d_genstat;;0;1;1
  427;C;Graphical Net Object1026;5276;-16777216;1;1;838,5417;988,75;d_genstat;;0;1;1
  428;C;Graphical Net Object1027;5276;-16777216;1;1;1104,25;1176,875;d_genstat;;0;1;1
  429;C;Graphical Net Object1028;5276;-16777216;1;1;2134,125;542,5;d_genstat;;0;1;1
  430;C;Graphical Net Object1029;5276;-16777216;1;1;674,625;1553,125;d_genstat;;0;1;1
  431;C;Graphical Net Object1030;5276;-16777216;1;1;287,2917;665;d_genstat;;180;1;1
  432;C;Graphical Net Object1031;5276;-16777216;1;1;793,625;135,625;d_genstat;;180;1;1
  433;C;Graphical Net Object1032;5276;-16777216;1;1;2446,5;787,5;d_genstat;;180;1;1
  434;C;Graphical Net Object1033;5276;-16777216;1;1;2538,958;1076,25;d_genstat;;0;1;1
  435;C;Graphical Net Object1034;5276;-16777216;1;1;1414,583;1837,5;d_genstat;;180;1;1
  436;C;Graphical Net Object1035;5276;-16777216;1;1;1321,25;293,125;d_genstat;;0;1;1
  437;C;Graphical Net Object1036;5276;-16777216;1;1;837,375;188,125;d_genstat;;180;1;1
  438;C;Graphical Net Object1037;5276;-16777216;1;1;685,4167;1404,375;d_genstat;;180;1;1
  439;C;Graphical Net Object1038;5276;-16777216;1;1;500,625;945;d_genstat;;0;1;1
  440;C;Graphical Net Object1039;5276;-16777216;1;1;637,2917;175;d_genstat;;180;1;1
  441;C;Graphical Net Object1040;5276;-16777216;1;1;2464,875;1150,625;d_genstat;;0;1;1
  442;C;Graphical Net Object1041;5276;-16777216;1;1;1122,917;1658,125;d_genstat;;0;1;1
  443;C;Graphical Net Object1042;5276;-16777216;1;1;716,0417;1535,625;d_genstat;;0;1;1
  444;C;Graphical Net Object1043;5276;-16777216;1;1;332,5;940,625;d_genstat;;0;1;1
  445;C;Graphical Net Object1044;5276;-16777216;1;1;437,5;805;d_genstat;;0;1;1
  446;C;Graphical Net Object1045;5276;-16777216;1;1;2533,125;1054,375;d_genstat;;0;1;1
  447;C;Graphical Net Object1046;5276;-16777216;1;1;542,5;1080,625;d_genstat;;180;1;1
  448;C;Graphical Net Object1047;5276;-16777216;1;1;1347,5;735;d_genstat;;180;1;1
  449;C;Graphical Net Object1048;5276;-16777216;1;1;1344,875;691,25;d_genstat;;0;1;1
  450;C;Graphical Net Object1049;5276;-16777216;1;1;1347,5;280;d_genstat;;180;1;1
  451;C;Graphical Net Object1050;5276;-16777216;1;1;1421,875;1890;d_genstat;;180;1;1
  452;C;Graphical Net Object1051;5276;-16777216;1;1;1351,875;770;d_genstat;;0;1;1
  453;C;Graphical Net Object1052;5276;-16777216;1;1;513,75;962,5;d_genstat;;180;1;1
  454;C;Graphical Net Object1053;5276;-16777216;1;1;707,2917;1583,75;d_genstat;;180;1;1
  455;C;Graphical Net Object1054;5276;-16777216;1;1;2530,208;870,625;d_genstat;;0;1;1
  456;C;Graphical Net Object1055;5276;-16777216;1;1;735;1413,125;d_genstat;;180;1;1
  457;C;Graphical Net Object1056;5276;-16777216;1;1;1295,875;83,125;d_genstat;;180;1;1
  458;C;Graphical Net Object1057;5276;-16777216;1;1;2428,125;1295;d_genstat;;180;1;1
  459;C;Graphical Net Object1058;5276;-16777216;1;1;1688,75;1728,125;d_genstat;;0;1;1
  460;C;Graphical Net Object1059;5276;-16777216;1;1;674,625;516,25;d_genstat;;180;1;1
  461;C;Graphical Net Object1060;5276;-16777216;1;1;1386,875;612,5;d_genstat;;0;1;1
  462;C;Graphical Net Object1061;5276;-16777216;1;1;1751,458;595;d_genstat;;180;1;1
  463;C;Graphical Net Object1062;5276;-16777216;1;1;336,875;940,625;d_genstat;;180;1;1
  464;C;Graphical Net Object1063;5276;-16777216;1;1;1764,583;525;d_genstat;;180;1;1
  465;C;Graphical Net Object1064;5276;-16777216;1;1;2493,75;822,5;d_genstat;;180;1;1
  466;C;Graphical Net Object1065;5276;-16777216;1;1;783,125;1470;d_genstat;;0;1;1
  467;C;Graphical Net Object1066;5276;-16777216;1;1;516,25;1106,875;d_genstat;;180;1;1
  468;C;Graphical Net Object1067;5276;-16777216;1;1;724,7917;258,125;d_genstat;;180;1;1
  469;C;Graphical Net Object1068;5276;-16777216;1;1;1785;516,25;d_genstat;;180;1;1
  470;C;Graphical Net Object1069;5276;-16777216;1;1;927,5;1736,875;d_genstat;;180;1;1
  471;C;Graphical Net Object1070;5276;-16777216;1;1;742,2917;214,375;d_genstat;;180;1;1
  472;C;Graphical Net Object1071;5276;-16777216;1;1;733,5417;218,75;d_genstat;;180;1;1
  473;C;Graphical Net Object1072;5276;-16777216;1;1;1369,375;214,375;d_genstat;;180;1;1
  474;C;Graphical Net Object1073;5276;-16777216;1;1;1859,375;761,25;d_genstat;;0;1;1
  475;C;Graphical Net Object1074;5276;-16777216;1;1;1287,708;188,125;d_genstat;;180;1;1
  476;C;Graphical Net Object1075;5276;-16777216;1;1;1106,875;1741,25;d_genstat;;180;1;1
  477;C;Graphical Net Object1076;5276;-16777216;1;1;434;787,5;d_genstat;;180;1;1
  478;C;Graphical Net Object1077;5276;-16777216;1;1;748,125;1631,875;d_genstat;;180;1;1
  479;C;Graphical Net Object1078;5276;-16777216;1;1;980;1710,625;d_genstat;;180;1;1
  480;C;Graphical Net Object1079;5276;-16777216;1;1;905,625;901,25;d_genstat;;0;1;1
  481;C;Graphical Net Object1080;5276;-16777216;1;1;2537,5;953,75;d_genstat;;0;1;1
  482;C;Graphical Net Object1081;5276;-16777216;1;1;2126,25;577,5;d_genstat;;180;1;1
  483;C;Graphical Net Object1082;5276;-16777216;1;1;1351,875;608,125;d_genstat;;0;1;1
  484;C;Graphical Net Object1083;5276;-16777216;1;1;1365;608,125;d_genstat;;0;1;1
  485;C;Graphical Net Object1084;5276;-16777216;1;1;1941,042;1452,5;d_genstat;;0;1;1
  486;C;Graphical Net Object1085;5276;-16777216;1;1;2155,417;1417,5;d_genstat;;0;1;1
  487;C;Graphical Net Object1086;5276;-16777216;1;1;495,8333;993,125;d_genstat;;0;1;1
  488;C;Graphical Net Object1087;5276;-16777216;1;1;599,375;1496,25;d_genstat;;0;1;1
  489;C;Graphical Net Object1088;5276;-16777216;1;1;2463,125;1246,875;d_genstat;;0;1;1
  490;C;Graphical Net Object1089;5276;-16777216;1;1;1914,792;1610;d_genstat;;0;1;1
  491;C;Graphical Net Object1090;5276;-16777216;1;1;1050;1780,625;d_genstat;;0;1;1
  492;C;Graphical Net Object1091;5276;-16777216;1;1;361,6667;966,875;d_genstat;;0;1;1
  493;C;Graphical Net Object1092;5276;-16777216;1;1;1925;730,625;d_genstat;;0;1;1
  494;C;Graphical Net Object1093;5276;-16777216;1;1;1150,625;936,25;d_genstat;;0;1;1
  495;C;Graphical Net Object1094;5276;-16777216;1;1;1910,125;717,5;d_genstat;;0;1;1
  496;C;Graphical Net Object1095;5276;-16777216;1;1;1925;765,625;d_genstat;;180;1;1
  497;C;Graphical Net Object1096;5276;-16777216;1;1;1039,792;1798,125;d_genstat;;0;1;1
  498;C;Graphical Net Object1097;5276;-16777216;1;1;1063,125;1833,125;d_genstat;;180;1;1
  499;C;Graphical Net Object1098;5276;-16777216;1;1;1051,458;1798,125;d_genstat;;0;1;1
  500;C;Graphical Net Object1099;5276;-16777216;1;1;1068,375;1815,625;d_genstat;;180;1;1
  501;C;Graphical Net Object1100;5276;-16777216;1;1;1045,625;1833,125;d_genstat;;180;1;1
  502;C;Graphical Net Object1101;5276;-16777216;1;1;2024,167;1631,875;d_genstat;;0;1;1
  503;C;Graphical Net Object1102;5276;-16777216;1;1;1076,25;1780,625;d_genstat;;0;1;1
  504;C;Graphical Net Object1103;5276;-16777216;1;1;1084,125;1815,625;d_genstat;;180;1;1
  505;C;Graphical Net Object1104;5276;-16777216;1;1;395,2083;931,875;d_symg;;0;1;1
  506;C;Graphical Net Object1105;5276;-16777216;1;1;1936,667;730,625;d_genstat;;0;1;1
  507;C;Graphical Net Object1106;5276;-16777216;1;1;472,5;533,75;d_genstat;;0;1;1
  508;C;Graphical Net Object1107;5276;-16777216;1;1;1063,125;1780,625;d_genstat;;0;1;1
  509;C;Graphical Net Object1108;5276;-16777216;1;1;1181,25;918,75;d_genstat;;0;1;1
  510;C;Graphical Net Object1109;5276;-16777216;1;1;1063,125;1798,125;d_genstat;;0;1;1
  511;C;Graphical Net Object1110;5276;-16777216;1;1;764,5312;1533,438;d_coupleRect;;65;1;1
  512;C;Graphical Net Object1111;5276;-16777216;1;1;1175,417;1310,312;d_coupleRect;;214;1;1
  513;C;Graphical Net Object1112;5276;-16777216;1;1;1165,208;1303,75;d_coupleRect;;198;1;1
  514;C;Graphical Net Object1113;5276;-16777216;1;1;2117,5;1229,375;d_coupleRect;;276;1;1
  515;C;Graphical Net Object1114;5276;-16777216;1;1;1415,312;945;d_coupleRect;;153;1;1
  516;C;Graphical Net Object1115;5276;-16777216;1;1;1069,542;1806,875;d_coupleRect;;297;1;1
  517;C;Graphical Net Object1116;5276;-16777216;1;1;1026,562;955,9375;d_coupleRect;;112;1;1
  518;C;Graphical Net Object1117;5276;-16777216;1;1;2270,625;310,625;d_coupleRect;;315;1;1
  519;C;Graphical Net Object1118;5276;-16777216;1;1;1590,312;1087,188;d_coupleRect;;191;1;1
  520;C;Graphical Net Object1119;5276;-16777216;1;1;1377,031;465,9375;d_coupleRect;;288;1;1
  521;C;Graphical Net Object1120;5276;-16777216;1;1;896,1458;923,125;d_coupleRect;;133;1;1
  522;C;Graphical Net Object1121;5276;-16777216;1;1;1169,583;1308,125;d_coupleRect;;174;1;1
  523;C;Graphical Net Object1122;5276;-16777216;1;1;793,3333;129,0625;d_coupleRect;;170;1;1
  524;C;Graphical Net Object1123;5276;-16777216;1;1;1171,562;945;d_coupleRect;;295;1;1
  525;C;Graphical Net Object1124;5276;-16777216;1;1;1374,609;713,125;d_coupleRect;;109;1;1
  526;C;Graphical Net Object1125;5276;-16777216;1;1;1179,792;1314,688;d_coupleRect;;156;1;1
  527;C;Graphical Net Object1126;5276;-16777216;1;1;889,5833;925,3125;d_coupleRect;;132;1;1
  528;C;Graphical Net Object1127;5276;-16777216;1;1;835,625;179,375;d_coupleRect;;198;1;1
  529;C;Graphical Net Object1128;5276;-16777216;1;1;1383,375;1660,312;d_coupleRect;;106;1;1
  530;C;Graphical Net Object1129;5276;-16777216;1;1;1395,781;780,9375;d_coupleRect;;301;1;1
  531;C;Graphical Net Object1130;5276;-16777216;1;1;2530,208;1089,375;d_coupleRect;;34;1;1
  532;C;Graphical Net Object1131;5276;-16777216;1;1;609,4375;1001,875;d_coupleRect;;33;1;1
  533;C;Graphical Net Object1132;5276;-16777216;1;1;2462,396;1314,688;Compd_lin;;342;1;1
  534;C;Graphical Net Object1133;5276;-16777216;1;1;2474,792;1303,75;Compd_lin;;253;1;1
  535;C;Graphical Net Object1134;5276;-16777216;1;1;2632,292;385;d_lin;;21;1;1
  536;C;Graphical Net Object1135;5276;-16777216;1;1;2104,375;1439,375;d_lin;;315;1;1
  537;C;Graphical Net Object1136;5276;-16777216;1;1;1827;1382,5;d_lin;;313;1;1
  538;C;Graphical Net Object1137;5276;-16777216;1;1;2664,375;420;d_lin;;31;1;1
  539;C;Graphical Net Object1138;5276;-16777216;1;1;1868,125;1452,5;Compd_lin;;144;1;1
  540;C;Graphical Net Object1139;5276;-16777216;1;1;1845,156;1459,062;Compd_lin;;157;1;1
  541;C;Graphical Net Object1140;5276;-16777216;1;1;2696,458;463,75;d_lin;;151;1;1
  542;C;Graphical Net Object1141;5276;-16777216;1;1;2515,042;575,3125;d_lin;;259;1;1
  543;C;Graphical Net Object1142;5276;-16777216;1;1;2524,375;581,875;d_lin;;104;1;1
  544;C;Graphical Net Object1143;5276;-16777216;1;1;479,0625;973,4375;d_lin;;229;1;1
  545;C;Graphical Net Object1144;5276;-16777216;1;1;1872,5;1424,062;d_lin;;318;1;1
  546;C;Graphical Net Object1145;5276;-16777216;1;1;2100;1386,875;d_lin;;124;1;1
  547;C;Graphical Net Object1146;5276;-16777216;1;1;1911,875;1618,75;d_lin;;162;1;1
  548;C;Graphical Net Object1147;5276;-16777216;1;1;495,8333;997,5;d_lin;;336;1;1
  549;C;Graphical Net Object1148;5276;-16777216;1;1;2484,125;549,0625;d_lin;;44;1;1
  550;C;Graphical Net Object1149;5276;-16777216;1;1;1890;1616,562;d_lin;;76;1;1
  551;C;Graphical Net Object1150;5276;-16777216;1;1;1995;1548,75;d_lin;;129;1;1
  552;C;Graphical Net Object1151;5276;-16777216;1;1;1468,542;1570,625;d_symg;;0;1;1
  553;C;Graphical Net Object1152;5276;-16777216;1;1;2547,125;966,875;d_symg;;180;1;1
  554;C;Graphical Net Object1153;5276;-16777216;1;1;1104,688;1152,812;Compd_lin;;8;1;1
  555;C;Graphical Net Object1154;5276;-16777216;1;1;2080,312;568,75;Compd_lin;;354;1;1
  556;C;Graphical Net Object1155;5276;-16777216;1;1;2364,688;1198,75;Compd_lin;;228;1;1
  557;C;Graphical Net Object1156;5276;-16777216;1;1;993,125;973,4375;Compd_lin;;266;1;1
  558;C;Graphical Net Object1157;5276;-16777216;1;1;1160,833;1203,125;Compd_lin;;90;1;1
  559;C;Graphical Net Object1158;5276;-16777216;1;1;2085,417;669,375;Compd_lin;;243;1;1
  560;C;Graphical Net Object1159;5276;-16777216;1;1;947,6736;966,875;Compd_lin;;273;1;1
  561;C;Graphical Net Object1160;5276;-16777216;1;1;1962,188;638,75;Compd_lin;;233;1;1
  562;C;Graphical Net Object1161;5276;-16777216;1;1;2017,604;564,375;Compd_lin;;19;1;1
  563;C;Graphical Net Object1162;5276;-16777216;1;1;1416,042;1618,75;Compd_lin;;25;1;1
  564;C;Graphical Net Object1163;5276;-16777216;1;1;768,25;1561,875;Compd_lin;;216;1;1
  565;C;Graphical Net Object1164;5276;-16777216;1;1;756,875;1548,75;Compd_lin;;211;1;1
  566;C;Graphical Net Object1165;5276;-16777216;1;1;805,1458;1487,5;Compd_lin;;214;1;1
  567;C;Graphical Net Object1166;5276;-16777216;1;1;542,5;1052,188;Compd_lin;;210;1;1
  568;C;Graphical Net Object1167;5276;-16777216;1;1;557,0833;1074,062;Compd_lin;;238;1;1
  569;C;Graphical Net Object1168;5276;-16777216;1;1;805,4375;1480,938;Compd_lin;;119;1;1
  570;C;Graphical Net Object1169;5276;-16777216;1;1;1398,438;1785;Compd_lin;;357;1;1
  571;C;Graphical Net Object1170;5276;-16777216;1;1;862,8958;404,6875;Compd_lin;;158;1;1
  572;C;Graphical Net Object1171;5276;-16777216;1;1;919,7222;999,6875;Compd_lin;;303;1;1
  573;C;Graphical Net Object1172;5276;-16777216;1;1;1720,625;1826,562;d_lin;;187;1;1
  574;C;Graphical Net Object1173;5276;-16777216;1;1;856,625;430,9375;Compd_lin;;247;1;1
  575;C;Graphical Net Object1174;5276;-16777216;1;1;1410;1785;Compd_lin;;355;1;1
  576;C;Graphical Net Object1175;5276;-16777216;1;1;1316,875;212,1875;Compd_lin;;180;1;1
  577;C;Graphical Net Object1176;5276;-16777216;1;1;1747,812;553,4375;Compd_lin;;21;1;1
  578;C;Graphical Net Object1177;5276;-16777216;1;1;770,7955;269,0625;Compd_lin;;176;1;1
  579;C;Graphical Net Object1178;5276;-16777216;1;1;575,75;982,1875;Compd_lin;;152;1;1
  580;C;Graphical Net Object1179;5276;-16777216;1;1;1802,5;603,75;Compd_lin;;72;1;1
  581;C;Graphical Net Object1180;5276;-16777216;1;1;2488,646;824,6875;Compd_lin;;336;1;1
  582;C;Graphical Net Object1181;5276;-16777216;1;1;581;973,4375;Compd_lin;;154;1;1
  583;C;Graphical Net Object1182;5276;-16777216;1;1;549,7917;923,125;Compd_lin;;207;1;1
  584;C;Graphical Net Object1183;5276;-16777216;1;1;1863,75;767,8125;Compd_lin;;66;1;1
  585;C;Graphical Net Object1184;5276;-16777216;1;1;1882,344;772,1875;Compd_lin;;62;1;1
  586;C;Graphical Net Object1185;5276;-16777216;1;1;760,1562;553,4375;Compd_lin;;313;1;1
  587;C;Graphical Net Object1186;5276;-16777216;1;1;822,5;1205,312;d_lin;;0;1;1
  588;C;Graphical Net Object1187;5276;-16777216;1;1;468,8542;901,25;Compd_lin;;84;1;1
  589;C;Graphical Net Object1188;5276;-16777216;1;1;1876,872;1402,188;d_lin;;83;1;1
  590;C;Graphical Net Object1189;5276;-16777216;1;1;1284,062;321,5625;Compd_lin;;358;1;1
  591;C;Graphical Net Object1190;5276;-16777216;1;1;1148;1651,562;Compd_lin;;23;1;1
  592;C;Graphical Net Object1191;5276;-16777216;1;1;1136,188;1651,562;Compd_lin;;24;1;1
  593;C;Graphical Net Object1192;5276;-16777216;1;1;1925;1360,625;Compd_lin;;225;1;1
  594;C;Graphical Net Object1193;5276;-16777216;1;1;721,875;805;Compd_lin;;176;1;1
  595;C;Graphical Net Object1194;5276;-16777216;1;1;789,6875;850,9375;Compd_lin;;158;1;1
  596;C;Graphical Net Object1195;5276;-16777216;1;1;811,5625;1205,312;d_lin;;5;1;1
  597;C;Graphical Net Object1196;5276;-16777216;1;1;1315,781;319,375;Compd_lin;;357;1;1
  598;C;Graphical Net Object1197;5276;-16777216;1;1;1898,75;575,3125;d_lin;;10;1;1
  599;C;Graphical Net Object1198;5276;-16777216;1;1;729,8958;507,5;d_lin;;314;1;1
  600;C;Graphical Net Object1199;5276;-16777216;1;1;1907,5;577,5;d_lin;;11;1;1
  601;C;Graphical Net Object1200;5276;-16777216;1;1;437,5;914,375;d_lin;;90;1;1
  602;C;Graphical Net Object1201;5276;-16777216;1;1;1183,438;1183,438;d_lin;;128;1;1
  603;C;Graphical Net Object1202;5276;-16777216;1;1;1185,625;1277,5;d_lin;;45;1;1
  604;C;Graphical Net Object1203;5276;-16777216;1;1;672,875;883,75;Compd_lin;;255;1;1
  605;C;Graphical Net Object1204;5276;-16777216;1;1;1199,844;1216,25;d_lin;;125;1;1
  606;C;Graphical Net Object1205;5276;-16777216;1;1;1308,125;229,6875;d_lin;;0;1;1
  607;C;Graphical Net Object1206;5276;-16777216;1;1;1553,854;1214,062;Compd_lin;;13;1;1
  608;C;Graphical Net Object1207;5276;-16777216;1;1;832,7812;503,125;d_lin;;23;1;1
  609;C;Graphical Net Object1208;5276;-16777216;1;1;849,625;509,6875;d_lin;;25;1;1
  610;C;Graphical Net Object1209;5276;-16777216;1;1;1192,188;1295;d_lin;;49;1;1
  611;C;Graphical Net Object1210;5276;-16777216;1;1;393,75;907,8125;d_lin;;86;1;1
  612;C;Graphical Net Object1211;5276;-16777216;1;1;578,375;995,3125;d_lin;;67;1;1
  613;C;Graphical Net Object1212;5276;-16777216;1;1;1327,188;533,75;d_lin;;38;1;1
  614;C;Graphical Net Object1213;5276;-16777216;1;1;1286,25;234,0625;d_lin;;0;1;1
  615;C;Graphical Net Object1214;5276;-16777216;1;1;2062,083;535,9375;Compd_lin;;124;1;1
  616;C;Graphical Net Object1215;5276;-16777216;1;1;605,9375;1034,688;d_lin;;24;1;1
  617;C;Graphical Net Object1216;5276;-16777216;1;1;1100,312;1734,688;d_lin;;202;1;1
  618;C;Graphical Net Object1217;5276;-16777216;1;1;378,4375;914,375;d_lin;;90;1;1
  619;C;Graphical Net Object1218;5276;-16777216;1;1;1347,5;400,3125;d_lin;;138;1;1
  620;C;Graphical Net Object1219;5276;-16777216;1;1;1113,438;1728,125;d_lin;;207;1;1
  621;C;Graphical Net Object1220;5276;-16777216;1;1;721,875;525;d_lin;;304;1;1
  622;C;Graphical Net Object1221;5276;-16777216;1;1;385;660,625;Compd_lin;;286;1;1
  623;C;Graphical Net Object1222;5276;-16777216;1;1;665;188,125;d_lin;;117;1;1
  624;C;Graphical Net Object1223;5276;-16777216;1;1;675,9375;150,9375;d_lin;;135;1;1
  625;C;Graphical Net Object1224;5276;-16777216;1;1;378,4375;667,1875;Compd_lin;;283;1;1
  626;C;Graphical Net Object1225;5276;-16777216;1;1;432,7273;686,875;Compd_lin;;117;1;1
  627;C;Graphical Net Object1226;5276;-16777216;1;1;827,4716;225,3125;Compd_lin;;154;1;1
  628;C;Graphical Net Object1227;5276;-16777216;1;1;443,4659;684,6875;Compd_lin;;119;1;1
  629;C;Graphical Net Object1228;5276;-16777216;1;1;480,2557;686,875;Compd_lin;;128;1;1
  630;C;Graphical Net Object1229;5276;-16777216;1;1;1458,438;1778,438;Compd_lin;;338;1;1
  631;C;Graphical Net Object1230;5276;-16777216;1;1;1240,458;150,9375;Compd_lin;;1;1;1
  632;C;Graphical Net Object1231;5276;-16777216;1;1;2436,146;1148,438;Compd_lin;;50;1;1
  633;C;Graphical Net Object1232;5276;-16777216;1;1;1229,375;181,5625;Compd_lin;;249;1;1
  634;C;Graphical Net Object1233;5276;-16777216;1;1;1449,062;1780,625;Compd_lin;;338;1;1
  635;C;Graphical Net Object1234;5276;-16777216;1;1;2382,188;1198,75;Compd_lin;;226;1;1
  636;C;Graphical Net Object1235;5276;-16777216;1;1;454,8011;695,625;Compd_lin;;244;1;1
  637;C;Graphical Net Object1236;5276;-16777216;1;1;1276,625;146,5625;Compd_lin;;10;1;1
  638;C;Graphical Net Object1237;5276;-16777216;1;1;1270,938;218,75;Compd_lin;;171;1;1
  639;C;Graphical Net Object1238;5276;-16777216;1;1;2460,938;1128,75;Compd_lin;;39;1;1
  640;C;Graphical Net Object1239;5276;-16777216;1;1;505,9375;739,375;Compd_lin;;190;1;1
  641;C;Graphical Net Object1240;5276;-16777216;1;1;2460,208;1152,812;Compd_lin;;352;1;1
  642;C;Graphical Net Object1241;5276;-16777216;1;1;1327,812;266,875;d_tr2;;17;1;1
  643;C;Graphical Net Object1242;5276;-16777216;1;1;1901,667;1610;d_tr2;;157;1;1
  644;C;Graphical Net Object1243;5276;-16777216;1;1;852,5417;1496,25;d_tr2;;201;1;1
  645;C;Graphical Net Object1244;5276;-16777216;1;1;839,7083;1498,438;d_tr2;;207;1;1
  646;C;Graphical Net Object1245;5276;-16777216;1;1;2526,562;476,875;d_tr2;;333;1;1
  647;C;Graphical Net Object1246;5276;-16777216;1;1;610,3125;1522,5;d_tr2;;309;1;1
  648;C;Graphical Net Object1247;5276;-16777216;1;1;2456,562;1270,938;d_tr2;;45;1;1
  649;C;Graphical Net Object1248;5276;-16777216;1;1;1929,375;1535,625;d_tr2;;148;1;1
  650;C;Graphical Net Object1249;5276;-16777216;1;1;2006,667;1636,25;d_tr2;;138;1;1
  651;C;Graphical Net Object1250;5276;-16777216;1;1;2564,479;601,5625;d_tr2;;155;1;1
  652;C;Graphical Net Object1251;5276;-16777216;1;1;2137,917;1419,688;d_tr2;;143;1;1
  653;C;Graphical Net Object1252;5276;-16777216;1;1;410,5208;931,875;d_tr2;;208;1;1
  654;C;Graphical Net Object1253;5276;-16777216;1;1;463,75;562,1875;d_tr2;;39;1;1
  655;C;Graphical Net Object1254;5276;-16777216;1;1;2509,062;481,25;d_tr2;;323;1;1
  656;C;Graphical Net Object1255;5276;-16777216;1;1;2030,729;1570,625;d_tr2;;108;1;1
  657;C;Graphical Net Object1256;5276;-16777216;1;1;1360,625;273,4375;d_tr2;;24;1;1
  658;C;Graphical Net Object1257;5276;-16777216;1;1;1909,688;1612,188;d_tr2;;79;1;1
  659;C;Graphical Net Object1258;5276;-16777216;1;1;1907,5;765,625;d_genstat;;180;1;1
  660;C;Graphical Net Object1259;5276;-16777216;1;1;1290,625;328,125;d_genstat;;0;1;1
  661;C;Graphical Net Object1260;5276;-16777216;1;1;1933,75;752,5;d_genstat;;180;1;1
  662;C;Graphical Net Object1261;5276;-16777216;1;1;1153,25;971,25;d_genstat;;180;1;1
  663;C;Graphical Net Object1262;5276;-16777216;1;1;1186,875;953,75;d_genstat;;180;1;1
  664;C;Graphical Net Object1263;5276;-16777216;1;1;2442,125;1185,625;d_genstat;;180;1;1
  665;C;Graphical Net Object1264;5276;-16777216;1;1;1161,562;918,75;d_genstat;;0;1;1
  666;C;Graphical Net Object1265;5276;-16777216;1;1;1176,875;936,25;d_genstat;;0;1;1
  667;C;Graphical Net Object1266;5276;-16777216;1;1;1169;971,25;d_genstat;;180;1;1
  668;C;Graphical Net Object1267;5276;-16777216;1;1;1163,75;936,25;d_genstat;;0;1;1
  669;C;Graphical Net Object1268;5276;-16777216;1;1;1925,875;717,5;d_genstat;;0;1;1
  670;C;Graphical Net Object1269;5276;-16777216;1;1;1198,125;953,75;d_genstat;;180;1;1
  671;C;Graphical Net Object1270;5276;-16777216;1;1;1946,875;752,5;d_genstat;;180;1;1
  672;C;Graphical Net Object1271;5276;-16777216;1;1;1200,938;918,75;d_genstat;;0;1;1
  673;C;Graphical Net Object1272;5276;-16777216;1;1;2520;446,25;d_genstat;;0;1;1
  674;C;Graphical Net Object1273;5276;-16777216;1;1;1941,625;717,5;d_genstat;;0;1;1
  675;C;Graphical Net Object1274;5276;-16777216;1;1;1948,333;730,625;d_genstat;;0;1;1
  676;C;Graphical Net Object1275;5276;-16777216;1;1;2502,5;455;d_genstat;;0;1;1
  677;C;Graphical Net Object1276;5276;-16777216;1;1;2050,417;1557,5;d_genstat;;0;1;1
  678;C;Graphical Net Object1277;5276;-16777216;1;1;1920,625;1592,5;d_genstat;;0;1;1
  679;C;Graphical Net Object1279;5276;-16777216;1;1;1214,792;1299,375;d_genstat;;0;1;1
  680;C;Graphical Net Object1281;5276;-16777216;1;1;2308,542;1286,25;d_symg;;0;1;1
  681;C;Graphical Net Object1282;5276;-16777216;1;1;1443,75;354,375;d_symg;;0;1;1
  682;C;Graphical Net Object1283;5276;-16777216;1;1;1187,083;122,5;d_genstat;;0;1;1
  683;C;Graphical Net Object1284;5276;-16777216;1;1;1968,75;398,125;d_genstat;;0;1;1
  684;C;Graphical Net Object1285;5276;-16777216;1;1;1125,25;1190;d_genstat;;180;1;1
  685;C;Graphical Net Object1286;5276;-16777216;1;1;2527,875;787,5;d_genstat;;0;1;1
  686;C;Graphical Net Object1287;5276;-16777216;1;1;1888,542;796,25;d_genstat;;180;1;1
  687;C;Graphical Net Object1288;5276;-16777216;1;1;739,375;183,75;d_genstat;;0;1;1
  688;C;Graphical Net Object1289;5276;-16777216;1;1;1281,875;153,125;d_genstat;;0;1;1
  689;C;Graphical Net Object1290;5276;-16777216;1;1;1861,125;1386,875;d_genstat;;180;1;1
  690;C;Graphical Net Object1291;5276;-16777216;1;1;837,375;153,125;d_genstat;;0;1;1
  691;C;Graphical Net Object1292;5276;-16777216;1;1;730,625;223,125;d_genstat;;0;1;1
  692;C;Graphical Net Object1293;5276;-16777216;1;1;325,2083;905,625;d_genstat;;0;1;1
  693;C;Graphical Net Object1294;5276;-16777216;1;1;717,5;83,125;d_genstat;;0;1;1
  694;C;Graphical Net Object1295;5276;-16777216;1;1;504,5833;1071,875;d_genstat;;0;1;1
  695;C;Graphical Net Object1296;5276;-16777216;1;1;745,9375;1378,125;d_genstat;;0;1;1
  696;C;Graphical Net Object1297;5276;-16777216;1;1;2445;1260;d_genstat;;0;1;1
  697;C;Graphical Net Object1298;5276;-16777216;1;1;1745,625;560;d_genstat;;0;1;1
  698;C;Graphical Net Object1299;5276;-16777216;1;1;1351,875;179,375;d_genstat;;0;1;1
  699;C;Graphical Net Object1300;5276;-16777216;1;1;748,125;179,375;d_genstat;;0;1;1
  700;C;Graphical Net Object1301;5276;-16777216;1;1;1323,875;48,125;d_genstat;;0;1;1
  701;C;Graphical Net Object1302;5276;-16777216;1;1;1846,25;590,625;d_genstat;;180;1;1
  702;C;Graphical Net Object1303;5276;-16777216;1;1;927,5;1701,875;d_genstat;;0;1;1
  703;C;Graphical Net Object1304;5276;-16777216;1;1;1992,083;476,875;d_genstat;;180;1;1
  704;C;Graphical Net Object1305;5276;-16777216;1;1;630;1557,5;d_genstat;;180;1;1
  705;C;Graphical Net Object1306;5276;-16777216;1;1;1220,625;1647,188;auto-transformer;;277;1;1
  706;C;Graphical Net Object1307;5276;-16777216;1;1;2132,083;612,5;auto-transformer;;0;1;1
  707;C;Graphical Net Object1308;5276;-16777216;1;1;923,125;993,125;auto-transformer;;256;1;1
  708;C;Graphical Net Object1309;5276;-16777216;1;1;1181,25;310,625;auto-transformer;;351;1;1
  709;C;Graphical Net Object1310;5276;-16777216;1;1;1774,062;1314,688;auto-transformer;;152;1;1
  710;C;Graphical Net Object1311;5276;-16777216;1;1;1774,062;1314,688;auto-transformer;;152;1;1
  711;C;Graphical Net Object1312;5276;-16777216;1;1;1406,562;1706,25;auto-transformer;;161;1;1
  712;C;Graphical Net Object1313;5276;-16777216;1;1;1406,562;1704,062;auto-transformer;;162;1;1
  713;C;Graphical Net Object1314;5276;-16777216;1;1;800,625;1502,812;auto-transformer;;239;1;1
  714;C;Graphical Net Object1315;5276;-16777216;1;1;2124,062;610,3125;auto-transformer;;305;1;1
  715;C;Graphical Net Object1316;5276;-16777216;1;1;1375,938;1717,188;auto-transformer;;183;1;1
  716;C;Graphical Net Object1317;5276;-16777216;1;1;1185,625;271,25;auto-transformer;;180;1;1
  717;C;Graphical Net Object1318;5276;-16777216;1;1;1216,25;1653,75;auto-transformer;;0;1;1
  718;C;Graphical Net Object1319;5276;-16777216;1;1;802,8125;1509,375;auto-transformer;;231;1;1
  719;C;Graphical Net Object1320;5276;-16777216;1;1;920,9375;988,75;auto-transformer;;248;1;1
  720;C;Graphical Net Object1321;5276;-16777216;1;1;1183,75;945;d_ser_rea;;294;1;1
  721;C;Graphical Net Object1322;5276;-16777216;1;1;875;1771,875;d_svs;;180;1;1
  722;C;Graphical Net Object1323;5276;-16777216;1;1;494,0625;953,75;d_ser_rea;;39;1;1
  723;C;Graphical Net Object1324;5276;-16777216;1;1;1385,417;1824,375;d_svs;;0;1;1
  724;C;Graphical Net Object1325;5276;-16777216;1;1;1309,583;1741,25;d_svs;;0;1;1
  725;C;Graphical Net Object1326;5276;-16777216;1;1;1384,062;780,9375;d_ser_rea;;300;1;1
  726;C;Graphical Net Object1327;5276;-16777216;1;1;952,2917;1690,938;d_ser_rea;;20;1;1
  727;C;Graphical Net Object1328;5276;-16777216;1;1;961,7708;1693,125;d_ser_rea;;11;1;1
  728;C;Graphical Net Object1329;5276;-16777216;1;1;2518,359;1089,375;d_ser_rea;;32;1;1
  729;C;Graphical Net Object1330;5276;-16777216;1;1;1038,281;955,9375;d_ser_rea;;111;1;1
  730;C;Graphical Net Object1331;5276;-16777216;1;1;1098,125;1417,5;d_svs;;0;1;1
  731;C;Graphical Net Object1332;5276;-16777216;1;1;892,5;1820;d_svs;;180;1;1
  732;C;Graphical Net Object1333;5276;-16777216;1;1;1076,25;1395,625;d_svs;;0;1;1
  733;C;Graphical Net Object1334;5276;-16777216;1;1;2043,125;363,125;d_svs;;0;1;1
  734;C;Graphical Net Object1335;5276;-16777216;1;1;2047,5;597,1875;Compd_lin;;259;1;1
  735;C;Graphical Net Object1336;5276;-16777216;1;1;938,4375;971,25;d_lin;;131;1;1
  736;C;Graphical Net Object1337;5276;-16777216;1;1;1986,25;1321,25;d_lin;;315;1;1
  737;C;Graphical Net Object1338;5276;-16777216;1;1;2185,312;568,75;d_lin;;28;1;1
  738;C;Graphical Net Object1339;5276;-16777216;1;1;1027,396;1004,062;d_lin;;227;1;1
  739;C;Graphical Net Object1340;5276;-16777216;1;1;940,625;955,9375;d_lin;;156;1;1
  740;C;Graphical Net Object1341;5276;-16777216;1;1;1149,167;964,6875;d_lin;;85;1;1
  741;C;Graphical Net Object1342;5276;-16777216;1;1;2489,812;1159,375;d_lin;;314;1;1
  742;C;Graphical Net Object1343;5276;-16777216;1;1;1327,083;1662,5;d_lin;;90;1;1
  743;C;Graphical Net Object1344;5276;-16777216;1;1;1143,333;964,6875;d_lin;;86;1;1
  744;C;Graphical Net Object1345;5276;-16777216;1;1;1004,062;977,8125;d_lin;;261;1;1
  745;C;Graphical Net Object1346;5276;-16777216;1;1;1180,594;1623,125;d_lin;;351;1;1
  746;C;Graphical Net Object1347;5276;-16777216;1;1;1095,573;1623,125;Compd_lin;;287;1;1
  747;C;Graphical Net Object1348;5276;-16777216;1;1;2502,062;1176,875;d_lin;;224;1;1
  748;C;Graphical Net Object1349;5276;-16777216;1;1;1668,333;1183,438;d_lin;;319;1;1
  749;C;Graphical Net Object1350;5276;-16777216;1;1;1302,656;356,5625;Compd_lin;;193;1;1
  750;C;Graphical Net Object1351;5276;-16777216;1;1;2500,312;1159,375;d_lin;;309;1;1
  751;C;Graphical Net Object1352;5276;-16777216;1;1;1986,979;1181,25;d_lin;;264;1;1
  752;C;Graphical Net Object1353;5276;-16777216;1;1;2441,979;1176,875;d_lin;;144;1;1
  753;C;Graphical Net Object1354;5276;-16777216;1;1;1792,875;1235,938;d_lin;;46;1;1
  754;C;Graphical Net Object1355;5276;-16777216;1;1;1327,812;1655,938;d_lin;;92;1;1
  755;C;Graphical Net Object1356;5276;-16777216;1;1;2073,021;667,1875;d_lin;;242;1;1
  756;C;Graphical Net Object1357;5276;-16777216;1;1;1312,5;356,5625;Compd_lin;;190;1;1
  757;C;Graphical Net Object1358;5276;-16777216;1;1;858,2292;350;Compd_lin;;169;1;1
  758;C;Graphical Net Object1359;5276;-16777216;1;1;500,9375;864,0625;d_lin;;149;1;1
  759;C;Graphical Net Object1360;5276;-16777216;1;1;946,75;1542,188;d_lin;;133;1;1
  760;C;Graphical Net Object1361;5276;-16777216;1;1;869,1667;378,4375;d_lin;;111;1;1
  761;C;Graphical Net Object1362;5276;-16777216;1;1;853,125;997,5;d_lin;;284;1;1
  762;C;Graphical Net Object1363;5276;-16777216;1;1;721,875;1531,25;Compd_lin;;259;1;1
  763;C;Graphical Net Object1364;5276;-16777216;1;1;1720,938;1754,375;d_lin;;307;1;1
  764;C;Graphical Net Object1365;5276;-16777216;1;1;1723,438;1754,375;d_lin;;358;1;1
  765;C;Graphical Net Object1366;5276;-16777216;1;1;725,0833;1546,562;Compd_lin;;254;1;1
  766;C;Graphical Net Object1367;5276;-16777216;1;1;1168,672;223,125;d_lin;;336;1;1
  767;C;Graphical Net Object1368;5276;-16777216;1;1;400,3125;920,9375;d_lin;;58;1;1
  768;C;Graphical Net Object1369;5276;-16777216;1;1;810,1042;1435;Compd_lin;;342;1;1
  769;C;Graphical Net Object1370;5276;-16777216;1;1;1351,875;1629,688;d_lin;;341;1;1
  770;C;Graphical Net Object1371;5276;-16777216;1;1;393,75;923,125;d_lin;;56;1;1
  771;C;Graphical Net Object1372;5276;-16777216;1;1;859,6875;1006,25;d_lin;;261;1;1
  772;C;Graphical Net Object1373;5276;-16777216;1;1;2517,375;1102,5;d_lin;;299;1;1
  773;C;Graphical Net Object1374;5276;-16777216;1;1;832,7083;371,875;Compd_lin;;103;1;1
  774;C;Graphical Net Object1375;5276;-16777216;1;1;1705,312;1754,375;d_lin;;312;1;1
  775;C;Graphical Net Object1376;5276;-16777216;1;1;1204,766;220,9375;d_lin;;5;1;1
  776;C;Graphical Net Object1377;5276;-16777216;1;1;1159,375;223,125;d_lin;;337;1;1
  777;C;Graphical Net Object1378;5276;-16777216;1;1;973,4375;1682,188;d_lin;;18;1;1
  778;C;Graphical Net Object1379;5276;-16777216;1;1;990,2083;1697,5;d_lin;;16;1;1
  779;C;Graphical Net Object1380;5276;-16777216;1;1;1319,792;953,75;d_lin;;87;1;1
  780;C;Graphical Net Object1381;5276;-16777216;1;1;1354,062;264,6875;d_lin;;21;1;1
  781;C;Graphical Net Object1382;5276;-16777216;1;1;1342,031;336,875;Compd_lin;;181;1;1
  782;C;Graphical Net Object1383;5276;-16777216;1;1;1411,91;1607,812;Compd_lin;;13;1;1
  783;C;Graphical Net Object1384;5276;-16777216;1;1;1419,444;1610;Compd_lin;;16;1;1
  784;C;Graphical Net Object1385;5276;-16777216;1;1;2496,812;1056,562;d_lin;;21;1;1
  785;C;Graphical Net Object1386;5276;-16777216;1;1;1354,062;702,1875;d_lin;;10;1;1
  786;C;Graphical Net Object1387;5276;-16777216;1;1;590,625;1034,688;d_lin;;29;1;1
  787;C;Graphical Net Object1388;5276;-16777216;1;1;1279,688;1745,625;Compd_lin;;316;1;1
  788;C;Graphical Net Object1389;5276;-16777216;1;1;574,875;1015;d_lin;;41;1;1
  789;C;Graphical Net Object1390;5276;-16777216;1;1;1055,469;1087,188;d_lin;;130;1;1
  790;C;Graphical Net Object1391;5276;-16777216;1;1;1450,104;1846,25;d_lin;;197;1;1
  791;C;Graphical Net Object1392;5276;-16777216;1;1;1222,083;960,3125;d_lin;;262;1;1
  792;C;Graphical Net Object1393;5276;-16777216;1;1;1387,312;1879,062;d_lin;;131;1;1
  793;C;Graphical Net Object1394;5276;-16777216;1;1;1319,062;949,375;d_lin;;84;1;1
  794;C;Graphical Net Object1395;5276;-16777216;1;1;2548,438;879,375;d_lin;;311;1;1
  795;C;Graphical Net Object1396;5276;-16777216;1;1;863,7708;422,1875;d_lin;;185;1;1
  796;C;Graphical Net Object1397;5276;-16777216;1;1;1216,25;949,375;Compd_lin;;304;1;1
  797;C;Graphical Net Object1398;5276;-16777216;1;1;1358,438;1804,688;d_lin;;118;1;1
  798;C;Graphical Net Object1399;5276;-16777216;1;1;1313,229;721,875;d_lin;;316;1;1
  799;C;Graphical Net Object1400;5276;-16777216;1;1;1340,938;260,3125;d_lin;;21;1;1
  800;C;Graphical Net Object1401;5276;-16777216;1;1;808,3807;240,625;d_lin;;147;1;1
  801;C;Graphical Net Object1402;5276;-16777216;1;1;845,1042;133,4375;Compd_lin;;170;1;1
  802;C;Graphical Net Object1403;5276;-16777216;1;1;820,1136;240,625;d_lin;;149;1;1
  803;C;Graphical Net Object1404;5276;-16777216;1;1;560;1063,125;d_lin;;22;1;1
  804;C;Graphical Net Object1405;5276;-16777216;1;1;1924,562;1249,062;d_lin;;125;1;1
  805;C;Graphical Net Object1406;5276;-16777216;1;1;763,4375;166,25;d_lin;;331;1;1
  806;C;Graphical Net Object1407;5276;-16777216;1;1;1330;334,6875;Compd_lin;;180;1;1
  807;C;Graphical Net Object1408;5276;-16777216;1;1;778,75;164,0625;d_lin;;335;1;1
  808;C;Graphical Net Object1409;5276;-16777216;1;1;1310,312;1520,312;d_lin;;345;1;1
  809;C;Graphical Net Object1410;5276;-16777216;1;1;790,6818;264,6875;Compd_lin;;142;1;1
  810;C;Graphical Net Object1411;5276;-16777216;1;1;553,4375;1067,5;d_lin;;32;1;1
  811;C;Graphical Net Object1412;5276;-16777216;1;1;732,8125;105;d_lin;;166;1;1
  812;C;Graphical Net Object1413;5276;-16777216;1;1;756,875;102,8125;d_lin;;160;1;1
  813;C;Graphical Net Object1414;5276;-16777216;1;1;1402,188;1839,688;d_lin;;142;1;1
  814;C;Graphical Net Object1415;5276;-16777216;1;1;1480,938;1900,938;d_lin;;167;1;1
  815;C;Graphical Net Object1416;5276;-16777216;1;1;467,3958;969,0625;d_lin;;231;1;1
  816;C;Graphical Net Object1417;5276;-16777216;1;1;713,125;216,5625;d_lin;;307;1;1
  817;C;Graphical Net Object1418;5276;-16777216;1;1;734,2708;205,625;d_lin;;159;1;1
  818;C;Graphical Net Object1419;5276;-16777216;1;1;758,4659;258,125;Compd_lin;;133;1;1
  819;C;Graphical Net Object1420;5276;-16777216;1;1;719,6875;194,6875;d_lin;;310;1;1
  820;C;Graphical Net Object1421;5276;-16777216;1;1;2542,969;848,75;d_lin;;29;1;1
  821;C;Graphical Net Object1422;5276;-16777216;1;1;2530,938;848,75;d_lin;;32;1;1
  822;C;Graphical Net Object1423;5276;-16777216;1;1;2517,812;905,625;d_lin;;164;1;1
  823;C;Graphical Net Object1424;5276;-16777216;1;1;2529,115;837,8125;d_lin;;16;1;1
  824;C;Graphical Net Object1425;5276;-16777216;1;1;754,6875;1592,5;d_lin;;143;1;1
  825;C;Graphical Net Object1426;5276;-16777216;1;1;514,0625;934,0625;d_lin;;301;1;1
  826;C;Graphical Net Object1427;5276;-16777216;1;1;847,9545;242,8125;Compd_lin;;156;1;1
  827;C;Graphical Net Object1428;5276;-16777216;1;1;470;953,75;d_lin;;216;1;1
  828;C;Graphical Net Object1429;5276;-16777216;1;1;721,1458;227,5;d_lin;;133;1;1
  829;C;Graphical Net Object1430;5276;-16777216;1;1;2225,417;1246,875;d_lin;;127;1;1
  830;C;Graphical Net Object1431;5276;-16777216;1;1;768,0114;249,375;Compd_lin;;142;1;1
  831;C;Graphical Net Object1432;5276;-16777216;1;1;790,4167;63,4375;Compd_lin;;190;1;1
  832;C;Graphical Net Object1433;5276;-16777216;1;1;2540,417;822,5;d_lin;;135;1;1
  833;C;Graphical Net Object1434;5276;-16777216;1;1;546,1458;925,3125;d_lin;;327;1;1
  834;C;Graphical Net Object1435;5276;-16777216;1;1;2518,542;813,75;d_lin;;59;1;1
  835;C;Graphical Net Object1436;5276;-16777216;1;1;737,1875;1585,938;d_lin;;188;1;1
  836;C;Graphical Net Object1437;5276;-16777216;1;1;1286,25;91,875;d_lin;;18;1;1
  837;C;Graphical Net Object1438;5276;-16777216;1;1;2353,75;1251,25;d_lin;;135;1;1
  838;C;Graphical Net Object1439;5276;-16777216;1;1;801,6458;1297,188;Compd_lin;;32;1;1
  839;C;Graphical Net Object1440;5276;-16777216;1;1;2143,021;1408,75;d_lin;;309;1;1
  840;C;Graphical Net Object1441;5276;-16777216;1;1;1802,499;588,4376;d_lin;;85;1;1
  841;C;Graphical Net Object1442;5276;-16777216;1;1;802,0833;579,6875;d_lin;;156;1;1
  842;C;Graphical Net Object1443;5276;-16777216;1;1;767,8125;549,0625;d_lin;;315;1;1
  843;C;Graphical Net Object1444;5276;-16777216;1;1;798,875;1338,75;Compd_lin;;21;1;1
  844;C;Graphical Net Object1445;5276;-16777216;1;1;2380;1264,375;d_lin;;180;1;1
  845;C;Graphical Net Object1446;5276;-16777216;1;1;1323,438;135,625;d_lin;;4;1;1
  846;C;Graphical Net Object1447;5276;-16777216;1;1;1722,656;612,5;d_lin;;31;1;1
  847;C;Graphical Net Object1448;5276;-16777216;1;1;1743,438;616,875;d_lin;;47;1;1
  848;C;Graphical Net Object1449;5276;-16777216;1;1;886,6667;367,5;d_lin;;156;1;1
  849;C;Graphical Net Object1450;5276;-16777216;1;1;873,5417;360,9375;d_lin;;153;1;1
  850;C;Graphical Net Object1451;5276;-16777216;1;1;1575,729;1638,438;d_lin;;313;1;1
  851;C;Graphical Net Object1452;5276;-16777216;1;1;795,8523;253,75;d_lin;;147;1;1
  852;C;Graphical Net Object1453;5276;-16777216;1;1;805,3977;255,9375;d_lin;;143;1;1
  853;C;Graphical Net Object1454;5276;-16777216;1;1;1896,562;636,5625;d_lin;;344;1;1
  854;C;Graphical Net Object1455;5276;-16777216;1;1;901,6875;406,875;d_lin;;146;1;1
  855;C;Graphical Net Object1456;5276;-16777216;1;1;999,6875;1634,062;d_lin;;208;1;1
  856;C;Graphical Net Object1457;5276;-16777216;1;1;1098,125;1605,625;d_lin;;90;1;1
  857;C;Graphical Net Object1458;5276;-16777216;1;1;1857,188;592,8125;d_lin;;108;1;1
  858;C;Graphical Net Object1459;5276;-16777216;1;1;1009,896;1638,438;d_lin;;207;1;1
  859;C;Graphical Net Object1460;5276;-16777216;1;1;1567,708;1647,188;d_lin;;318;1;1
  860;C;Graphical Net Object1461;5276;-16777216;1;1;1852,812;597,1875;d_lin;;98;1;1
  861;C;Graphical Net Object1462;5276;-16777216;1;1;1748,906;627,8125;d_lin;;56;1;1
  862;C;Graphical Net Object1463;5276;-16777216;1;1;1776,25;564,375;d_lin;;18;1;1
  863;C;Graphical Net Object1464;5276;-16777216;1;1;792,0208;1290,625;Compd_lin;;54;1;1
  864;C;Graphical Net Object1465;5276;-16777216;1;1;644,5833;931,875;Compd_lin;;322;1;1
  865;C;Graphical Net Object1466;5276;-16777216;1;1;1457,396;1828,75;d_lin;;61;1;1
  866;C;Graphical Net Object1467;5276;-16777216;1;1;416,9375;721,875;d_lin;;203;1;1
  867;C;Graphical Net Object1468;5276;-16777216;1;1;1349,688;763,4375;d_lin;;149;1;1
  868;C;Graphical Net Object1469;5276;-16777216;1;1;1322,708;656,25;d_lin;;343;1;1
  869;C;Graphical Net Object1470;5276;-16777216;1;1;1369,375;756,875;d_lin;;117;1;1
  870;C;Graphical Net Object1471;5276;-16777216;1;1;1403,5;695,625;d_lin;;184;1;1
  871;C;Graphical Net Object1472;5276;-16777216;1;1;746,0833;1557,5;d_lin;;56;1;1
  872;C;Graphical Net Object1473;5276;-16777216;1;1;867,7083;1017,188;d_lin;;64;1;1
  873;C;Graphical Net Object1474;5276;-16777216;1;1;2050,781;498,75;d_lin;;182;1;1
  874;C;Graphical Net Object1475;5276;-16777216;1;1;2496,667;796,25;d_lin;;312;1;1
  875;C;Graphical Net Object1476;5276;-16777216;1;1;1749,688;1837,5;d_lin;;359;1;1
  876;C;Graphical Net Object1477;5276;-16777216;1;1;2025,625;695,625;d_lin;;248;1;1
  877;C;Graphical Net Object1478;5276;-16777216;1;1;1738,438;1837,5;d_lin;;353;1;1
  878;C;Graphical Net Object1479;5276;-16777216;1;1;880,1042;1023,75;d_lin;;55;1;1
  879;C;Graphical Net Object1480;5276;-16777216;1;1;741,0764;964,6875;Compd_lin;;268;1;1
  880;C;Graphical Net Object1481;5276;-16777216;1;1;2233,438;505,3125;d_lin;;225;1;1
  881;C;Graphical Net Object1482;5276;-16777216;1;1;2051,875;455;d_lin;;0;1;1
  882;C;Graphical Net Object1483;5276;-16777216;1;1;2030;704,375;d_lin;;259;1;1
  883;C;Graphical Net Object1484;5276;-16777216;1;1;2248,75;385;Compd_lin;;193;1;1
  884;C;Graphical Net Object1485;5276;-16777216;1;1;1170,312;1321,25;Compd_lin;;38;1;1
  885;C;Graphical Net Object1486;5276;-16777216;1;1;492,9829;675,9375;d_lin;;309;1;1
  886;C;Graphical Net Object1487;5276;-16777216;1;1;503,7216;673,75;d_lin;;310;1;1
  887;C;Graphical Net Object1488;5276;-16777216;1;1;735;1535,625;d_lin;;63;1;1
  888;C;Graphical Net Object1489;5276;-16777216;1;1;371,875;625,625;d_genstat;;0;1;1
  889;C;Graphical Net Object1490;5276;-16777216;1;1;1475,625;1820;d_genstat;;0;1;1
  890;C;Graphical Net Object1491;5276;-16777216;1;1;799,1667;1036,875;d_genstat;;0;1;1
  891;C;Graphical Net Object1492;5276;-16777216;1;1;2487,625;1150,625;d_genstat;;0;1;1
  892;C;Graphical Net Object1493;5276;-16777216;1;1;1321,25;328,125;d_genstat;;180;1;1
  893;C;Graphical Net Object1494;5276;-16777216;1;1;1308,125;284,375;d_genstat;;0;1;1
  894;C;Graphical Net Object1495;5276;-16777216;1;1;350,875;975,625;d_genstat;;180;1;1
  895;C;Graphical Net Object1496;5276;-16777216;1;1;2102,625;542,5;d_genstat;;0;1;1
  896;C;Graphical Net Object1497;5276;-16777216;1;1;420;691,25;d_genstat;;0;1;1
  897;C;Graphical Net Object1498;5276;-16777216;1;1;414,1667;840;d_genstat;;180;1;1
  898;C;Graphical Net Object1499;5276;-16777216;1;1;2073,75;665;d_genstat;;0;1;1
  899;C;Graphical Net Object1500;5276;-16777216;1;1;1146,25;1693,125;d_genstat;;180;1;1
  900;C;Graphical Net Object1501;5276;-16777216;1;1;422,625;595;d_genstat;;0;1;1
  901;C;Graphical Net Object1502;5276;-16777216;1;1;1255,625;148,75;d_genstat;;180;1;1
  902;C;Graphical Net Object1503;5276;-16777216;1;1;1155;196,875;d_genstat;;0;1;1
  903;C;Graphical Net Object1504;5276;-16777216;1;1;1090,25;1211,875;d_genstat;;180;1;1
  904;C;Graphical Net Object1505;5276;-16777216;1;1;433,125;651,875;d_genstat;;0;1;1
  905;C;Graphical Net Object1506;5276;-16777216;1;1;2559,375;879,375;d_genstat;;180;1;1
  906;C;Graphical Net Object1507;5276;-16777216;1;1;674,625;1588,125;d_genstat;;180;1;1
  907;C;Graphical Net Object1508;5276;-16777216;1;1;1032,5;931,875;d_genstat;;0;1;1
  908;C;Graphical Net Object1509;5276;-16777216;1;1;990,2083;1701,875;d_genstat;;0;1;1
  909;C;Graphical Net Object1510;5276;-16777216;1;1;2250,938;299,6875;d_tr2;;301;1;1
  910;C;Graphical Net Object1511;5276;-16777216;1;1;1113,438;1417,5;d_tr2;;201;1;1
  911;C;Graphical Net Object1512;5276;-16777216;1;1;2253,125;325,9375;d_tr2;;13;1;1
  912;C;Graphical Net Object1513;5276;-16777216;1;1;401,0417;658,4375;d_tr2;;316;1;1
  913;C;Graphical Net Object1514;5276;-16777216;1;1;715,6042;1572,812;d_tr2;;25;1;1
  914;C;Graphical Net Object1515;5276;-16777216;1;1;2526,562;826,875;d_tr2;;139;1;1
  915;C;Graphical Net Object1516;5276;-16777216;1;1;2056,979;691,25;d_tr2;;30;1;1
  916;C;Graphical Net Object1517;5276;-16777216;1;1;1757,292;1863,75;d_tr2;;111;1;1
  917;C;Graphical Net Object1518;5276;-16777216;1;1;2272,812;330,3125;d_tr2;;23;1;1
  918;C;Graphical Net Object1519;5276;-16777216;1;1;2048,958;684,6875;d_tr2;;34;1;1
  919;C;Graphical Net Object1520;5276;-16777216;1;1;1488,229;1826,562;d_tr2;;145;1;1
  920;C;Graphical Net Object1521;5276;-16777216;1;1;1465;1822,188;d_tr2;;182;1;1
  921;C;Graphical Net Object1522;5276;-16777216;1;1;1455;1824,375;d_tr2;;188;1;1
  922;C;Graphical Net Object1523;5276;-16777216;1;1;2292,5;310,625;d_tr2;;63;1;1
  923;C;Graphical Net Object1524;5276;-16777216;1;1;1477,292;1830,938;d_tr2;;149;1;1
  924;C;Graphical Net Object1525;5276;-16777216;1;1;454,2708;680,3125;d_tr2;;319;1;1
  925;C;Graphical Net Object1526;5276;-16777216;1;1;460,1042;671,5625;d_tr2;;301;1;1
  926;C;Graphical Net Object1527;5276;-16777216;1;1;1095,938;1400;d_tr2;;220;1;1
  927;C;Graphical Net Object1528;5276;-16777216;1;1;412,7083;656,25;d_tr2;;318;1;1
  928;C;Graphical Net Object1529;5276;-16777216;1;1;1124,375;1369,375;d_tr2;;225;1;1
  929;C;Graphical Net Object1530;5276;-16777216;1;1;1135,312;1375,938;d_tr2;;212;1;1
  930;C;Graphical Net Object1531;5276;-16777216;1;1;456,25;704,375;d_tr2;;144;1;1
  931;C;Graphical Net Object1532;5276;-16777216;1;1;751,7708;1402,188;d_tr2;;253;1;1
  932;C;Graphical Net Object1533;5276;-16777216;1;1;745,9375;1397,812;d_tr2;;259;1;1
  933;C;Graphical Net Object1534;5276;-16777216;1;1;1241,333;153,125;d_tr2;;338;1;1
  934;C;Graphical Net Object1535;5276;-16777216;1;1;1252,417;153,125;d_tr2;;339;1;1
  935;C;Graphical Net Object1536;5276;-16777216;1;1;472,8125;704,375;d_tr2;;184;1;1
  936;C;Graphical Net Object1537;5276;-16777216;1;1;717,0625;1557,5;d_tr2;;182;1;1
  937;C;Graphical Net Object1538;5276;-16777216;1;1;817,3958;1041,25;d_tr2;;238;1;1
  938;C;Graphical Net Object1539;5276;-16777216;1;1;841,4583;1060,938;d_tr2;;217;1;1
  939;C;Graphical Net Object1540;5276;-16777216;1;1;837,0833;1043,438;d_tr2;;195;1;1
  940;C;Graphical Net Object1541;5276;-16777216;1;1;2451,896;1165,938;d_tr2;;257;1;1
  941;C;Graphical Net Object1542;5276;-16777216;1;1;1417,5;673,75;d_tr2;;56;1;1
  942;C;Graphical Net Object1543;5276;-16777216;1;1;912,1875;945;d_tr2;;320;1;1
  943;C;Graphical Net Object1544;5276;-16777216;1;1;845,1042;1050;d_tr2;;171;1;1
  944;C;Graphical Net Object1545;5276;-16777216;1;1;1055,469;960,3125;d_tr2;;42;1;1
  945;C;Graphical Net Object1546;5276;-16777216;1;1;2100,729;1203,125;d_tr2;;122;1;1
  946;C;Graphical Net Object1547;5276;-16777216;1;1;2089,792;1181,25;d_tr2;;111;1;1
  947;C;Graphical Net Object1548;5276;-16777216;1;1;2108,75;1161,562;d_tr2;;83;1;1
  948;C;Graphical Net Object1549;5276;-16777216;1;1;1041,979;966,875;d_tr2;;61;1;1
  949;C;Graphical Net Object1550;5276;-16777216;1;1;2095,625;1137,5;d_tr2;;56;1;1
  950;C;Graphical Net Object1551;5276;-16777216;1;1;2438,917;1165,938;d_tr2;;255;1;1
  951;C;Graphical Net Object1552;5276;-16777216;1;1;2055,156;1161,562;d_tr2;;61;1;1
  952;C;Graphical Net Object1553;5276;-16777216;1;1;2063,906;1176,875;d_tr2;;90;1;1
  953;C;Graphical Net Object1554;5276;-16777216;1;1;2066,458;1185,625;d_tr2;;113;1;1
  954;C;Graphical Net Object1555;5276;-16777216;1;1;293,125;630;d_genstat;;0;1;1
  955;C;Graphical Net Object1556;5276;-16777216;1;1;1296,458;319,375;d_genstat;;180;1;1
  956;C;Graphical Net Object1557;5276;-16777216;1;1;530,8333;1045,625;d_genstat;;0;1;1
  957;C;Graphical Net Object1558;5276;-16777216;1;1;966,875;1076,25;d_genstat;;180;1;1
  958;C;Graphical Net Object1559;5276;-16777216;1;1;1466,875;1855;d_genstat;;0;1;1
  959;C;Graphical Net Object1560;5276;-16777216;1;1;1350;700;d_genstat;;0;1;1
  960;C;Graphical Net Object1561;5276;-16777216;1;1;1199,625;157,5;d_genstat;;180;1;1
  961;C;Graphical Net Object1562;5276;-16777216;1;1;823,375;433,125;d_genstat;;180;1;1
  962;C;Graphical Net Object1563;5276;-16777216;1;1;2533,125;840;d_genstat;;180;1;1
  963;C;Graphical Net Object1564;5276;-16777216;1;1;1330;245;d_genstat;;0;1;1
  964;C;Graphical Net Object1565;5276;-16777216;1;1;507,5;1001,875;d_genstat;;180;1;1
  965;C;Graphical Net Object1566;5276;-16777216;1;1;358,75;940,625;d_genstat;;0;1;1
  966;C;Graphical Net Object1567;5276;-16777216;1;1;498,75;927,5;d_genstat;;0;1;1
  967;C;Graphical Net Object1568;5276;-16777216;1;1;1296,458;131,25;d_genstat;;180;1;1
  968;C;Graphical Net Object1569;5276;-16777216;1;1;691,25;1369,375;d_genstat;;0;1;1
  969;C;Graphical Net Object1570;5276;-16777216;1;1;1458,333;1802,5;d_genstat;;0;1;1
  970;C;Graphical Net Object1571;5276;-16777216;1;1;713,125;1548,75;d_genstat;;0;1;1
  971;C;Graphical Net Object1572;5276;-16777216;1;1;1131,667;231,875;d_genstat;;180;1;1
  972;C;Graphical Net Object1573;5276;-16777216;1;1;420;630;d_genstat;;180;1;1
  973;C;Graphical Net Object1574;5276;-16777216;1;1;420;805;d_genstat;;0;1;1
  974;C;Graphical Net Object1575;5276;-16777216;1;1;961,0417;1736,875;d_genstat;;180;1;1
  975;C;Graphical Net Object1576;5276;-16777216;1;1;336,1458;654,0625;d_tr2;;295;1;1
  976;C;Graphical Net Object1577;5276;-16777216;1;1;990,9375;1721,562;d_tr2;;81;1;1
  977;C;Graphical Net Object1578;5276;-16777216;1;1;344,1667;649,6875;d_tr2;;282;1;1
  978;C;Graphical Net Object1579;5276;-16777216;1;1;862,1667;413,4375;d_tr2;;124;1;1
  979;C;Graphical Net Object1580;5276;-16777216;1;1;2503,083;1093,75;d_tr2;;270;1;1
  980;C;Graphical Net Object1581;5276;-16777216;1;1;1336,562;1828,75;d_tr2;15;149;1;1
  981;C;Graphical Net Object1582;5276;-16777216;1;1;1669,792;1728,125;d_tr2;;171;1;1
  982;C;Graphical Net Object1583;5276;-16777216;1;1;2500,203;1089,375;d_tr2;;324;1;1
  983;C;Graphical Net Object1584;5276;-16777216;1;1;1657,396;1732,5;d_tr2;;183;1;1
  984;C;Graphical Net Object1585;5276;-16777216;1;1;863,625;422,1875;d_tr2;;15;1;1
  985;C;Graphical Net Object1586;5276;-16777216;1;1;1349,688;1828,75;d_tr2;16;144;1;1
  986;C;Graphical Net Object1587;5276;-16777216;1;1;569,4792;1060,938;d_tr2;;239;1;1
  987;C;Graphical Net Object1588;5276;-16777216;1;1;557,0833;1050;d_tr2;;193;1;1
  988;C;Graphical Net Object1589;5276;-16777216;1;1;956,6667;1710,625;d_tr2;;229;1;1
  989;C;Graphical Net Object1590;5276;-16777216;1;1;2503,812;1082,812;d_tr2;;45;1;1
  990;C;Graphical Net Object1591;5276;-16777216;1;1;471,0417;826,875;d_tr2;;293;1;1
  991;C;Graphical Net Object1592;5276;-16777216;1;1;802,8125;1509,375;auto-transformer;;231;1;1
  992;C;Graphical Net Object1593;5276;-16777216;1;1;555,625;704,375;auto-transformer;;275;1;1
  993;C;Graphical Net Object1594;5276;-16777216;1;1;1559,688;444,0625;auto-transformer;;28;1;1
  994;C;Graphical Net Object1595;5276;-16777216;1;1;791,875;1491,875;auto-transformer;;243;1;1
  995;C;Graphical Net Object1596;5276;-16777216;1;1;2382,188;660,625;auto-transformer;;144;1;1
  996;C;Graphical Net Object1597;5276;-16777216;1;1;1314,688;1238,125;auto-transformer;;277;1;1
  997;C;Graphical Net Object1598;5276;-16777216;1;1;1774,062;833,4375;auto-transformer;;57;1;1
  998;C;Graphical Net Object1599;5276;-16777216;1;1;1382,5;1830,938;auto-transformer;;180;1;1
  999;C;Graphical Net Object1600;5276;-16777216;1;1;1981,875;1303,75;auto-transformer;;126;1;1
  1000;C;Graphical Net Object1601;5276;-16777216;1;1;1264,375;546,875;auto-transformer;;180;1;1
  1001;C;Graphical Net Object1602;5276;-16777216;1;1;1791,562;1336,562;auto-transformer;;148;1;1
  1002;C;Graphical Net Object1603;5276;-16777216;1;1;553,4375;708,75;auto-transformer;;280;1;1
  1003;C;Graphical Net Object1604;5276;-16777216;1;1;710,9375;719,6875;auto-transformer;;135;1;1
  1004;C;Graphical Net Object1605;5276;-16777216;1;1;1085;1789,375;auto-transformer;;180;1;1
  1005;C;Graphical Net Object1606;5276;-16777216;1;1;1330;479,0625;auto-transformer;;222;1;1
  1006;C;Graphical Net Object1607;5276;-16777216;1;1;1914,062;754,6875;auto-transformer;;59;1;1
  1007;C;Graphical Net Object1608;5276;-16777216;1;1;1791,562;1336,562;auto-transformer;;148;1;1
  1008;C;Graphical Net Object1609;5276;-16777216;1;1;1362,812;1710,625;auto-transformer;;207;1;1
  1009;C;Graphical Net Object1610;5276;-16777216;1;1;2417,188;599,375;auto-transformer;;71;1;1
  1010;C;Graphical Net Object1611;5276;-16777216;1;1;675,9375;728,4375;auto-transformer;;281;1;1
  1011;C;Graphical Net Object1612;5276;-16777216;1;1;2371,25;608,125;auto-transformer;;53;1;1
  1012;C;Graphical Net Object1613;5276;-16777216;1;1;1911,875;750,3125;auto-transformer;;81;1;1
  1013;C;Graphical Net Object1614;5276;-16777216;1;1;2417,188;599,375;auto-transformer;;71;1;1
  1014;C;Graphical Net Object1615;5276;-16777216;1;1;785,3125;1498,438;auto-transformer;;259;1;1
  1015;C;Graphical Net Object1616;5276;-16777216;1;1;1314,688;1238,125;auto-transformer;;277;1;1
  1016;C;Graphical Net Object1617;5276;-16777216;1;1;1314,688;1747,812;auto-transformer;;218;1;1
  1017;C;Graphical Net Object1618;5276;-16777216;1;1;857,5;312,8125;auto-transformer;;22;1;1
  1018;C;Graphical Net Object1619;5276;-16777216;1;1;931,875;918,75;auto-transformer;;0;1;1
  1019;C;Graphical Net Object1620;5276;-16777216;1;1;1535,625;435,3125;auto-transformer;;17;1;1
  1020;C;Graphical Net Object1621;5276;-16777216;1;1;2417,188;599,375;auto-transformer;;71;1;1
  1021;C;Graphical Net Object1622;5276;-16777216;1;1;1773,333;1513,75;d_genstat;;0;1;1
  1022;C;Graphical Net Object1623;5276;-16777216;1;1;1373,75;805;d_genstat;;180;1;1
  1023;C;Graphical Net Object1624;5276;-16777216;1;1;497,5;966,875;d_genstat;;0;1;1
  1024;C;Graphical Net Object1625;5276;-16777216;1;1;1654,375;1763,125;d_genstat;;180;1;1
  1025;C;Graphical Net Object1626;5276;-16777216;1;1;1715;1798,125;d_genstat;;0;1;1
  1026;C;Graphical Net Object1627;5276;-16777216;1;1;1340,208;1837,5;d_genstat;;0;1;1
  1027;C;Graphical Net Object1628;5276;-16777216;1;1;766,25;1505;d_genstat;;180;1;1
  1028;C;Graphical Net Object1629;5276;-16777216;1;1;2537,5;988,75;d_genstat;;180;1;1
  1029;C;Graphical Net Object1630;5276;-16777216;1;1;460,8333;966,875;d_genstat;;0;1;1
  1030;C;Graphical Net Object1631;5276;-16777216;1;1;1385,781;726,25;d_genstat;;180;1;1
  1031;C;Graphical Net Object1632;5276;-16777216;1;1;1127,292;1295;d_genstat;;0;1;1
  1032;C;Graphical Net Object1633;5276;-16777216;1;1;992,5;945;d_genstat;;0;1;1
  1033;C;Graphical Net Object1634;5276;-16777216;1;1;2545,156;1102,5;d_genstat;;180;1;1
  1034;C;Graphical Net Object1635;5276;-16777216;1;1;1382,5;756,875;d_genstat;;0;1;1
  1035;C;Graphical Net Object1636;5276;-16777216;1;1;2522,625;1111,25;d_genstat;;180;1;1
  1036;C;Graphical Net Object1637;5276;-16777216;1;1;507,5;980;d_genstat;;180;1;1
  1037;C;Graphical Net Object1638;5276;-16777216;1;1;1243,251;521,3756;d_symg;;315;1;1
  1038;C;Graphical Net Object1639;5276;-16777216;1;1;1256,321;513,8387;d_genstat;;333;1;1
  1039;C;Graphical Net Object1640;5276;-16777216;1;1;1373,75;770;d_genstat;;0;1;1
  1040;C;Graphical Net Object1641;5276;-16777216;1;1;514,375;945;d_genstat;;0;1;1
  1041;C;Graphical Net Object1642;5276;-16777216;1;1;1364,125;691,25;d_genstat;;0;1;1
  1042;C;Graphical Net Object1643;5276;-16777216;1;1;997,5;980;d_genstat;;180;1;1
  1043;C;Graphical Net Object1644;5276;-16777216;1;1;2562,292;1076,25;d_genstat;;0;1;1
  1044;C;Graphical Net Object1645;5276;-16777216;1;1;1150,625;1330;d_genstat;;180;1;1
  1045;C;Graphical Net Object1646;5276;-16777216;1;1;1708,125;1833,125;d_genstat;;180;1;1
  1046;C;Graphical Net Object1647;5276;-16777216;1;1;2575,417;595;d_genstat;;0;1;1
  1047;C;Graphical Net Object1648;5276;-16777216;1;1;1397,5;791,875;d_genstat;;180;1;1
  1048;C;Graphical Net Object1649;5276;-16777216;1;1;2549,167;953,75;d_genstat;;0;1;1
  1049;C;Graphical Net Object1650;5276;-16777216;1;1;1731,042;1798,125;d_genstat;;0;1;1
  1050;C;Graphical Net Object1651;5276;-16777216;1;1;1351,875;805;d_genstat;;180;1;1
  1051;C;Graphical Net Object1652;5276;-16777216;1;1;1400;756,875;d_genstat;;0;1;1
  1052;C;Graphical Net Object1653;5276;-16777216;1;1;2520;988,75;d_genstat;;180;1;1
  1053;C;Graphical Net Object1654;5276;-16777216;1;1;893,9583;936,25;d_genstat;;180;1;1
  1054;C;Graphical Net Object1655;5276;-16777216;1;1;1159,375;1338,75;d_genstat;;180;1;1
  1055;C;Graphical Net Object1656;5276;-16777216;1;1;910;896,875;d_genstat;;0;1;1
  1056;C;Graphical Net Object1657;5276;-16777216;1;1;1114,167;175;d_genstat;;180;1;1
  1057;C;Graphical Net Object1658;5276;-16777216;1;1;1397,812;726,25;d_genstat;;180;1;1
  1058;C;Graphical Net Object1659;5276;-16777216;1;1;888,125;901,25;d_genstat;;0;1;1
  1059;C;Graphical Net Object1660;5276;-16777216;1;1;2525,469;931,875;d_genstat;;0;1;1
  1060;C;Graphical Net Object1661;5276;-16777216;1;1;905,625;936,25;d_genstat;;180;1;1
  1061;C;Graphical Net Object1662;5276;-16777216;1;1;1032,5;966,875;d_genstat;;180;1;1
  1062;C;Graphical Net Object1663;5276;-16777216;1;1;1383,375;691,25;d_genstat;;0;1;1
  1063;C;Graphical Net Object1664;5276;-16777216;1;1;1694,375;1833,125;d_genstat;;180;1;1
  1064;C;Graphical Net Object1665;5276;-16777216;1;1;2547,708;844,375;d_genstat;;0;1;1
  1065;C;Graphical Net Object1666;5276;-16777216;1;1;1017,5;945;d_genstat;;0;1;1
  1066;C;Graphical Net Object1667;5276;-16777216;1;1;2035,833;441,875;d_genstat;;0;1;1
  1067;C;Graphical Net Object1668;5276;-16777216;1;1;523,5417;980;d_genstat;;180;1;1
  1068;C;Graphical Net Object1669;5276;-16777216;1;1;898,3333;931,875;d_genstat;;180;1;1
  1069;C;Graphical Net Object1670;5276;-16777216;1;1;2633,75;310,625;d_genstat;;0;1;1
  1070;C;Graphical Net Object1671;5276;-16777216;1;1;892,5;896,875;d_genstat;;0;1;1
  1071;C;Graphical Net Object1672;5276;-16777216;1;1;910;931,875;d_genstat;;180;1;1
  1072;C;Graphical Net Object1673;5276;-16777216;1;1;927,5;896,875;d_genstat;;0;1;1
  1073;C;Graphical Net Object1674;5276;-16777216;1;1;1242,5;1268,75;d_genstat;;180;1;1
  1074;C;Graphical Net Object1675;5276;-16777216;1;1;1015;980;d_genstat;;180;1;1
  1075;C;Graphical Net Object1676;5276;-16777216;1;1;923,125;901,25;d_genstat;;0;1;1
  1076;C;Graphical Net Object1677;5276;-16777216;1;1;2547,708;805;d_genstat;;0;1;1
  1077;C;Graphical Net Object1678;5276;-16777216;1;1;342,7083;660,625;d_genstat;;180;1;1
  1078;C;Graphical Net Object1679;5276;-16777216;1;1;1428;962,5;d_genstat;;180;1;1
  1079;C;Graphical Net Object1680;5276;-16777216;1;1;784;1019,375;d_genstat;;180;1;1
  1080;C;Graphical Net Object1681;5276;-16777216;1;1;2578,625;931,875;d_genstat;;180;1;1
  1081;C;Graphical Net Object1682;5276;-16777216;1;1;1410;791,875;d_genstat;;180;1;1
  1082;C;Graphical Net Object1683;5276;-16777216;1;1;525;1001,875;d_genstat;;180;1;1
  1083;C;Graphical Net Object1684;5276;-16777216;1;1;414,1667;918,75;d_genstat;;180;1;1
  1084;C;Graphical Net Object1685;5276;-16777216;1;1;1747,083;1798,125;d_genstat;;0;1;1
  1085;C;Graphical Net Object1686;5276;-16777216;1;1;464,625;870,625;d_genstat;;0;1;1
  1086;C;Graphical Net Object1687;5276;-16777216;1;1;409,7917;686,875;d_genstat;;180;1;1
  1087;C;Graphical Net Object1688;5276;-16777216;1;1;1902,031;1351,875;d_genstat;;0;1;1
  1088;C;Graphical Net Object1689;5276;-16777216;1;1;730,625;30,625;d_genstat;;0;1;1
  1089;C;Graphical Net Object1690;5276;-16777216;1;1;1207,5;122,5;d_genstat;;0;1;1
  1090;C;Graphical Net Object1691;5276;-16777216;1;1;1470;1855;d_genstat;;180;1;1
  1091;C;Graphical Net Object1692;5276;-16777216;1;1;662,5;1522,5;d_genstat;;0;1;1
  1092;C;Graphical Net Object1693;5276;-16777216;1;1;1137,5;196,875;d_genstat;;0;1;1
  1093;C;Graphical Net Object1694;5276;-16777216;1;1;1828,75;555,625;d_genstat;;0;1;1
  1094;C;Graphical Net Object1695;5276;-16777216;1;1;438,375;595;d_genstat;;0;1;1
  1095;C;Graphical Net Object1696;5276;-16777216;1;1;438,375;726,25;d_genstat;;180;1;1
  1096;C;Graphical Net Object1697;5276;-16777216;1;1;2073,75;700;d_genstat;;180;1;1
  1097;C;Graphical Net Object1698;5276;-16777216;1;1;837,375;398,125;d_genstat;;0;1;1
  1098;C;Graphical Net Object1699;5276;-16777216;1;1;961,0417;1701,875;d_genstat;;0;1;1
  1099;C;Graphical Net Object1700;5276;-16777216;1;1;1138,958;1295;d_genstat;;0;1;1
  1100;C;Graphical Net Object1701;5276;-16777216;1;1;1153,25;1155;d_genstat;;0;1;1
  1101;C;Graphical Net Object1702;5276;-16777216;1;1;822,5;1071,875;d_genstat;;180;1;1
  1102;C;Graphical Net Object1703;5276;-16777216;1;1;1005;945;d_genstat;;0;1;1
  1103;C;Graphical Net Object1704;5276;-16777216;1;1;966,875;1041,25;d_genstat;;0;1;1
  1104;C;Graphical Net Object1705;5276;-16777216;1;1;698,5417;525;d_genstat;;180;1;1
  1105;C;Graphical Net Object1706;5276;-16777216;1;1;1290,625;96,25;d_genstat;;0;1;1
  1106;C;Graphical Net Object1707;5276;-16777216;1;1;746,25;1483,125;d_genstat;;0;1;1
  1107;C;Graphical Net Object1708;5276;-16777216;1;1;1290,625;284,375;d_genstat;;0;1;1
  1108;C;Graphical Net Object1709;5276;-16777216;1;1;446,25;691,25;d_genstat;;0;1;1
  1109;C;Graphical Net Object1710;5276;-16777216;1;1;1308,125;131,25;d_genstat;;180;1;1
  1110;C;Graphical Net Object1711;5276;-16777216;1;1;1381,042;214,375;d_genstat;;180;1;1
  1111;C;Graphical Net Object1712;5276;-16777216;1;1;1118,25;1176,875;d_genstat;;0;1;1
  1112;C;Graphical Net Object1713;5276;-16777216;1;1;647,5;1557,5;d_genstat;;180;1;1
  1113;C;Graphical Net Object1714;5276;-16777216;1;1;1254,167;1233,75;d_genstat;;0;1;1
  1114;C;Graphical Net Object1715;5276;-16777216;1;1;1238,125;113,75;d_genstat;;0;1;1
  1115;C;Graphical Net Object1716;5276;-16777216;1;1;949,375;1076,25;d_genstat;;180;1;1
  1116;C;Graphical Net Object1717;5276;-16777216;1;1;525;1080,625;d_genstat;;180;1;1
  1117;C;Graphical Net Object1718;5276;-16777216;1;1;1439,375;1890;d_genstat;;180;1;1
  1118;C;Graphical Net Object1719;5276;-16777216;1;1;1120;140;d_genstat;;0;1;1
  1119;C;Graphical Net Object1720;5276;-16777216;1;1;2464,875;1185,625;d_genstat;;180;1;1
  1120;C;Graphical Net Object1721;5276;-16777216;1;1;420;883,75;d_genstat;;0;1;1
  1121;C;Graphical Net Object1722;5276;-16777216;1;1;1359,167;280;d_genstat;;180;1;1
  1122;C;Graphical Net Object1723;5276;-16777216;1;1;446,25;630;d_genstat;;180;1;1
  1123;C;Graphical Net Object1724;5276;-16777216;1;1;708,75;1404,375;d_genstat;;180;1;1
  1124;C;Graphical Net Object1725;5276;-16777216;1;1;2408,438;1295;d_genstat;;180;1;1
  1125;C;Graphical Net Object1726;5276;-16777216;1;1;1443,75;1837,5;d_genstat;;180;1;1
  1126;C;Graphical Net Object1727;5276;-16777216;1;1;472,5;905,625;d_genstat;;180;1;1
  1127;C;Graphical Net Object1728;5276;-16777216;1;1;437,5;840;d_genstat;;180;1;1
  1128;C;Graphical Net Object1729;5276;-16777216;1;1;718,9583;1583,75;d_genstat;;180;1;1
  1129;C;Graphical Net Object1730;5276;-16777216;1;1;942,0833;1736,875;d_genstat;;180;1;1
  1130;C;Graphical Net Object1731;5276;-16777216;1;1;386,4583;625,625;d_genstat;;0;1;1
  1131;C;Graphical Net Object1732;5276;-16777216;1;1;526,25;962,5;d_genstat;;180;1;1
  1132;C;Graphical Net Object1733;5276;-16777216;1;1;756,875;218,75;d_genstat;;180;1;1
  1133;C;Graphical Net Object1734;5276;-16777216;1;1;1365;735;d_genstat;;180;1;1
  1134;C;Graphical Net Object1735;5276;-16777216;1;1;1486,875;1820;d_genstat;;0;1;1
  1135;C;Graphical Net Object1736;5276;-16777216;1;1;1308,125;319,375;d_genstat;;180;1;1
  1136;C;Graphical Net Object1737;5276;-16777216;1;1;946,4583;1736,875;d_genstat;;180;1;1
  1137;C;Graphical Net Object1738;5276;-16777216;1;1;2543,625;1111,25;d_genstat;;180;1;1
  1138;C;Graphical Net Object1739;5276;-16777216;1;1;1704,792;1728,125;d_genstat;;0;1;1
  1139;C;Graphical Net Object1740;5276;-16777216;1;1;1758,75;490;d_genstat;;0;1;1
  1140;C;Graphical Net Object1741;5276;-16777216;1;1;1299,375;188,125;d_genstat;;180;1;1
  1141;C;Graphical Net Object1742;5276;-16777216;1;1;1763,125;595;d_genstat;;180;1;1
  1142;C;Graphical Net Object1743;5276;-16777216;1;1;415,625;651,875;d_genstat;;0;1;1
  1143;C;Graphical Net Object1744;5276;-16777216;1;1;1993,542;1557,5;d_genstat;;0;1;1
  1144;C;Graphical Net Object1745;5276;-16777216;1;1;1270,208;1841,875;d_genstat;;0;1;1
  1145;C;Graphical Net Object1746;5276;-16777216;1;1;837,375;433,125;d_genstat;;180;1;1
  1146;C;Graphical Net Object1747;5276;-16777216;1;1;448;752,5;d_genstat;;0;1;1
  1147;C;Graphical Net Object1748;5276;-16777216;1;1;807,625;100,625;d_genstat;;0;1;1
  1148;C;Graphical Net Object1749;5276;-16777216;1;1;1133,125;1330;d_genstat;;180;1;1
  1149;C;Graphical Net Object1750;5276;-16777216;1;1;798;984,375;d_genstat;;0;1;1
  1150;C;Graphical Net Object1751;5276;-16777216;1;1;2502,5;1264,375;d_genstat;;0;1;1
  1151;C;Graphical Net Object1752;5276;-16777216;1;1;2711,042;481,25;d_genstat;;0;1;1
  1152;C;Graphical Net Object1753;5276;-16777216;1;1;2480,625;1295;d_genstat;;0;1;1
  1153;C;Graphical Net Object1754;5276;-16777216;1;1;1309,875;83,125;d_genstat;;180;1;1
  1154;C;Graphical Net Object1755;5276;-16777216;1;1;1857,917;590,625;d_genstat;;180;1;1
  1155;C;Graphical Net Object1756;5276;-16777216;1;1;2560,833;953,75;d_genstat;;0;1;1
  1156;C;Graphical Net Object1757;5276;-16777216;1;1;2550,625;1076,25;d_genstat;;0;1;1
  1157;C;Graphical Net Object1758;5276;-16777216;1;1;528,125;945;d_genstat;;0;1;1
  1158;C;Graphical Net Object1759;5276;-16777216;1;1;822,5;1036,875;d_genstat;;0;1;1
  1159;C;Graphical Net Object1760;5276;-16777216;1;1;1681,875;1763,125;d_genstat;;180;1;1
  1160;C;Graphical Net Object1761;5276;-16777216;1;1;1731,042;1846,25;d_symg;;0;1;1
  1161;C;Graphical Net Object1762;5276;-16777216;1;1;2655,625;332,5;d_genstat;;0;1;1
  1162;C;Graphical Net Object1763;5276;-16777216;1;1;1150,625;1295;d_genstat;;0;1;1
  1163;C;Graphical Net Object1764;5276;-16777216;1;1;2508,333;840;d_genstat;;0;1;1
  1164;C;Graphical Net Object1765;5276;-16777216;1;1;739,375;1570,625;d_genstat;;180;1;1
  1165;C;Graphical Net Object1766;5276;-16777216;1;1;2504,25;1067,5;d_genstat;;0;1;1
  1166;C;Graphical Net Object1767;5276;-16777216;1;1;1417,5;756,875;d_genstat;;0;1;1
  1167;C;Graphical Net Object1768;5276;-16777216;1;1;2557,188;1102,5;d_genstat;;180;1;1
  1168;C;Graphical Net Object1769;5276;-16777216;1;1;1362,812;770;d_genstat;;0;1;1
  1169;C;Graphical Net Object1770;5276;-16777216;1;1;1720,833;1728,125;d_genstat;;0;1;1
  1170;C;Graphical Net Object1771;5276;-16777216;1;1;2523,5;1067,5;d_genstat;;0;1;1
  1171;C;Graphical Net Object1772;5276;-16777216;1;1;763,4375;1470;d_genstat;;0;1;1
  1172;C;Graphical Net Object1773;5276;-16777216;1;1;2021,25;476,875;d_genstat;;180;1;1
  1173;C;Graphical Net Object1774;5276;-16777216;1;1;2527;1089,375;d_genstat;;180;1;1
  1174;C;Graphical Net Object1775;5276;-16777216;1;1;1159,375;1303,75;d_genstat;;0;1;1
  1175;C;Graphical Net Object1776;5276;-16777216;1;1;1146,25;1658,125;d_genstat;;0;1;1
  1176;C;Graphical Net Object1777;5276;-16777216;1;1;765,625;214,375;d_genstat;;180;1;1
  1177;C;Graphical Net Object1778;5276;-16777216;1;1;1303,75;293,125;d_genstat;;0;1;1
  1178;C;Graphical Net Object1779;5276;-16777216;1;1;688,625;1553,125;d_genstat;;0;1;1
  1179;C;Graphical Net Object1780;5276;-16777216;1;1;643,125;140;d_genstat;;0;1;1
  1180;C;Graphical Net Object1781;5276;-16777216;1;1;2508,625;966,875;d_genstat;;180;1;1
  1181;C;Graphical Net Object1782;5276;-16777216;1;1;310,625;665;d_genstat;;180;1;1
  1182;C;Graphical Net Object1783;5276;-16777216;1;1;718,9583;65,625;d_genstat;;180;1;1
  1183;C;Graphical Net Object1784;5276;-16777216;1;1;980;1675,625;d_genstat;;0;1;1
  1184;C;Graphical Net Object1785;5276;-16777216;1;1;774,375;1518,125;d_genstat;;180;1;1
  1185;C;Graphical Net Object1786;5276;-16777216;1;1;861,875;1023,75;d_genstat;;180;1;1
  1186;C;Graphical Net Object1787;5276;-16777216;1;1;522,5;966,875;d_genstat;;0;1;1
  1187;C;Graphical Net Object1788;5276;-16777216;1;1;1442;927,5;d_genstat;;0;1;1
  1188;C;Graphical Net Object1789;5276;-16777216;1;1;366,625;975,625;d_genstat;;180;1;1
  1189;C;Graphical Net Object1790;5276;-16777216;1;1;748,125;1596,875;d_genstat;;0;1;1
  1190;C;Graphical Net Object1791;5276;-16777216;1;1;748,125;258,125;d_genstat;;180;1;1
  1191;C;Graphical Net Object1792;5276;-16777216;1;1;498,75;1106,875;d_genstat;;180;1;1
  1192;C;Graphical Net Object1793;5276;-16777216;1;1;1155;231,875;d_genstat;;180;1;1
  1193;C;Graphical Net Object1794;5276;-16777216;1;1;1215,375;157,5;d_genstat;;180;1;1
  1194;C;Graphical Net Object1795;5276;-16777216;1;1;2520;822,5;d_genstat;;180;1;1
  1195;C;Graphical Net Object1796;5276;-16777216;1;1;1222,083;700;d_genstat;;0;1;1
  1196;C;Graphical Net Object1797;5276;-16777216;1;1;2056,25;665;d_genstat;;0;1;1
  1197;C;Graphical Net Object1798;5276;-16777216;1;1;1220,625;651,875;d_genstat;;0;1;1
  1198;C;Graphical Net Object1799;5276;-16777216;1;1;371,875;660,625;d_genstat;;180;1;1
  1199;C;Graphical Net Object1800;5276;-16777216;1;1;433,125;686,875;d_genstat;;180;1;1
  1200;C;Graphical Net Object1801;5276;-16777216;1;1;454,125;726,25;d_genstat;;180;1;1
  1201;C;Graphical Net Object1802;5276;-16777216;1;1;1267,292;148,75;d_genstat;;180;1;1
  1202;C;Graphical Net Object1803;5276;-16777216;1;1;805;1071,875;d_genstat;;180;1;1
  1203;C;Graphical Net Object1804;5276;-16777216;1;1;2476,25;1150,625;d_genstat;;0;1;1
  1204;C;Graphical Net Object1805;5276;-16777216;1;1;1270,208;1601,25;d_genstat;;0;1;1
  1205;C;Graphical Net Object1806;5276;-16777216;1;1;1010,625;931,875;d_genstat;;0;1;1
  1206;C;Graphical Net Object1807;5276;-16777216;1;1;1104,25;1211,875;d_genstat;;180;1;1
  1207;C;Graphical Net Object1808;5276;-16777216;1;1;1378,125;577,5;d_genstat;;0;1;1
  1208;C;Graphical Net Object1809;5276;-16777216;1;1;1128,75;1693,125;d_genstat;;180;1;1
  1209;C;Graphical Net Object1810;5276;-16777216;1;1;688,625;1588,125;d_genstat;;180;1;1
  1210;C;Graphical Net Object1811;5276;-16777216;1;1;2139,375;577,5;d_genstat;;180;1;1
  1211;C;Graphical Net Object1812;5276;-16777216;1;1;1450,312;1855;d_genstat;;180;1;1
  1212;C;Graphical Net Object1813;5276;-16777216;1;1;1332,917;328,125;d_genstat;;180;1;1
  1213;C;Graphical Net Object1814;5276;-16777216;1;1;1343,125;577,5;d_genstat;;0;1;1
  1214;C;Graphical Net Object1815;5276;-16777216;1;1;1300,833;1614,375;d_genstat;;0;1;1
  1215;C;Graphical Net Object1816;5276;-16777216;1;1;1251,25;630;d_genstat;;0;1;1
  1216;C;Graphical Net Object1817;5276;-16777216;1;1;1402,188;614,6875;d_tr2;;23;1;1
  1217;C;Graphical Net Object1818;5276;-16777216;1;1;1365;645,3125;d_tr2;;13;1;1
  1218;C;Graphical Net Object1819;5276;-16777216;1;1;711,2292;494,375;d_tr2;;129;1;1
  1219;C;Graphical Net Object1820;5276;-16777216;1;1;990,2083;1677,812;d_tr2;;175;1;1
  1220;C;Graphical Net Object1821;5276;-16777216;1;1;1228,16;1240,312;d_tr2;;219;1;1
  1221;C;Graphical Net Object1822;5276;-16777216;1;1;1343,125;610,3125;d_tr2;;0;1;1
  1222;C;Graphical Net Object1823;5276;-16777216;1;1;685,4167;164,0625;d_tr2;;347;1;1
  1223;C;Graphical Net Object1824;5276;-16777216;1;1;2519,453;947,1875;d_tr2;;263;1;1
  1224;C;Graphical Net Object1825;5276;-16777216;1;1;506,1875;877,1875;d_tr2;;223;1;1
  1225;C;Graphical Net Object1826;5276;-16777216;1;1;1204,097;1244,688;d_tr2;;184;1;1
  1226;C;Graphical Net Object1827;5276;-16777216;1;1;1380,312;647,5;d_tr2;;32;1;1
  1227;C;Graphical Net Object1828;5276;-16777216;1;1;1464,653;1572,812;d_tr2;;187;1;1
  1228;C;Graphical Net Object1829;5276;-16777216;1;1;1349,688;645,3125;d_tr2;;354;1;1
  1229;C;Graphical Net Object1830;5276;-16777216;1;1;1257,812;1238,125;d_tr2;;185;1;1
  1230;C;Graphical Net Object1831;5276;-16777216;1;1;1260;658,4375;d_tr2;;321;1;1
  1231;C;Graphical Net Object1832;5276;-16777216;1;1;1261,094;1222,812;d_tr2;;320;1;1
  1232;C;Graphical Net Object1833;5276;-16777216;1;1;1375,938;610,3125;d_tr2;;8;1;1
  1233;C;Graphical Net Object1834;5276;-16777216;1;1;1413,854;1892,188;d_tr2;;99;1;1
  1234;C;Graphical Net Object1835;5276;-16777216;1;1;1489,444;1559,688;d_tr2;;257;1;1
  1235;C;Graphical Net Object1836;5276;-16777216;1;1;996,0417;1682,188;d_tr2;;146;1;1
  1236;C;Graphical Net Object1837;5276;-16777216;1;1;1235,938;675,9375;d_tr2;;293;1;1
  1237;C;Graphical Net Object1838;5276;-16777216;1;1;1282,604;686,875;d_tr2;;322;1;1
  1238;C;Graphical Net Object1839;5276;-16777216;1;1;1268,021;693,4375;d_tr2;;303;1;1
  1239;C;Graphical Net Object1840;5276;-16777216;1;1;1268,021;706,5625;d_tr2;;263;1;1
  1240;C;Graphical Net Object1841;5276;-16777216;1;1;2529,844;947,1875;d_tr2;;262;1;1
  1241;C;Graphical Net Object1842;5276;-16777216;1;1;712,6875;507,5;d_tr2;;24;1;1
  1242;C;Graphical Net Object1843;5276;-16777216;1;1;1239,583;713,125;d_tr2;;249;1;1
  1243;C;Graphical Net Object1844;5276;-16777216;1;1;1375,938;1776,25;d_tr2;;186;1;1
  1244;C;Graphical Net Object1845;5276;-16777216;1;1;504,2188;892,5;d_tr2;;309;1;1
  1245;C;Graphical Net Object1846;5276;-16777216;1;1;1239,34;1240,312;d_tr2;;218;1;1
  1246;C;Graphical Net Object1847;5276;-16777216;1;1;1219,167;1255,625;d_tr2;;196;1;1
  1247;C;Graphical Net Object1848;5276;-16777216;1;1;681,7708;177,1875;d_tr2;;334;1;1
  1248;C;Graphical Net Object1849;5276;-16777216;1;1;1881,25;728,4375;auto-transformer;;29;1;1
  1249;C;Graphical Net Object1850;5276;-16777216;1;1;1378,125;490;auto-transformer;;240;1;1
  1250;C;Graphical Net Object1851;5276;-16777216;1;1;1778,438;826,875;auto-transformer;;59;1;1
  1251;C;Graphical Net Object1852;5276;-16777216;1;1;1896,562;1194,375;auto-transformer;;79;1;1
  1252;C;Graphical Net Object1853;5276;-16777216;1;1;1231,562;1533,438;auto-transformer;;219;1;1
  1253;C;Graphical Net Object1854;5276;-16777216;1;1;1502,812;1023,75;auto-transformer;;311;1;1
  1254;C;Graphical Net Object1855;5276;-16777216;1;1;1386,875;446,25;auto-transformer;;320;1;1
  1255;C;Graphical Net Object1856;5276;-16777216;1;1;1205,312;1653,75;auto-transformer;;146;1;1
  1256;C;Graphical Net Object1857;5276;-16777216;1;1;2275;1235,938;auto-transformer;;88;1;1
  1257;C;Graphical Net Object1858;5276;-16777216;1;1;1778,438;826,875;auto-transformer;;59;1;1
  1258;C;Graphical Net Object1859;5276;-16777216;1;1;1295;470,3125;auto-transformer;;8;1;1
  1259;C;Graphical Net Object1860;5276;-16777216;1;1;1502,812;1585,938;auto-transformer;;124;1;1
  1260;C;Graphical Net Object1861;5276;-16777216;1;1;638,75;980;auto-transformer;;252;1;1
  1261;C;Graphical Net Object1862;5276;-16777216;1;1;566,5625;881,5625;auto-transformer;;290;1;1
  1262;C;Graphical Net Object1863;5276;-16777216;1;1;564,375;896,875;auto-transformer;;270;1;1
  1263;C;Graphical Net Object1864;5276;-16777216;1;1;1502,812;1585,938;auto-transformer;;124;1;1
  1264;C;Graphical Net Object1865;5276;-16777216;1;1;2275;1235,938;auto-transformer;;88;1;1
  1265;C;Graphical Net Object1866;5276;-16777216;1;1;1215,764;1246,875;auto-transformer;;180;1;1
  1266;C;Graphical Net Object1867;5276;-16777216;1;1;2049,688;1332,188;auto-transformer;;126;1;1
  1267;C;Graphical Net Object1868;5276;-16777216;1;1;1680;682,5;auto-transformer;;42;1;1
  1268;C;Graphical Net Object1869;5276;-16777216;1;1;2049,688;1332,188;auto-transformer;;126;1;1
  1269;C;Graphical Net Object1870;5276;-16777216;1;1;1900,938;1242,5;auto-transformer;;128;1;1
  1270;C;Graphical Net Object1871;5276;-16777216;1;1;1505;1008,438;auto-transformer;;308;1;1
  1271;C;Graphical Net Object1872;5276;-16777216;1;1;857,5;356,5625;auto-transformer;;333;1;1
  1272;C;Graphical Net Object1873;5276;-16777216;1;1;857,5;356,5625;auto-transformer;;333;1;1
  1273;C;Graphical Net Object1874;5276;-16777216;1;1;857,5;356,5625;auto-transformer;;333;1;1
  1274;C;Graphical Net Object1875;5276;-16777216;1;1;640,9375;988,75;auto-transformer;;240;1;1
  1275;C;Graphical Net Object1876;5276;-16777216;1;1;1680;682,5;auto-transformer;;42;1;1
  1276;C;Graphical Net Object1877;5276;-16777216;1;1;2229,062;465,9375;auto-transformer;;15;1;1
  1277;C;Graphical Net Object1878;5276;-16777216;1;1;1295;470,3125;auto-transformer;;8;1;1
  1278;C;Graphical Net Object1879;5276;-16777216;1;1;964,6875;415,625;auto-transformer;;256;1;1
  1279;C;Graphical Net Object1880;5276;-16777216;1;1;962,5;1710,625;d_genstat;;180;1;1
  1280;C;Graphical Net Object1881;5276;-16777216;1;1;1767,5;481,25;d_genstat;;0;1;1
  1281;C;Graphical Net Object1882;5276;-16777216;1;1;437,5;918,75;d_genstat;;180;1;1
  1282;C;Graphical Net Object1883;5276;-16777216;1;1;2050,417;441,875;d_genstat;;0;1;1
  1283;C;Graphical Net Object1884;5276;-16777216;1;1;2547,708;840;d_genstat;;180;1;1
  1284;C;Graphical Net Object1885;5276;-16777216;1;1;2446,5;752,5;d_genstat;;0;1;1
  1285;C;Graphical Net Object1886;5276;-16777216;1;1;2537,5;931,875;d_genstat;;0;1;1
  1286;C;Graphical Net Object1887;5276;-16777216;1;1;2541,875;879,375;d_genstat;;180;1;1
  1287;C;Graphical Net Object1888;5276;-16777216;1;1;1372,292;1876,875;d_genstat;;0;1;1
  1288;C;Graphical Net Object1889;5276;-16777216;1;1;861,875;988,75;d_genstat;;0;1;1
  1289;C;Graphical Net Object1890;5276;-16777216;1;1;1220,625;122,5;d_genstat;;0;1;1
  1290;C;Graphical Net Object1891;5276;-16777216;1;1;1325,625;96,25;d_genstat;;0;1;1
  1291;C;Graphical Net Object1892;5276;-16777216;1;1;1386,875;179,375;d_genstat;;0;1;1
  1292;C;Graphical Net Object1893;5276;-16777216;1;1;1141,875;1338,75;d_genstat;;180;1;1
  1293;C;Graphical Net Object1894;5276;-16777216;1;1;1316,875;153,125;d_genstat;;0;1;1
  1294;C;Graphical Net Object1895;5276;-16777216;1;1;1442;962,5;d_genstat;;180;1;1
  1295;C;Graphical Net Object1896;5276;-16777216;1;1;1880,375;1386,875;d_genstat;;180;1;1
  1296;C;Graphical Net Object1897;5276;-16777216;1;1;713,125;30,625;d_genstat;;0;1;1
  1297;C;Graphical Net Object1898;5276;-16777216;1;1;2524,375;905,625;d_genstat;;180;1;1
  1298;C;Graphical Net Object1899;5276;-16777216;1;1;912,9167;1701,875;d_genstat;;0;1;1
  1299;C;Graphical Net Object1900;5276;-16777216;1;1;768,75;1483,125;d_genstat;;0;1;1
  1300;C;Graphical Net Object1901;5276;-16777216;1;1;713,125;1413,125;d_genstat;;180;1;1
  1301;C;Graphical Net Object1902;5276;-16777216;1;1;851,375;398,125;d_genstat;;0;1;1
  1302;C;Graphical Net Object1903;5276;-16777216;1;1;675;1522,5;d_genstat;;0;1;1
  1303;C;Graphical Net Object1904;5276;-16777216;1;1;1106,875;1706,25;d_genstat;;0;1;1
  1304;C;Graphical Net Object1905;5276;-16777216;1;1;1043,438;966,875;d_genstat;;180;1;1
  1305;C;Graphical Net Object1906;5276;-16777216;1;1;739,375;1535,625;d_genstat;;0;1;1
  1306;C;Graphical Net Object1907;5276;-16777216;1;1;955,2083;1041,25;d_genstat;;0;1;1
  1307;C;Graphical Net Object1908;5276;-16777216;1;1;2282,292;1522,5;d_genstat;;0;1;1
  1308;C;Graphical Net Object1909;5276;-16777216;1;1;2527,875;966,875;d_symg;;180;1;1
  1309;C;Graphical Net Object1910;5276;-16777216;1;1;754,6875;1518,125;d_genstat;;180;1;1
  1310;C;Graphical Net Object1911;5276;-16777216;1;1;765,625;223,125;d_genstat;;0;1;1
  1311;C;Graphical Net Object1912;5276;-16777216;1;1;448;787,5;d_genstat;;180;1;1
  1312;C;Graphical Net Object1913;5276;-16777216;1;1;730,625;1631,875;d_genstat;;180;1;1
  1313;C;Graphical Net Object1914;5276;-16777216;1;1;2549,531;931,875;d_symg;;0;1;1
  1314;C;Graphical Net Object1915;5276;-16777216;1;1;730,625;65,625;d_genstat;;180;1;1
  1315;C;Graphical Net Object1916;5276;-16777216;1;1;1472,917;1802,5;d_genstat;;0;1;1
  1316;C;Graphical Net Object1917;5276;-16777216;1;1;1890;1351,875;d_genstat;;0;1;1
  1317;C;Graphical Net Object1918;5276;-16777216;1;1;328,125;630;d_genstat;;0;1;1
  1318;C;Graphical Net Object1919;5276;-16777216;1;1;345,625;940,625;d_genstat;;0;1;1
  1319;C;Graphical Net Object1920;5276;-16777216;1;1;975,625;1701,875;d_genstat;;0;1;1
  1320;C;Graphical Net Object1921;5276;-16777216;1;1;851,375;188,125;d_genstat;;180;1;1
  1321;C;Graphical Net Object1922;5276;-16777216;1;1;2543,625;787,5;d_genstat;;0;1;1
  1322;C;Graphical Net Object1923;5276;-16777216;1;1;721,875;1570,625;d_genstat;;180;1;1
  1323;C;Graphical Net Object1924;5276;-16777216;1;1;450,625;651,875;d_genstat;;0;1;1
  1324;C;Graphical Net Object1925;5276;-16777216;1;1;2118,375;542,5;d_genstat;;0;1;1
  1325;C;Graphical Net Object1926;5276;-16777216;1;1;516,25;1071,875;d_genstat;;0;1;1
  1326;C;Graphical Net Object1927;5276;-16777216;1;1;2517,812;1054,375;d_genstat;;0;1;1
  1327;C;Graphical Net Object1928;5276;-16777216;1;1;2539,25;1089,375;d_genstat;;180;1;1
  1328;C;Graphical Net Object1929;5276;-16777216;1;1;2559,375;844,375;d_genstat;;0;1;1
  1329;C;Graphical Net Object1930;5276;-16777216;1;1;1125,833;175;d_genstat;;180;1;1
  1330;C;Graphical Net Object1931;5276;-16777216;1;1;844,375;1023,75;d_genstat;;180;1;1
  1331;C;Graphical Net Object1932;5276;-16777216;1;1;798;1019,375;d_genstat;;180;1;1
  1332;C;Graphical Net Object1933;5276;-16777216;1;1;542,5;1001,875;d_genstat;;180;1;1
  1333;C;Graphical Net Object1934;5276;-16777216;1;1;454,125;595;d_genstat;;0;1;1
  1334;C;Graphical Net Object1935;5276;-16777216;1;1;735;118,125;d_genstat;;180;1;1
  1335;C;Graphical Net Object1936;5276;-16777216;1;1;2085,417;700;d_genstat;;180;1;1
  1336;C;Graphical Net Object1937;5276;-16777216;1;1;1273,125;113,75;d_genstat;;0;1;1
  1337;C;Graphical Net Object1938;5276;-16777216;1;1;2548,438;1054,375;d_genstat;;0;1;1
  1338;C;Graphical Net Object1939;5276;-16777216;1;1;704,375;490;d_genstat;;0;1;1
  1339;C;Graphical Net Object1940;5276;-16777216;1;1;2460,5;787,5;d_genstat;;180;1;1
  1340;C;Graphical Net Object1941;5276;-16777216;1;1;748,125;30,625;d_genstat;;0;1;1
  1341;C;Graphical Net Object1942;5276;-16777216;1;1;2487,625;1185,625;d_genstat;;180;1;1
  1342;C;Graphical Net Object1943;5276;-16777216;1;1;542,5;1045,625;d_genstat;;0;1;1
  1343;C;Graphical Net Object1944;5276;-16777216;1;1;757,5;1483,125;d_genstat;;0;1;1
  1344;C;Graphical Net Object1945;5276;-16777216;1;1;810,8333;1036,875;d_genstat;;0;1;1
  1345;C;Graphical Net Object1946;5276;-16777216;1;1;1132,25;1176,875;d_genstat;;0;1;1
  1346;C;Graphical Net Object1947;5276;-16777216;1;1;1172,5;196,875;d_genstat;;0;1;1
  1347;C;Graphical Net Object1948;5276;-16777216;1;1;1479,375;1855;d_genstat;;0;1;1
  1348;C;Graphical Net Object1949;5276;-16777216;1;1;2456,25;1260;d_genstat;;0;1;1
  1349;C;Graphical Net Object1950;5276;-16777216;1;1;1863,75;555,625;d_genstat;;0;1;1
  1350;C;Graphical Net Object1951;5276;-16777216;1;1;2541,875;870,625;d_genstat;;0;1;1
  1351;C;Graphical Net Object1952;5276;-16777216;1;1;1338,75;293,125;d_genstat;;0;1;1
  1352;C;Graphical Net Object1953;5276;-16777216;1;1;2460,5;752,5;d_genstat;;0;1;1
  1353;C;Graphical Net Object1954;5276;-16777216;1;1;702,625;1553,125;d_genstat;;0;1;1
  1354;C;Graphical Net Object1955;5276;-16777216;1;1;850,2083;988,75;d_genstat;;0;1;1
  1355;C;Graphical Net Object1956;5276;-16777216;1;1;727,7083;1535,625;d_genstat;;0;1;1
  1356;C;Graphical Net Object1957;5276;-16777216;1;1;1225;1268,75;d_genstat;;180;1;1
  1357;C;Graphical Net Object1958;5276;-16777216;1;1;1780,625;560;d_genstat;;0;1;1
  1358;C;Graphical Net Object1959;5276;-16777216;1;1;319,375;940,625;d_genstat;;180;1;1
  1359;C;Graphical Net Object1960;5276;-16777216;1;1;1337,875;48,125;d_genstat;;0;1;1
  1360;C;Graphical Net Object1961;5276;-16777216;1;1;1337,5;700;d_genstat;;0;1;1
  1361;C;Graphical Net Object1962;5276;-16777216;1;1;726,25;1369,375;d_genstat;;0;1;1
  1362;C;Graphical Net Object1963;5276;-16777216;1;1;2592,625;896,875;d_genstat;;0;1;1
  1363;C;Graphical Net Object1964;5276;-16777216;1;1;1776,25;525;d_genstat;;180;1;1
  1364;C;Graphical Net Object1965;5276;-16777216;1;1;2576,875;879,375;d_genstat;;180;1;1
  1365;C;Graphical Net Object1966;5276;-16777216;1;1;2222,5;1470;d_tr2;;130;1;1
  1366;C;Graphical Net Object1967;5276;-16777216;1;1;2211,562;1474,375;d_tr2;;137;1;1
  1367;C;Graphical Net Object1968;5276;-16777216;1;1;2379,271;1255,625;Compd_lin;;314;1;1
  1368;C;Graphical Net Object1969;5276;-16777216;1;1;1384,25;1885,625;d_lin;;131;1;1
  1369;C;Graphical Net Object1970;5276;-16777216;1;1;1675,625;1739,062;d_lin;;148;1;1
  1370;C;Graphical Net Object1971;5276;-16777216;1;1;1870,312;1544,375;Compd_lin;;168;1;1
  1371;C;Graphical Net Object1972;5276;-16777216;1;1;1666,875;1745,625;d_lin;;146;1;1
  1372;C;Graphical Net Object1973;5276;-16777216;1;1;2514,167;831,25;d_lin;;311;1;1
  1373;C;Graphical Net Object1974;5276;-16777216;1;1;1788,062;1402,188;Compd_lin;;172;1;1
  1374;C;Graphical Net Object1975;5276;-16777216;1;1;1627,5;1699,688;Compd_lin;;307;1;1
  1375;C;Graphical Net Object1976;5276;-16777216;1;1;1634,062;1686,562;Compd_lin;;310;1;1
  1376;C;Graphical Net Object1977;5276;-16777216;1;1;1121,458;1710,625;d_tr2;;193;1;1
  1377;C;Graphical Net Object1978;5276;-16777216;1;1;811,5625;986,5625;d_tr2;;288;1;1
  1378;C;Graphical Net Object1979;5276;-16777216;1;1;826,4375;997,5;d_tr2;;186;1;1
  1379;C;Graphical Net Object1980;5276;-16777216;1;1;1100,312;1778,438;d_tr2;;174;1;1
  1380;C;Graphical Net Object1981;5276;-16777216;1;1;447,3438;977,8125;d_tr2;;260;1;1
  1381;C;Graphical Net Object1982;5276;-16777216;1;1;1157,917;175;d_tr2;;9;1;1
  1382;C;Graphical Net Object1983;5276;-16777216;1;1;1422,312;942,8125;d_tr2;;255;1;1
  1383;C;Graphical Net Object1984;5276;-16777216;1;1;1147,708;175;d_tr2;;5;1;1
  1384;C;Graphical Net Object1985;5276;-16777216;1;1;483;774,375;d_tr2;;302;1;1
  1385;C;Graphical Net Object1986;5276;-16777216;1;1;474,25;765,625;d_tr2;;158;1;1
  1386;C;Graphical Net Object1987;5276;-16777216;1;1;1779,167;518,4375;d_tr2;;343;1;1
  1387;C;Graphical Net Object1988;5276;-16777216;1;1;1125,104;1710,625;d_tr2;;159;1;1
  1388;C;Graphical Net Object1989;5276;-16777216;1;1;794,5;144,375;d_tr2;;330;1;1
  1389;C;Graphical Net Object1990;5276;-16777216;1;1;824,25;1006,25;d_tr2;;22;1;1
  1390;C;Graphical Net Object1991;5276;-16777216;1;1;1747,812;511,875;d_tr2;;351;1;1
  1391;C;Graphical Net Object1992;5276;-16777216;1;1;2487,188;1144,062;d_tr2;;18;1;1
  1392;C;Graphical Net Object1993;5276;-16777216;1;1;799,1667;67,8125;d_tr2;;4;1;1
  1393;C;Graphical Net Object1994;5276;-16777216;1;1;1421,219;947,1875;d_tr2;;287;1;1
  1394;C;Graphical Net Object1995;5276;-16777216;1;1;791,875;148,75;d_tr2;;0;1;1
  1395;C;Graphical Net Object1996;5276;-16777216;1;1;788,6667;102,8125;d_tr2;;211;1;1
  1396;C;Graphical Net Object1997;5276;-16777216;1;1;742,2917;516,25;d_tr2;;18;1;1
  1397;C;Graphical Net Object1998;5276;-16777216;1;1;766,3542;1607,812;d_tr2;;142;1;1
  1398;C;Graphical Net Object1999;5276;-16777216;1;1;729,8958;1607,812;d_tr2;;218;1;1
  1399;C;Graphical Net Object2000;5276;-16777216;1;1;463,0208;907,8125;d_tr2;;295;1;1
  1400;C;Graphical Net Object2001;5276;-16777216;1;1;1798,125;531,5625;d_tr2;;34;1;1
  1401;C;Graphical Net Object2002;5276;-16777216;1;1;1755,833;516,25;d_tr2;;342;1;1
  1402;C;Graphical Net Object2003;5276;-16777216;1;1;446,25;971,25;d_tr2;;243;1;1
  1403;C;Graphical Net Object2004;5276;-16777216;1;1;1787,917;522,8125;d_tr2;;37;1;1
  1404;C;Graphical Net Object2005;5276;-16777216;1;1;1764,583;511,875;d_tr2;;347;1;1
  1405;C;Graphical Net Object2006;5276;-16777216;1;1;738,6458;520,625;d_tr2;;339;1;1
  1406;C;Graphical Net Object2007;5276;-16777216;1;1;808,6458;1015;d_tr2;;257;1;1
  1407;C;Graphical Net Object2008;5276;-16777216;1;1;473,2292;907,8125;d_tr2;;298;1;1
  1408;C;Graphical Net Object2009;5276;-16777216;1;1;1417,5;1682,188;d_coupleRect;;146;1;1
  1409;C;Graphical Net Object2010;5276;-16777216;1;1;1421;1671,25;d_coupleRect;;133;1;1
  1410;C;Graphical Net Object2011;5276;-16777216;1;1;2030,438;1301,562;d_coupleRect;;104;1;1
  1411;C;Graphical Net Object2012;5276;-16777216;1;1;2575,125;925,3125;d_coupleRect;;136;1;1
  1412;C;Graphical Net Object2013;5276;-16777216;1;1;824,2014;1043,438;d_coupleRect;;184;1;1
  1413;C;Graphical Net Object2014;5276;-16777216;1;1;996,625;465,9375;d_coupleRect;;110;1;1
  1414;C;Graphical Net Object2015;5276;-16777216;1;1;2511,25;982,1875;d_coupleRect;;180;1;1
  1415;C;Graphical Net Object2016;5276;-16777216;1;1;811,3195;1043,438;d_coupleRect;;178;1;1
  1416;C;Graphical Net Object2017;5276;-16777216;1;1;2038,75;398,125;d_asmg;;180;1;1
  1417;C;Graphical Net Object2018;5276;-16777216;1;1;1080,625;1430,625;d_asmg;;180;1;1
  1418;C;Graphical Net Object2019;5276;-16777216;1;1;1343,125;728,4375;d_tr2;;310;1;1
  1419;C;Graphical Net Object2020;5276;-16777216;1;1;1855;1190;d_tr2;;18;1;1
  1420;C;Graphical Net Object2021;5276;-16777216;1;1;975,9896;1047,812;d_tr2;;167;1;1
  1421;C;Graphical Net Object2022;5276;-16777216;1;1;1369,375;724,0625;d_tr2;;16;1;1
  1422;C;Graphical Net Object2023;5276;-16777216;1;1;1335,104;277,8125;d_tr2;;3;1;1
  1423;C;Graphical Net Object2024;5276;-16777216;1;1;1331,458;275,625;d_tr2;;331;1;1
  1424;C;Graphical Net Object2025;5276;-16777216;1;1;1415,729;1785;d_tr2;;182;1;1
  1425;C;Graphical Net Object2026;5276;-16777216;1;1;1868,125;1198,75;d_tr2;;45;1;1
  1426;C;Graphical Net Object2027;5276;-16777216;1;1;987,2917;1047,812;d_tr2;;165;1;1
  1427;C;Graphical Net Object2028;5276;-16777216;1;1;1200,354;958,125;d_tr2;;2;1;1
  1428;C;Graphical Net Object2029;5276;-16777216;1;1;1206,25;938,4375;d_tr2;;55;1;1
  1429;C;Graphical Net Object2030;5276;-16777216;1;1;2463,125;1122,188;d_tr2;;39;1;1
  1430;C;Graphical Net Object2031;5276;-16777216;1;1;406,1458;748,125;d_tr2;;201;1;1
  1431;C;Graphical Net Object2032;5276;-16777216;1;1;2564,188;903,4375;d_tr2;;178;1;1
  1432;C;Graphical Net Object2033;5276;-16777216;1;1;2476,25;1135,312;d_tr2;;69;1;1
  1433;C;Graphical Net Object2034;5276;-16777216;1;1;1428,021;1785;d_tr2;;178;1;1
  1434;C;Graphical Net Object2055;5276;-16777216;1;1;455;883,75;d_genstat;;0;1;1
  1435;C;Graphical Net Object2056;5276;-16777216;1;1;462;752,5;d_genstat;;0;1;1
  1436;C;Graphical Net Object2057;5276;-16777216;1;1;1089,375;1741,25;d_genstat;;180;1;1
  1437;C;Graphical Net Object2058;5276;-16777216;1;1;710,2083;525;d_genstat;;180;1;1
  1438;C;Graphical Net Object2059;5276;-16777216;1;1;1793,75;490;d_genstat;;0;1;1
  1439;C;Graphical Net Object2060;5276;-16777216;1;1;1155;140;d_genstat;;0;1;1
  1440;C;Graphical Net Object2061;5276;-16777216;1;1;1147,708;1303,75;d_genstat;;0;1;1
  1441;C;Graphical Net Object2062;5276;-16777216;1;1;1456;927,5;d_genstat;;0;1;1
  1442;C;Graphical Net Object2063;5276;-16777216;1;1;759,7917;1596,875;d_genstat;;0;1;1
  1443;C;Graphical Net Object2064;5276;-16777216;1;1;1796,667;516,25;d_genstat;;180;1;1
  1444;C;Graphical Net Object2065;5276;-16777216;1;1;2566,375;966,875;d_genstat;;180;1;1
  1445;C;Graphical Net Object2066;5276;-16777216;1;1;812;984,375;d_genstat;;0;1;1
  1446;C;Graphical Net Object2067;5276;-16777216;1;1;807,625;135,625;d_genstat;;180;1;1
  1447;C;Graphical Net Object2068;5276;-16777216;1;1;968,3333;1675,625;d_genstat;;0;1;1
  1448;C;Graphical Net Object2069;5276;-16777216;1;1;648,9583;175;d_genstat;;180;1;1
  1449;C;Graphical Net Object2070;5276;-16777216;1;1;2559,375;905,625;d_genstat;;180;1;1
  1450;C;Graphical Net Object2071;5276;-16777216;1;1;688,625;481,25;d_genstat;;0;1;1
  1451;C;Graphical Net Object2072;5276;-16777216;1;1;480,375;870,625;d_genstat;;0;1;1
  1452;C;Graphical Net Object2073;5276;-16777216;1;1;1265,833;1233,75;d_genstat;;0;1;1
  1453;C;Graphical Net Object2074;5276;-16777216;1;1;2474,5;787,5;d_genstat;;180;1;1
  1454;C;Graphical Net Object2075;5276;-16777216;1;1;2592,625;931,875;d_genstat;;180;1;1
  1455;C;Graphical Net Object2076;5276;-16777216;1;1;1102,5;1452,5;d_asmg;;180;1;1
  1456;C;Graphical Net Object2077;5276;-16777216;1;1;2288,854;463,75;d_tr2;;90;1;1
  1457;C;Graphical Net Object2078;5276;-16777216;1;1;594,2708;1078,438;d_tr2;;182;1;1
  1458;C;Graphical Net Object2079;5276;-16777216;1;1;570,2083;1004,062;d_tr2;;204;1;1
  1459;C;Graphical Net Object2080;5276;-16777216;1;1;579,6875;1030,312;d_tr2;;209;1;1
  1460;C;Graphical Net Object2081;5276;-16777216;1;1;1315,417;185,9375;d_tr2;;25;1;1
  1461;C;Graphical Net Object2082;5276;-16777216;1;1;1281,146;188,125;d_tr2;;344;1;1
  1462;C;Graphical Net Object2083;5276;-16777216;1;1;747,3958;115,9375;d_tr2;;357;1;1
  1463;C;Graphical Net Object2084;5276;-16777216;1;1;1176,438;1187,812;d_tr2;;329;1;1
  1464;C;Graphical Net Object2085;5276;-16777216;1;1;781,6667;216,5625;d_tr2;;355;1;1
  1465;C;Graphical Net Object2086;5276;-16777216;1;1;2248,75;485,625;d_tr2;;50;1;1
  1466;C;Graphical Net Object2087;5276;-16777216;1;1;693,75;1537,812;d_tr2;;251;1;1
  1467;C;Graphical Net Object2088;5276;-16777216;1;1;1099,583;1717,188;d_tr2;;200;1;1
  1468;C;Graphical Net Object2089;5276;-16777216;1;1;2540,417;818,125;d_tr2;;24;1;1
  1469;C;Graphical Net Object2090;5276;-16777216;1;1;1125,833;1719,375;d_tr2;;208;1;1
  1470;C;Graphical Net Object2091;5276;-16777216;1;1;1863,021;780,9375;d_tr2;;283;1;1
  1471;C;Graphical Net Object2092;5276;-16777216;1;1;1120,438;1155;d_tr2;;165;1;1
  1472;C;Graphical Net Object2093;5276;-16777216;1;1;588,875;1017,188;d_tr2;;213;1;1
  1473;C;Graphical Net Object2094;5276;-16777216;1;1;1874,323;780,9375;d_tr2;;283;1;1
  1474;C;Graphical Net Object2095;5276;-16777216;1;1;361,6667;916,5625;d_tr2;;193;1;1
  1475;C;Graphical Net Object2096;5276;-16777216;1;1;2031,823;492,1875;d_tr2;;7;1;1
  1476;C;Graphical Net Object2097;5276;-16777216;1;1;2493,021;1194,375;d_tr2;;185;1;1
  1477;C;Graphical Net Object2098;5276;-16777216;1;1;689,7917;1546,562;d_tr2;;312;1;1
  1478;C;Graphical Net Object2099;5276;-16777216;1;1;1918,438;540,3125;d_tr2;;23;1;1
  1479;C;Graphical Net Object2100;5276;-16777216;1;1;757,6042;113,75;d_tr2;;3;1;1
  1480;C;Graphical Net Object2101;5276;-16777216;1;1;1908,812;1384,688;d_tr2;;33;1;1
  1481;C;Graphical Net Object2102;5276;-16777216;1;1;349,2708;918,75;d_tr2;;189;1;1
  1482;C;Graphical Net Object2103;5276;-16777216;1;1;1909,688;538,125;d_tr2;;27;1;1
  1483;C;Graphical Net Object2104;5276;-16777216;1;1;1828,021;579,6875;d_tr2;;322;1;1
  1484;C;Graphical Net Object2105;5276;-16777216;1;1;1505,729;1938,125;d_tr2;;116;1;1
  1485;C;Graphical Net Object2106;5276;-16777216;1;1;1868,125;1369,375;d_tr2;;270;1;1
  1486;C;Graphical Net Object2107;5276;-16777216;1;1;2044,583;492,1875;d_tr2;;10;1;1
  1487;C;Graphical Net Object2108;5276;-16777216;1;1;1833,854;584,0625;d_tr2;;4;1;1
  1488;C;Graphical Net Object2109;5276;-16777216;1;1;2250,573;625,625;d_lin;;87;1;1
  1489;C;Graphical Net Object2110;5276;-16777216;1;1;1919,167;1408,75;Compd_lin;;299;1;1
  1490;C;Graphical Net Object2111;5276;-16777216;1;1;896,875;1736,875;Compd_lin;;5;1;1
  1491;C;Graphical Net Object2112;5276;-16777216;1;1;2263,333;625,625;d_lin;;87;1;1
  1492;C;Graphical Net Object2113;5276;-16777216;1;1;725,5208;732,8125;Compd_lin;;142;1;1
  1493;C;Graphical Net Object2114;5276;-16777216;1;1;907,0833;1745,625;Compd_lin;;13;1;1
  1494;C;Graphical Net Object2115;5276;-16777216;1;1;685,4167;684,6875;Compd_lin;;159;1;1
  1495;C;Graphical Net Object2116;5276;-16777216;1;1;1446,667;1690,938;d_lin;;119;1;1
  1496;C;Graphical Net Object2117;5276;-16777216;1;1;2523,938;553,4375;d_lin;;236;1;1
  1497;C;Graphical Net Object2118;5276;-16777216;1;1;2635,312;470,3125;Compd_lin;;73;1;1
  1498;C;Graphical Net Object2119;5276;-16777216;1;1;1440,104;1715;d_lin;;144;1;1
  1499;C;Graphical Net Object2120;5276;-16777216;1;1;2513,875;551,25;d_lin;;237;1;1
  1500;C;Graphical Net Object2121;5276;-16777216;1;1;2573,229;498,75;d_lin;;215;1;1
  1501;C;Graphical Net Object2122;5276;-16777216;1;1;2587,083;500,9375;d_lin;;224;1;1
  1502;C;Graphical Net Object2123;5276;-16777216;1;1;2634,688;457,1875;Compd_lin;;47;1;1
  1503;C;Graphical Net Object2124;5276;-16777216;1;1;2440,521;741,5625;Compd_lin;;324;1;1
  1504;C;Graphical Net Object2125;5276;-16777216;1;1;2404,062;581,875;Compd_lin;;229;1;1
  1505;C;Graphical Net Object2126;5276;-16777216;1;1;2583,438;529,375;d_lin;;90;1;1
  1506;C;Graphical Net Object2127;5276;-16777216;1;1;2576,875;522,8125;d_lin;;84;1;1
  1507;C;Graphical Net Object2128;5276;-16777216;1;1;1514,25;531,5625;d_lin;;175;1;1
  1508;C;Graphical Net Object2129;5276;-16777216;1;1;1504;531,5625;d_lin;;174;1;1
  1509;C;Graphical Net Object2130;5276;-16777216;1;1;1543,646;387,1875;Compd_lin;;358;1;1
  1510;C;Graphical Net Object2131;5276;-16777216;1;1;2515,625;590,625;Compd_lin;;301;1;1
  1511;C;Graphical Net Object2132;5276;-16777216;1;1;1578,646;395,9375;Compd_lin;;10;1;1
  1512;C;Graphical Net Object2133;5276;-16777216;1;1;1940,312;1345,312;d_lin;;216;1;1
  1513;C;Graphical Net Object2134;5276;-16777216;1;1;1929,375;745,9375;Compd_lin;;245;1;1
  1514;C;Graphical Net Object2135;5276;-16777216;1;1;1921,719;743,75;Compd_lin;;244;1;1
  1515;C;Graphical Net Object2136;5276;-16777216;1;1;1450,833;509,6875;Compd_lin;;317;1;1
  1516;C;Graphical Net Object2137;5276;-16777216;1;1;664,4531;724,0625;Compd_lin;;105;1;1
  1517;C;Graphical Net Object2138;5276;-16777216;1;1;722,6042;1391,25;d_lin;;245;1;1
  1518;C;Graphical Net Object2139;5276;-16777216;1;1;652,4219;728,4375;Compd_lin;;103;1;1
  1519;C;Graphical Net Object2140;5276;-16777216;1;1;767,4479;656,25;d_lin;;12;1;1
  1520;C;Graphical Net Object2141;5276;-16777216;1;1;587,1875;708,75;Compd_lin;;104;1;1
  1521;C;Graphical Net Object2142;5276;-16777216;1;1;509,6875;890,3125;Compd_lin;;32;1;1
  1522;C;Graphical Net Object2143;5276;-16777216;1;1;711,3021;1391,25;d_lin;;244;1;1
  1523;C;Graphical Net Object2144;5276;-16777216;1;1;1506,094;1443,75;Compd_lin;;190;1;1
  1524;C;Graphical Net Object2145;5276;-16777216;1;1;784,7656;662,8125;d_lin;;18;1;1
  1525;C;Graphical Net Object2146;5276;-16777216;1;1;1554,479;634,375;d_lin;;323;1;1
  1526;C;Graphical Net Object2147;5276;-16777216;1;1;1653,021;973,4375;Compd_lin;;207;1;1
  1527;C;Graphical Net Object2148;5276;-16777216;1;1;1173,125;529,375;Compd_lin;;290;1;1
  1528;C;Graphical Net Object2149;5276;-16777216;1;1;1271,667;413,4375;Compd_lin;;121;1;1
  1529;C;Graphical Net Object2150;5276;-16777216;1;1;1108,333;382,8125;Compd_lin;;259;1;1
  1530;C;Graphical Net Object2151;5276;-16777216;1;1;1677,083;796,25;Compd_lin;;165;1;1
  1531;C;Graphical Net Object2152;5276;-16777216;1;1;1571,146;634,375;d_lin;;326;1;1
  1532;C;Graphical Net Object2153;5276;-16777216;1;1;1411,562;503,125;Compd_lin;;304;1;1
  1533;C;Graphical Net Object2154;5276;-16777216;1;1;1663,229;802,8125;Compd_lin;;160;1;1
  1534;C;Graphical Net Object2155;5276;-16777216;1;1;1648,281;990,9375;Compd_lin;;205;1;1
  1535;C;Graphical Net Object2156;5276;-16777216;1;1;2374,167;1284,062;d_lin;;5;1;1
  1536;C;Graphical Net Object2157;5276;-16777216;1;1;1377,031;844,375;Compd_lin;;164;1;1
  1537;C;Graphical Net Object2158;5276;-16777216;1;1;2696,094;446,25;d_lin;;37;1;1
  1538;C;Graphical Net Object2159;5276;-16777216;1;1;2009,583;441,875;d_lin;;189;1;1
  1539;C;Graphical Net Object2160;5276;-16777216;1;1;2215,938;472,5;d_lin;;197;1;1
  1540;C;Graphical Net Object2161;5276;-16777216;1;1;1933,75;1360,625;Compd_lin;;225;1;1
  1541;C;Graphical Net Object2162;5276;-16777216;1;1;1799,875;1391,25;Compd_lin;;167;1;1
  1542;C;Graphical Net Object2163;5276;-16777216;1;1;842,7708;1382,5;Compd_lin;;352;1;1
  1543;C;Graphical Net Object2164;5276;-16777216;1;1;609,2917;885,9375;Compd_lin;;160;1;1
  1544;C;Graphical Net Object2165;5276;-16777216;1;1;1283,333;1785;Compd_lin;;30;1;1
  1545;C;Graphical Net Object2166;5276;-16777216;1;1;2675,312;439,6875;d_lin;;329;1;1
  1546;C;Graphical Net Object2167;5276;-16777216;1;1;2072,292;1316,875;Compd_lin;;299;1;1
  1547;C;Graphical Net Object2168;5276;-16777216;1;1;1338,75;1354,062;d_lin;;24;1;1
  1548;C;Graphical Net Object2169;5276;-16777216;1;1;1488,594;1161,562;d_lin;;227;1;1
  1549;C;Graphical Net Object2170;5276;-16777216;1;1;627,8125;1406,562;d_lin;;278;1;1
  1550;C;Graphical Net Object2171;5276;-16777216;1;1;1511,25;505,3125;d_lin;;21;1;1
  1551;C;Graphical Net Object2172;5276;-16777216;1;1;1304,479;649,6875;Compd_lin;;339;1;1
  1552;C;Graphical Net Object2173;5276;-16777216;1;1;700;1406,562;d_lin;;81;1;1
  1553;C;Graphical Net Object2174;5276;-16777216;1;1;636,5625;1406,562;d_lin;;278;1;1
  1554;C;Graphical Net Object2175;5276;-16777216;1;1;687,6042;1410,938;d_lin;;96;1;1
  1555;C;Graphical Net Object2176;5276;-16777216;1;1;933,1875;1542,188;d_lin;;135;1;1
  1556;C;Graphical Net Object2177;5276;-16777216;1;1;1384,688;846,5625;Compd_lin;;161;1;1
  1557;C;Graphical Net Object2178;5276;-16777216;1;1;1871,953;1354,062;Compd_lin;;230;1;1
  1558;C;Graphical Net Object2179;5276;-16777216;1;1;2512,125;1163,75;Compd_lin;;294;1;1
  1559;C;Graphical Net Object2180;5276;-16777216;1;1;635,9375;1526,875;d_lin;;173;1;1
  1560;C;Graphical Net Object2181;5276;-16777216;1;1;1386;1734,688;d_lin;;188;1;1
  1561;C;Graphical Net Object2182;5276;-16777216;1;1;2501,625;791,875;Compd_lin;;202;1;1
  1562;C;Graphical Net Object2183;5276;-16777216;1;1;1830,062;1365;Compd_lin;;285;1;1
  1563;C;Graphical Net Object2184;5276;-16777216;1;1;1334,375;1769,688;d_lin;;205;1;1
  1564;C;Graphical Net Object2185;5276;-16777216;1;1;2292,5;446,25;Compd_lin;;51;1;1
  1565;C;Graphical Net Object2186;5276;-16777216;1;1;1535;509,6875;d_lin;;14;1;1
  1566;C;Graphical Net Object2187;5276;-16777216;1;1;509,6875;822,5;Compd_lin;;161;1;1
  1567;C;Graphical Net Object2188;5276;-16777216;1;1;1713,906;1139,688;Compd_lin;;300;1;1
  1568;C;Graphical Net Object2189;5276;-16777216;1;1;337,6042;634,375;d_lin;;330;1;1
  1569;C;Graphical Net Object2190;5276;-16777216;1;1;1954,312;1211,875;Compd_lin;;96;1;1
  1570;C;Graphical Net Object2191;5276;-16777216;1;1;1397,667;1876,875;d_lin;;125;1;1
  1571;C;Graphical Net Object2192;5276;-16777216;1;1;2191,875;1430,625;d_lin;;304;1;1
  1572;C;Graphical Net Object2193;5276;-16777216;1;1;485,625;796,25;Compd_lin;;353;1;1
  1573;C;Graphical Net Object2194;5276;-16777216;1;1;485;730,625;Compd_lin;;195;1;1
  1574;C;Graphical Net Object2195;5276;-16777216;1;1;349,2708;634,375;d_lin;;317;1;1
  1575;C;Graphical Net Object2196;5276;-16777216;1;1;329,5833;625,625;d_lin;;270;1;1
  1576;C;Graphical Net Object2197;5276;-16777216;1;1;2367,604;1246,875;Compd_lin;;122;1;1
  1577;C;Graphical Net Object2198;5276;-16777216;1;1;1348,375;1704,062;d_lin;;210;1;1
  1578;C;Graphical Net Object2199;5276;-16777216;1;1;2476,979;1128,75;Compd_lin;;41;1;1
  1579;C;Graphical Net Object2200;5276;-16777216;1;1;578,2292;914,375;Compd_lin;;50;1;1
  1580;C;Graphical Net Object2201;5276;-16777216;1;1;1389,792;1907,5;Compd_lin;;358;1;1
  1581;C;Graphical Net Object2202;5276;-16777216;1;1;2432,5;538,125;d_lin;;333;1;1
  1582;C;Graphical Net Object2203;5276;-16777216;1;1;548,9375;969,0625;d_tr2;;185;1;1
  1583;C;Graphical Net Object2204;5276;-16777216;1;1;716,7708;63,4375;d_tr2;;328;1;1
  1584;C;Graphical Net Object2205;5276;-16777216;1;1;751,0417;63,4375;d_tr2;;11;1;1
  1585;C;Graphical Net Object2206;5276;-16777216;1;1;2520;833,4375;d_tr2;;352;1;1
  1586;C;Graphical Net Object2207;5276;-16777216;1;1;1321,25;1594,688;d_tr2;;196;1;1
  1587;C;Graphical Net Object2208;5276;-16777216;1;1;1193,5;164,0625;d_tr2;;338;1;1
  1588;C;Graphical Net Object2209;5276;-16777216;1;1;1234,479;133,4375;d_tr2;;186;1;1
  1589;C;Graphical Net Object2210;5276;-16777216;1;1;539,5833;1104,688;d_tr2;;200;1;1
  1590;C;Graphical Net Object2211;5276;-16777216;1;1;1421,25;1846,25;d_tr2;;163;1;1
  1591;C;Graphical Net Object2212;5276;-16777216;1;1;1371,562;767,8125;d_tr2;;225;1;1
  1592;C;Graphical Net Object2213;5276;-16777216;1;1;1348,594;780,9375;d_tr2;;229;1;1
  1593;C;Graphical Net Object2214;5276;-16777216;1;1;2522,188;818,125;d_tr2;;220;1;1
  1594;C;Graphical Net Object2215;5276;-16777216;1;1;2519,271;877,1875;d_tr2;;184;1;1
  1595;C;Graphical Net Object2216;5276;-16777216;1;1;1408,438;1846,25;d_tr2;;162;1;1
  1596;C;Graphical Net Object2217;5276;-16777216;1;1;1305,938;1590,312;d_tr2;;225;1;1
  1597;C;Graphical Net Object2218;5276;-16777216;1;1;537,4375;969,0625;d_tr2;;189;1;1
  1598;C;Graphical Net Object2219;5276;-16777216;1;1;1872,5;1176,875;d_load;;0;1;1
  1599;C;Graphical Net Object2220;5276;-16777216;1;1;1456,875;1890;d_load;;180;1;1
  1600;C;Graphical Net Object2221;5276;-16777216;1;1;455;805;d_load;;0;1;1
  1601;C;Graphical Net Object2222;5276;-16777216;1;1;1382,5;735;d_load;;180;1;1
  1602;C;Graphical Net Object2223;5276;-16777216;1;1;539,5833;980;d_load;;180;1;1
  1603;C;Graphical Net Object2224;5276;-16777216;1;1;748,125;1548,75;d_load;;0;1;1
  1604;C;Graphical Net Object2225;5276;-16777216;1;1;879,375;1023,75;d_load;;180;1;1
  1605;C;Graphical Net Object2226;5276;-16777216;1;1;1323,875;83,125;d_load;;180;1;1
  1606;C;Graphical Net Object2227;5276;-16777216;1;1;851,375;153,125;d_load;;0;1;1
  1607;C;Graphical Net Object2228;5276;-16777216;1;1;2606,625;896,875;d_load;;0;1;1
  1608;C;Graphical Net Object2229;5276;-16777216;1;1;1319,792;131,25;d_load;;180;1;1
  1609;C;Graphical Net Object2230;5276;-16777216;1;1;1774,792;595;d_load;;180;1;1
  1610;C;Graphical Net Object2231;5276;-16777216;1;1;956,6667;1736,875;d_load;;180;1;1
  1611;C;Graphical Net Object2232;5276;-16777216;1;1;736,4583;258,125;d_load;;180;1;1
  1612;C;Graphical Net Object2233;5276;-16777216;1;1;774,375;183,75;d_load;;0;1;1
  1613;C;Graphical Net Object2234;5276;-16777216;1;1;742,2917;65,625;d_load;;180;1;1
  1614;C;Graphical Net Object2235;5276;-16777216;1;1;336,875;905,625;d_load;;0;1;1
  1615;C;Graphical Net Object2236;5276;-16777216;1;1;1141,875;201,25;d_load;;0;1;1
  1616;C;Graphical Net Object2237;5276;-16777216;1;1;756,875;1570,625;d_load;;180;1;1
  1617;C;Graphical Net Object2238;5276;-16777216;1;1;560;1080,625;d_load;;180;1;1
  1618;C;Graphical Net Object2239;5276;-16777216;1;1;433,125;630;d_load;;180;1;1
  1619;C;Graphical Net Object2240;5276;-16777216;1;1;382,375;975,625;d_load;;180;1;1
  1620;C;Graphical Net Object2241;5276;-16777216;1;1;1168,125;192,5;d_load;;0;1;1
  1621;C;Graphical Net Object2242;5276;-16777216;1;1;1143,333;231,875;d_load;;180;1;1
  1622;C;Graphical Net Object2243;5276;-16777216;1;1;2551,5;1089,375;d_load;;180;1;1
  1623;C;Graphical Net Object2244;5276;-16777216;1;1;2493,75;1111,25;d_load;;0;1;1
  1624;C;Graphical Net Object2245;5276;-16777216;1;1;851,375;433,125;d_load;;180;1;1
  1625;C;Graphical Net Object2246;5276;-16777216;1;1;2471,875;1093,75;d_load;;0;1;1
  1626;C;Graphical Net Object2247;5276;-16777216;1;1;990,2083;1736,875;d_load;;180;1;1
  1627;C;Graphical Net Object2248;5276;-16777216;1;1;1325,625;284,375;d_load;;0;1;1
  1628;C;Graphical Net Object2249;5276;-16777216;1;1;298,9583;665;d_load;;180;1;1
  1629;C;Graphical Net Object2250;5276;-16777216;1;1;1429,167;1837,5;d_load;;180;1;1
  1630;C;Graphical Net Object2251;5276;-16777216;1;1;984,375;1076,25;d_load;;180;1;1
  1631;C;Graphical Net Object2252;5276;-16777216;1;1;1365;245;d_load;;0;1;1
  1632;C;Graphical Net Object2253;5276;-16777216;1;1;1859,375;1159,375;d_load;;0;1;1
  1633;C;Graphical Net Object2254;5276;-16777216;1;1;1231,125;157,5;d_load;;180;1;1
  1634;C;Graphical Net Object2255;5276;-16777216;1;1;2565,208;870,625;d_load;;0;1;1
  1635;C;Graphical Net Object2256;5276;-16777216;1;1;2562,292;805;d_load;;0;1;1
  1636;C;Graphical Net Object2257;5276;-16777216;1;1;510;966,875;d_load;;0;1;1
  1637;C;Graphical Net Object2258;5276;-16777216;1;1;516,25;927,5;d_load;;0;1;1
  1638;C;Graphical Net Object2259;5276;-16777216;1;1;697,0833;1404,375;d_load;;180;1;1
  1639;C;Graphical Net Object2260;5276;-16777216;1;1;735;1378,125;d_load;;0;1;1
  1640;C;Graphical Net Object2261;5276;-16777216;1;1;2447,812;1295;d_load;;180;1;1
  1641;C;Graphical Net Object2262;5276;-16777216;1;1;533,75;1106,875;d_load;;180;1;1
  1642;C;Graphical Net Object2263;5276;-16777216;1;1;1623,125;1618,75;d_load;;0;1;1
  1643;C;Graphical Net Object2264;5276;-16777216;1;1;1617,292;1701,875;d_load;;0;1;1
  1644;C;Graphical Net Object2265;5276;-16777216;1;1;1392,708;214,375;d_load;;180;1;1
  1645;C;Graphical Net Object2266;5276;-16777216;1;1;2488,5;752,5;d_load;;0;1;1
  1646;C;Graphical Net Object2267;5276;-16777216;1;1;783,125;179,375;d_load;;0;1;1
  1647;C;Graphical Net Object2268;5276;-16777216;1;1;1894,375;761,25;d_load;;0;1;1
  1648;C;Graphical Net Object2269;5276;-16777216;1;1;1869,583;590,625;d_load;;180;1;1
  1649;C;Graphical Net Object2270;5276;-16777216;1;1;2006,667;476,875;d_load;;180;1;1
  1650;C;Graphical Net Object2271;5276;-16777216;1;1;665;1557,5;d_load;;180;1;1
  1651;C;Graphical Net Object2272;5276;-16777216;1;1;1885,625;581,875;d_load;;0;1;1
  1652;C;Graphical Net Object2273;5276;-16777216;1;1;561,4583;993,125;d_load;;0;1;1
  1653;C;Graphical Net Object2274;5276;-16777216;1;1;1494,792;1833,125;d_load;;0;1;1
  1654;C;Graphical Net Object2275;5276;-16777216;1;1;1899,625;1386,875;d_load;;180;1;1
  1655;C;Graphical Net Object2276;5276;-16777216;1;1;1507,917;1828,75;d_load;;0;1;1
  1656;C;Graphical Net Object2277;5276;-16777216;1;1;560;1032,5;d_load;;0;1;1
  1657;C;Graphical Net Object2278;5276;-16777216;1;1;1139,25;1190;d_load;;180;1;1
  1658;C;Graphical Net Object2279;5276;-16777216;1;1;2506,875;822,5;d_load;;180;1;1
  1659;C;Graphical Net Object2280;5276;-16777216;1;1;1311,042;188,125;d_load;;180;1;1
  1660;C;Graphical Net Object2281;5276;-16777216;1;1;564,375;1023,75;d_load;;0;1;1
  1661;C;Graphical Net Object2282;5276;-16777216;1;1;587,7083;1080,625;d_load;;0;1;1
  1662;C;Graphical Net Object2283;5276;-16777216;1;1;2091,25;665;d_load;;0;1;1
  1663;C;Graphical Net Object2284;5276;-16777216;1;1;421,4583;686,875;d_load;;180;1;1
  1664;C;Graphical Net Object2285;5276;-16777216;1;1;1498,125;1820;d_load;;0;1;1
  1665;C;Graphical Net Object2286;5276;-16777216;1;1;433,125;691,25;d_load;;0;1;1
  1666;C;Graphical Net Object2287;5276;-16777216;1;1;1278,958;148,75;d_load;;180;1;1
  1667;C;Graphical Net Object2288;5276;-16777216;1;1;702,625;1588,125;d_load;;180;1;1
  1668;C;Graphical Net Object2289;5276;-16777216;1;1;2582,708;844,375;d_load;;0;1;1
  1669;C;Graphical Net Object2290;5276;-16777216;1;1;797,7083;1032,5;d_load;;0;1;1
  1670;C;Graphical Net Object2291;5276;-16777216;1;1;401,0417;625,625;d_load;;0;1;1
  1671;C;Graphical Net Object2292;5276;-16777216;1;1;823,9583;1058,75;d_load;;0;1;1
  1672;C;Graphical Net Object2293;5276;-16777216;1;1;2152,5;577,5;d_load;;180;1;1
  1673;C;Graphical Net Object2294;5276;-16777216;1;1;2453,5;1150,625;d_load;;0;1;1
  1674;C;Graphical Net Object2295;5276;-16777216;1;1;1118,25;1211,875;d_load;;180;1;1
  1675;C;Graphical Net Object2296;5276;-16777216;1;1;1344,583;328,125;d_load;;180;1;1
  1676;C;Graphical Net Object2297;5276;-16777216;1;1;1054,375;931,875;d_load;;0;1;1
  1677;C;Graphical Net Object2298;5276;-16777216;1;1;2403,333;1146,25;d_load;;0;1;1
  1678;C;Graphical Net Object2299;5276;-16777216;1;1;1134,583;1658,125;d_load;;0;1;1
  1679;C;Graphical Net Object2300;5276;-16777216;1;1;840;1071,875;d_load;;180;1;1
  1680;C;Graphical Net Object2301;5276;-16777216;1;1;753,9583;214,375;d_genstat;;180;1;1
  1681;C;Graphical Net Object2302;5276;-16777216;1;1;2498,125;743,75;d_genstat;;0;1;1
  1682;C;Graphical Net Object2303;5276;-16777216;1;1;821,625;100,625;d_genstat;;0;1;1
  1683;C;Graphical Net Object2304;5276;-16777216;1;1;469,875;726,25;d_genstat;;180;1;1
  1684;C;Graphical Net Object2305;5276;-16777216;1;1;730,625;1583,75;d_genstat;;180;1;1
  1685;C;Graphical Net Object2306;5276;-16777216;1;1;1489,688;1855;d_genstat;;180;1;1
  1686;C;Graphical Net Object2307;5276;-16777216;1;1;1167,25;1155;d_genstat;;0;1;1
  1687;C;Graphical Net Object2308;5276;-16777216;1;1;745,2083;218,75;d_genstat;;180;1;1
  1688;C;Graphical Net Object2309;5276;-16777216;1;1;2247,292;1456,875;d_genstat;;0;1;1
  1689;C;Graphical Net Object2310;5276;-16777216;1;1;1054,375;966,875;d_genstat;;180;1;1
  1690;C;Graphical Net Object2311;5276;-16777216;1;1;1370,833;280;d_genstat;;180;1;1
  1691;C;Graphical Net Object2312;5276;-16777216;1;1;678,125;140;d_genstat;;0;1;1
  1692;C;Graphical Net Object2313;5276;-16777216;1;1;2606,625;931,875;d_genstat;;180;1;1
  1693;C;Graphical Net Object2314;5276;-16777216;1;1;788,75;1505;d_genstat;;180;1;1
  1694;C;Graphical Net Object2315;5276;-16777216;1;1;425,8333;840;d_genstat;;180;1;1
  1695;C;Graphical Net Object2316;5276;-16777216;1;1;756,875;1413,125;d_genstat;;180;1;1
  1696;C;Graphical Net Object2317;5276;-16777216;1;1;688,625;516,25;d_genstat;;180;1;1
  1697;C;Graphical Net Object2318;5276;-16777216;1;1;616,875;1474,375;d_genstat;;0;1;1
  1698;C;Graphical Net Object2319;5276;-16777216;1;1;538,75;962,5;d_genstat;;180;1;1
  1699;C;Graphical Net Object2320;5276;-16777216;1;1;1319,792;319,375;d_genstat;;180;1;1
  1700;C;Graphical Net Object2321;5276;-16777216;1;1;357,2917;660,625;d_genstat;;180;1;1
  1701;C;Graphical Net Object2322;5276;-16777216;1;1;1163,75;1693,125;d_genstat;;180;1;1
  1702;C;Graphical Net Object2323;5276;-16777216;1;1;802,8125;1470;d_genstat;;0;1;1
  1703;C;Graphical Net Object2324;5276;-16777216;1;1;2149,875;542,5;d_genstat;;0;1;1
  1704;C;Graphical Net Object2325;5276;-16777216;1;1;1999,375;660,625;d_genstat;;0;1;1
  1705;C;Graphical Net Object2326;5276;-16777216;1;1;1898,75;1303,75;d_genstat;;0;1;1
  1706;C;Graphical Net Object2327;5276;-16777216;1;1;2515,625;1128,75;d_genstat;;0;1;1
  1707;C;Graphical Net Object2328;5276;-16777216;1;1;1451,042;1868,125;d_genstat;;0;1;1
  1708;C;Graphical Net Object2329;5276;-16777216;1;1;2331,875;398,125;d_genstat;;0;1;1
  1709;C;Graphical Net Object2330;5276;-16777216;1;1;1809,792;1522,5;d_genstat;;0;1;1
  1710;C;Graphical Net Object2331;5276;-16777216;1;1;315;595;d_genstat;;0;1;1
  1711;C;Graphical Net Object2332;5276;-16777216;1;1;702,625;481,25;d_genstat;;0;1;1
  1712;C;Graphical Net Object2333;5276;-16777216;1;1;739,375;490;d_genstat;;0;1;1
  1713;C;Graphical Net Object2334;5276;-16777216;1;1;1095,208;1706,25;d_genstat;;0;1;1
  1714;C;Graphical Net Object2335;5276;-16777216;1;1;1442,292;1894,375;d_genstat;;0;1;1
  1715;C;Graphical Net Object2336;5276;-16777216;1;1;1153,25;1190;d_genstat;;180;1;1
  1716;C;Graphical Net Object2337;5276;-16777216;1;1;354,375;940,625;d_genstat;;180;1;1
  1717;C;Graphical Net Object2338;5276;-16777216;1;1;2097,083;700;d_genstat;;180;1;1
  1718;C;Graphical Net Object2339;5276;-16777216;1;1;2562,292;840;d_genstat;;180;1;1
  1719;C;Graphical Net Object2340;5276;-16777216;1;1;1802,5;481,25;d_genstat;;0;1;1
  1720;C;Graphical Net Object2341;5276;-16777216;1;1;1900,208;796,25;d_genstat;;180;1;1
  1721;C;Graphical Net Object2342;5276;-16777216;1;1;752,5;83,125;d_genstat;;0;1;1
  1722;C;Graphical Net Object2343;5276;-16777216;1;1;865,375;188,125;d_genstat;;180;1;1
  1723;C;Graphical Net Object2344;5276;-16777216;1;1;1420,417;1907,5;d_tr2;;105;1;1
  1724;C;Graphical Net Object2345;5276;-16777216;1;1;1801,042;1518,125;d_tr2;;172;1;1
  1725;C;Graphical Net Object2346;5276;-16777216;1;1;2563,75;592,8125;d_tr2;;104;1;1
  1726;C;Graphical Net Object2347;5276;-16777216;1;1;315,7292;619,0625;d_tr2;;354;1;1
  1727;C;Graphical Net Object2348;5276;-16777216;1;1;393,75;667,1875;d_tr2;;279;1;1
  1728;C;Graphical Net Object2349;5276;-16777216;1;1;2619,896;393,75;d_tr2;;28;1;1
  1729;C;Graphical Net Object2350;5276;-16777216;1;1;521,0227;682,5;d_tr2;;303;1;1
  1730;C;Graphical Net Object2351;5276;-16777216;1;1;2502,5;770;d_tr2;;333;1;1
  1731;C;Graphical Net Object2352;5276;-16777216;1;1;1918,438;1531,25;d_tr2;;147;1;1
  1732;C;Graphical Net Object2353;5276;-16777216;1;1;1285,521;1610;d_tr2;;227;1;1
  1733;C;Graphical Net Object2354;5276;-16777216;1;1;1785;1467,812;d_tr2;;190;1;1
  1734;C;Graphical Net Object2355;5276;-16777216;1;1;1283,333;1852,812;d_tr2;;228;1;1
  1735;C;Graphical Net Object2356;5276;-16777216;1;1;473,8921;691,25;d_tr2;;311;1;1
  1736;C;Graphical Net Object2357;5276;-16777216;1;1;2475,521;1316,875;d_tr2;;49;1;1
  1737;C;Graphical Net Object2358;5276;-16777216;1;1;2519,271;848,75;d_tr2;;210;1;1
  1738;C;Graphical Net Object2359;5276;-16777216;1;1;2509,062;1152,812;d_tr2;;45;1;1
  1739;C;Graphical Net Object2360;5276;-16777216;1;1;2135,729;1391,25;d_tr2;;126;1;1
  1740;C;Graphical Net Object2361;5276;-16777216;1;1;1971,667;1555,312;d_tr2;;141;1;1
  1741;C;Graphical Net Object2362;5276;-16777216;1;1;1722,292;1850,625;d_tr2;;167;1;1
  1742;C;Graphical Net Object2363;5276;-16777216;1;1;1779,896;1511,562;d_tr2;;182;1;1
  1743;C;Graphical Net Object2364;5276;-16777216;1;1;1683,646;1793,75;d_tr2;;182;1;1
  1744;C;Graphical Net Object2365;5276;-16777216;1;1;1696,042;1791,562;d_tr2;;173;1;1
  1745;C;Graphical Net Object2366;5276;-16777216;1;1;1931,562;1509,375;d_tr2;;137;1;1
  1746;C;Graphical Net Object2367;5276;-16777216;1;1;490,9943;684,6875;d_tr2;;310;1;1
  1747;C;Graphical Net Object2368;5276;-16777216;1;1;1391,979;1966,562;d_tr2;;178;1;1
  1748;C;Graphical Net Object2369;5276;-16777216;1;1;1986,25;691,25;d_tr2;;45;1;1
  1749;C;Graphical Net Object2370;5276;-16777216;1;1;1894,375;1330;d_tr2;;27;1;1
  1750;C;Graphical Net Object2371;5276;-16777216;1;1;1430,625;1885,625;d_tr2;;90;1;1
  1751;C;Graphical Net Object2372;5276;-16777216;1;1;2323,125;422,1875;d_tr2;;53;1;1
  1752;C;Graphical Net Object2373;5276;-16777216;1;1;1798,125;1470;d_tr2;;180;1;1
  1753;C;Graphical Net Object2374;5276;-16777216;1;1;1272,396;1806,875;d_tr2;;189;1;1
  1754;C;Graphical Net Object2375;5276;-16777216;1;1;2229,792;1461,25;d_tr2;;138;1;1
  1755;C;Graphical Net Object2376;5276;-16777216;1;1;2603,854;614,6875;d_tr2;;148;1;1
  1756;C;Graphical Net Object2377;5276;-16777216;1;1;1311,771;1620,938;d_tr2;;205;1;1
  1757;C;Graphical Net Object2378;5276;-16777216;1;1;1351,146;1833,125;d_tr2;;193;1;1
  1758;C;Graphical Net Object2379;5276;-16777216;1;1;2572,5;592,8125;d_tr2;;104;1;1
  1759;C;Graphical Net Object2380;5276;-16777216;1;1;2662,188;360,9375;d_tr2;;329;1;1
  1760;C;Graphical Net Object2381;5276;-16777216;1;1;2545,521;581,875;d_tr2;;122;1;1
  1761;C;Graphical Net Object2382;5276;-16777216;1;1;2673,125;385;d_tr2;;342;1;1
  1762;C;Graphical Net Object2383;5276;-16777216;1;1;1303,75;1822,188;d_tr2;;209;1;1
  1763;C;Graphical Net Object2384;5276;-16777216;1;1;2056,25;1389,062;d_tr2;;137;1;1
  1764;C;Graphical Net Object2385;5276;-16777216;1;1;2638,125;343,4375;d_tr2;;344;1;1
  1765;C;Graphical Net Object2386;5276;-16777216;1;1;2704,479;487,8125;d_tr2;;176;1;1
  1766;C;Graphical Net Object2387;5276;-16777216;1;1;2495,938;1290,625;d_tr2;;37;1;1
  1767;C;Graphical Net Object2388;5276;-16777216;1;1;2043,125;1347,5;d_tr2;;126;1;1
  1768;C;Graphical Net Object2389;5276;-16777216;1;1;1944,688;1507,188;d_tr2;;130;1;1
  1769;C;Graphical Net Object2390;5276;-16777216;1;1;2511,25;505,3125;d_tr2;;16;1;1
  1770;C;Graphical Net Object2391;5276;-16777216;1;1;2524,375;505,3125;d_tr2;;30;1;1
  1771;C;Graphical Net Object2392;5276;-16777216;1;1;1827,292;1489,688;d_tr2;;172;1;1
  1772;C;Graphical Net Object2393;5276;-16777216;1;1;1388,333;1855;d_shunt;;0;1;1
  1773;C;Graphical Net Object2394;5276;-16777216;1;1;1325,625;1710,625;d_shunt;;0;1;1
  1774;C;Graphical Net Object2395;5276;-16777216;1;1;1386,875;1771,875;d_shunt;;0;1;1
  1775;C;Graphical Net Object2396;5276;-16777216;1;1;1293,542;1750;d_shunt;;0;1;1
  1776;C;Graphical Net Object2397;5276;-16777216;1;1;1523,375;533,75;d_shunt;;180;1;1
  1777;C;Graphical Net Object2398;5276;-16777216;1;1;859,6875;945;d_shunt;;0;1;1
  1778;C;Graphical Net Object2399;5276;-16777216;1;1;1295;446,25;d_shunt;;0;1;1
  1779;C;Graphical Net Object2400;5276;-16777216;1;1;2222,5;420;d_shunt;;0;1;1
  1780;C;Graphical Net Object2401;5276;-16777216;1;1;793,3333;1505;d_shunt;;0;1;1
  1781;C;Graphical Net Object2402;5276;-16777216;1;1;1226,458;1518,125;d_shunt;;0;1;1
  1782;C;Graphical Net Object2403;5276;-16777216;1;1;1437,188;1540;d_shunt;;0;1;1
  1783;C;Graphical Net Object2404;5276;-16777216;1;1;1526,875;498,75;d_shunt;;0;1;1
  1784;C;Graphical Net Object2405;5276;-16777216;1;1;931;415,625;d_shunt;;0;1;1
  1785;C;Graphical Net Object2406;5276;-16777216;1;1;2008,125;1277,5;d_shunt;;0;1;1
  1786;C;Graphical Net Object2407;5276;-16777216;1;1;853,125;332,5;d_shunt;;0;1;1
  1787;C;Graphical Net Object2408;5276;-16777216;1;1;1168,125;1623,125;d_shunt;;0;1;1
  1788;C;Graphical Net Object2409;5276;-16777216;1;1;1531,35;403,0302;d_shunt;;346;1;1
  1789;C;Graphical Net Object2410;5276;-16777216;1;1;1837,5;1185,625;d_shunt;;0;1;1
  1790;C;Graphical Net Object2411;5276;-16777216;1;1;1004,792;1701,875;d_shunt;;0;1;1
  1791;C;Graphical Net Object2412;5276;-16777216;1;1;975,625;1736,875;d_shunt;;180;1;1
  1792;C;Graphical Net Object2413;5276;-16777216;1;1;1455,903;1575;d_shunt;;180;1;1
  1793;C;Graphical Net Object2414;5276;-16777216;1;1;2244,375;520,625;d_shunt;;180;1;1
  1794;C;Graphical Net Object2415;5276;-16777216;1;1;1461,25;1540;d_shunt;;0;1;1
  1795;C;Graphical Net Object2416;5276;-16777216;1;1;1569,819;415,9928;d_shunt;;12;1;1
  1796;C;Graphical Net Object2417;5276;-16777216;1;1;1305,208;1785;d_shunt;;180;1;1
  1797;C;Graphical Net Object2418;5276;-16777216;1;1;1376,667;1890;d_shunt;;180;1;1
  1798;C;Graphical Net Object2419;5276;-16777216;1;1;851,6667;980;d_shunt;;180;1;1
  1799;C;Graphical Net Object2420;5276;-16777216;1;1;1286,25;446,25;d_shunt;;0;1;1
  1800;C;Graphical Net Object2421;5276;-16777216;1;1;1197,292;1645;d_shunt;;0;1;1
  1801;C;Graphical Net Object2422;5276;-16777216;1;1;1885,625;708,75;d_shunt;;0;1;1
  1802;C;Graphical Net Object2423;5276;-16777216;1;1;2054,792;1321,25;d_shunt;;0;1;1
  1803;C;Graphical Net Object2424;5276;-16777216;1;1;551,25;673,75;d_shunt;;0;1;1
  1804;C;Graphical Net Object2425;5276;-16777216;1;1;1416,042;1693,125;d_shunt;;0;1;1
  1805;C;Graphical Net Object2426;5276;-16777216;1;1;1906,042;1225;d_shunt;;0;1;1
  1806;C;Graphical Net Object2427;5276;-16777216;1;1;1776,25;1295;d_shunt;;0;1;1
  1807;C;Graphical Net Object2428;5276;-16777216;1;1;546,875;686,875;d_shunt;;0;1;1
  1808;C;Graphical Net Object2429;5276;-16777216;1;1;1770,417;1299,375;d_shunt;;0;1;1
  1809;C;Graphical Net Object2430;5276;-16777216;1;1;1357,708;1701,875;d_shunt;;0;1;1
  1810;C;Graphical Net Object2431;5276;-16777216;1;1;1313,958;1220,625;d_shunt;;0;1;1
  1811;C;Graphical Net Object2432;5276;-16777216;1;1;1502,083;1006,25;d_shunt;;0;1;1
  1812;C;Graphical Net Object2433;5276;-16777216;1;1;2240;446,25;d_shunt;;0;1;1
  1813;C;Graphical Net Object2434;5276;-16777216;1;1;678,125;1391,25;d_load;;0;1;1
  1814;C;Graphical Net Object2435;5276;-16777216;1;1;777,5;1505;d_load;;180;1;1
  1815;C;Graphical Net Object2436;5276;-16777216;1;1;794,0625;1518,125;d_load;;180;1;1
  1816;C;Graphical Net Object2437;5276;-16777216;1;1;721,875;525;d_load;;180;1;1
  1817;C;Graphical Net Object2438;5276;-16777216;1;1;784,5833;1001,875;d_load;;0;1;1
  1818;C;Graphical Net Object2439;5276;-16777216;1;1;1108,333;1723,75;d_load;;0;1;1
  1819;C;Graphical Net Object2440;5276;-16777216;1;1;1176,875;1338,75;d_load;;180;1;1
  1820;C;Graphical Net Object2441;5276;-16777216;1;1;425,8333;918,75;d_load;;180;1;1
  1821;C;Graphical Net Object2442;5276;-16777216;1;1;1802,5;507,5;d_load;;0;1;1
  1822;C;Graphical Net Object2443;5276;-16777216;1;1;723,3333;118,125;d_load;;180;1;1
  1823;C;Graphical Net Object2444;5276;-16777216;1;1;1456;962,5;d_load;;180;1;1
  1824;C;Graphical Net Object2445;5276;-16777216;1;1;800,625;30,625;d_load;;0;1;1
  1825;C;Graphical Net Object2446;5276;-16777216;1;1;821,625;135,625;d_load;;180;1;1
  1826;C;Graphical Net Object2447;5276;-16777216;1;1;1787,917;525;d_load;;180;1;1
  1827;C;Graphical Net Object2448;5276;-16777216;1;1;2573,594;931,875;d_load;;0;1;1
  1828;C;Graphical Net Object2449;5276;-16777216;1;1;702,625;516,25;d_load;;180;1;1
  1829;C;Graphical Net Object2450;5276;-16777216;1;1;462;787,5;d_load;;180;1;1
  1830;C;Graphical Net Object2451;5276;-16777216;1;1;1255,625;1198,75;d_load;;0;1;1
  1831;C;Graphical Net Object2452;5276;-16777216;1;1;485,625;905,625;d_load;;180;1;1
  1832;C;Graphical Net Object2453;5276;-16777216;1;1;1262,917;1229,375;d_load;;0;1;1
  1833;C;Graphical Net Object2454;5276;-16777216;1;1;1808,333;516,25;d_load;;180;1;1
  1834;C;Graphical Net Object2455;5276;-16777216;1;1;1260;1268,75;d_load;;180;1;1
  1835;C;Graphical Net Object2456;5276;-16777216;1;1;1124,375;1741,25;d_load;;180;1;1
  1836;C;Graphical Net Object2457;5276;-16777216;1;1;791,875;109,375;d_load;;0;1;1
  1837;C;Graphical Net Object2458;5276;-16777216;1;1;660,625;175;d_load;;180;1;1
  1838;C;Graphical Net Object2459;5276;-16777216;1;1;1745,625;481,25;d_load;;0;1;1
  1839;C;Graphical Net Object2460;5276;-16777216;1;1;1086,458;1719,375;d_load;;0;1;1
  1840;C;Graphical Net Object2461;5276;-16777216;1;1;997,5;1710,625;d_load;;180;1;1
  1841;C;Graphical Net Object2462;5276;-16777216;1;1;791,875;962,5;d_load;;0;1;1
  1842;C;Graphical Net Object2463;5276;-16777216;1;1;812;1019,375;d_load;;180;1;1
  1843;C;Graphical Net Object2464;5276;-16777216;1;1;1137,5;175;d_load;;180;1;1
  1844;C;Graphical Net Object2465;5276;-16777216;1;1;765,625;1631,875;d_load;;180;1;1
  1845;C;Graphical Net Object2466;5276;-16777216;1;1;1903,854;1456,875;d_tr2;;133;1;1
  1846;C;Graphical Net Object2467;5276;-16777216;1;1;2284,479;1290,625;d_tr2;;126;1;1
  1847;C;Graphical Net Object2468;5276;-16777216;1;1;1981,875;422,1875;d_tr2;;297;1;1
  1848;C;Graphical Net Object2469;5276;-16777216;1;1;1437,188;393,75;d_tr2;;17;1;1
  1849;C;Graphical Net Object2470;5276;-16777216;1;1;1929,375;1470;d_tr2;;90;1;1
  1850;C;Graphical Net Object2471;5276;-16777216;1;1;1012,375;465,9375;d_ser_rea;;112;1;1
  1851;C;Graphical Net Object2472;5276;-16777216;1;1;821,0417;1043,438;d_ser_rea;;179;1;1
  1852;C;Graphical Net Object2473;5276;-16777216;1;1;833,9236;1043,438;d_ser_rea;;185;1;1
  1853;C;Graphical Net Object2474;5276;-16777216;1;1;1410,938;1682,188;d_ser_cap;;135;1;1
  1854;C;Graphical Net Object2475;5276;-16777216;1;1;2124,062;1229,375;d_ser_cap;;276;1;1
  1855;C;Graphical Net Object2476;5276;-16777216;1;1;1415,75;1671,25;d_ser_cap;;124;1;1
  1856;C;Graphical Net Object2477;5276;-16777216;1;1;647,5;1402,188;d_ser_rea;;297;1;1
  1857;C;Graphical Net Object2478;5276;-16777216;1;1;656,25;1402,188;d_ser_rea;;297;1;1
  1858;C;Graphical Net Object2479;5276;-16777216;1;1;2538,958;853,125;d_ser_rea;;18;1;1
  1859;C;Graphical Net Object2480;5276;-16777216;1;1;1533,875;533,75;d_svs;;180;1;1
  1860;C;Graphical Net Object2481;5276;-16777216;1;1;2035,688;1301,562;d_ser_cap;;108;1;1
  1861;C;Graphical Net Object2482;5276;-16777216;1;1;767,5;1494,062;Zpu;;298;1;1
  1862;C;Graphical Net Object2483;5276;-16777216;1;1;1350,078;713,125;Zpu;;289;1;1
  1863;C;Graphical Net Object2484;5276;-16777216;1;1;1372,344;780,9375;Zpu;;298;1;1
  1864;C;Graphical Net Object2485;5276;-16777216;1;1;2506,51;1089,375;Zpu;;30;1;1
  1865;C;Graphical Net Object2486;5276;-16777216;1;1;1014,844;955,9375;Zpu;;113;1;1
  1866;C;Graphical Net Object2487;5276;-16777216;1;1;480,9375;953,75;Zpu;;42;1;1
  1867;C;Graphical Net Object2488;5276;-16777216;1;1;472,5;651,875;d_load;;0;1;1
  1868;C;Graphical Net Object2489;5276;-16777216;1;1;347,0833;656,25;d_load;;0;1;1
  1869;C;Graphical Net Object2490;5276;-16777216;1;1;494,375;647,5;d_load;;0;1;1
  1870;C;Graphical Net Object2491;5276;-16777216;1;1;380,625;647,5;d_load;;0;1;1
  1871;C;Graphical Net Object2492;5276;-16777216;1;1;463,75;665;d_load;;0;1;1
  1872;C;Graphical Net Object2493;5276;-16777216;1;1;1168,125;1330;d_load;;180;1;1
  1873;C;Graphical Net Object2494;5276;-16777216;1;1;2555;988,75;d_load;;180;1;1
  1874;C;Graphical Net Object2495;5276;-16777216;1;1;1409,844;726,25;d_load;;180;1;1
  1875;C;Graphical Net Object2496;5276;-16777216;1;1;2564,625;1111,25;d_load;;180;1;1
  1876;C;Graphical Net Object2497;5276;-16777216;1;1;1668,125;1763,125;d_load;;180;1;1
  1877;C;Graphical Net Object2498;5276;-16777216;1;1;2569,219;1102,5;d_load;;180;1;1
  1878;C;Graphical Net Object2499;5276;-16777216;1;1;2562;1067,5;d_load;;0;1;1
  1879;C;Graphical Net Object2500;5276;-16777216;1;1;1032,5;980;d_load;;180;1;1
  1880;C;Graphical Net Object2501;5276;-16777216;1;1;1422,5;791,875;d_load;;180;1;1
  1881;C;Graphical Net Object2502;5276;-16777216;1;1;1395,625;805;d_load;;180;1;1
  1882;C;Graphical Net Object2503;5276;-16777216;1;1;2573,958;1076,25;d_load;;0;1;1
  1883;C;Graphical Net Object2504;5276;-16777216;1;1;1680,625;1833,125;d_load;;180;1;1
  1884;C;Graphical Net Object2505;5276;-16777216;1;1;917,2917;936,25;d_load;;180;1;1
  1885;C;Graphical Net Object2506;5276;-16777216;1;1;921,6667;931,875;d_load;;180;1;1
  1886;C;Graphical Net Object2507;5276;-16777216;1;1;851,6667;1496,25;d_load;;0;1;1
  1887;C;Graphical Net Object2508;5276;-16777216;1;1;823,9583;1500,625;d_load;;0;1;1
  1888;C;Graphical Net Object2509;5276;-16777216;1;1;1175,625;953,75;d_load;;180;1;1
  1889;C;Graphical Net Object2510;5276;-16777216;1;1;1942,5;765,625;d_load;;180;1;1
  1890;C;Graphical Net Object2511;5276;-16777216;1;1;1099,875;1815,625;d_load;;180;1;1
  1891;C;Graphical Net Object2512;5276;-16777216;1;1;1369,375;236,25;d_load;;0;1;1
  1892;C;Graphical Net Object2513;5276;-16777216;1;1;1960;752,5;d_load;;180;1;1
  1893;C;Graphical Net Object2516;5276;-16777216;1;1;1080,625;1833,125;d_load;;180;1;1
  1894;C;Graphical Net Object2517;5276;-16777216;1;1;1334,375;227,5;d_load;;0;1;1
  1895;C;Graphical Net Object2518;5276;-16777216;1;1;1184,75;971,25;d_load;;180;1;1
  1896;C;Graphical Net Object765;5276;-16777216;1;1;759,0625;1393,438;d_tr2;;225;1;1
  1897;C;Graphical Net Object766;5276;-16777216;1;1;1295,438;65,625;d_tr2;;90;1;1
  1898;C;Graphical Net Object768;5276;-16777216;1;1;533,0208;1089,375;d_tr2;;90;1;1
  1899;C;Graphical Net Object769;5276;-16777216;1;1;530,8333;1078,438;d_tr2;;195;1;1
  1900;C;Graphical Net Object770;5276;-16777216;1;1;1742,708;579,6875;d_tr2;;307;1;1
  1901;C;Graphical Net Object771;5276;-16777216;1;1;1321,979;140;d_tr2;;20;1;1
  1902;C;Graphical Net Object772;5276;-16777216;1;1;2410;1268,75;d_tr2;;125;1;1
  1903;C;Graphical Net Object773;5276;-16777216;1;1;549,4792;947,1875;d_tr2;;206;1;1
  1904;C;Graphical Net Object774;5276;-16777216;1;1;829,5;188,125;d_tr2;;341;1;1
  1905;C;Graphical Net Object776;5276;-16777216;1;1;1601,979;1699,688;d_tr2;;154;1;1
  1906;C;Graphical Net Object777;5276;-16777216;1;1;768,9062;1393,438;d_tr2;;207;1;1
  1907;C;Graphical Net Object778;5276;-16777216;1;1;744,4792;1568,438;d_tr2;;77;1;1
  1908;C;Graphical Net Object779;5276;-16777216;1;1;2485,292;776,5625;d_tr2;;26;1;1
  1909;C;Graphical Net Object780;5276;-16777216;1;1;764,8958;249,375;d_tr2;;330;1;1
  1910;C;Graphical Net Object781;5276;-16777216;1;1;539,5833;938,4375;d_tr2;;222;1;1
  1911;C;Graphical Net Object782;5276;-16777216;1;1;1348,958;214,375;d_tr2;;351;1;1
  1912;C;Graphical Net Object783;5276;-16777216;1;1;775,1042;245;d_tr2;;320;1;1
  1913;C;Graphical Net Object784;5276;-16777216;1;1;2051,875;389,375;d_tr2;;333;1;1
  1914;C;Graphical Net Object785;5276;-16777216;1;1;1361,354;216,5625;d_tr2;;350;1;1
  1915;C;Graphical Net Object786;5276;-16777216;1;1;780,2083;212,1875;d_tr2;;349;1;1
  1916;C;Graphical Net Object787;5276;-16777216;1;1;1616,562;1649,375;d_tr2;;27;1;1
  1917;C;Graphical Net Object788;5276;-16777216;1;1;771,4583;214,375;d_tr2;;347;1;1
  1918;C;Graphical Net Object789;5276;-16777216;1;1;790,4167;214,375;d_tr2;;355;1;1
  1919;C;Graphical Net Object790;5276;-16777216;1;1;2054,062;417,8125;d_tr2;;6;1;1
  1920;C;Graphical Net Object791;5276;-16777216;1;1;2400;1268,75;d_tr2;;128;1;1
  1921;C;Graphical Net Object792;5276;-16777216;1;1;859,25;161,875;d_tr2;;145;1;1
  1922;C;Graphical Net Object793;5276;-16777216;1;1;743,0208;1575;d_tr2;;355;1;1
  1923;C;Graphical Net Object794;5276;-16777216;1;1;1776,979;595;d_tr2;;28;1;1
  1924;C;Graphical Net Object795;5276;-16777216;1;1;1285,521;115,9375;d_tr2;;342;1;1
  1925;C;Graphical Net Object796;5276;-16777216;1;1;1331,75;85,3125;d_tr2;;17;1;1
  1926;C;Graphical Net Object797;5276;-16777216;1;1;1347,5;245;d_genstat;;0;1;1
  1927;C;Graphical Net Object798;5276;-16777216;1;1;1763,125;560;d_genstat;;0;1;1
  1928;C;Graphical Net Object799;5276;-16777216;1;1;1369,375;179,375;d_genstat;;0;1;1
  1929;C;Graphical Net Object800;5276;-16777216;1;1;310,625;630;d_genstat;;0;1;1
  1930;C;Graphical Net Object801;5276;-16777216;1;1;823,375;398,125;d_genstat;;0;1;1
  1931;C;Graphical Net Object802;5276;-16777216;1;1;823,375;153,125;d_genstat;;0;1;1
  1932;C;Graphical Net Object803;5276;-16777216;1;1;1846,25;555,625;d_genstat;;0;1;1
  1933;C;Graphical Net Object804;5276;-16777216;1;1;943,5417;1041,25;d_genstat;;0;1;1
  1934;C;Graphical Net Object805;5276;-16777216;1;1;2533,125;805;d_genstat;;0;1;1
  1935;C;Graphical Net Object806;5276;-16777216;1;1;519,1667;1045,625;d_genstat;;0;1;1
  1936;C;Graphical Net Object807;5276;-16777216;1;1;708,75;1369,375;d_genstat;;0;1;1
  1937;C;Graphical Net Object808;5276;-16777216;1;1;748,125;223,125;d_genstat;;0;1;1
  1938;C;Graphical Net Object809;5276;-16777216;1;1;1454,375;1855;d_genstat;;0;1;1
  1939;C;Graphical Net Object810;5276;-16777216;1;1;1308,125;96,25;d_genstat;;0;1;1
  1940;C;Graphical Net Object811;5276;-16777216;1;1;1325;700;d_genstat;;0;1;1
  1941;C;Graphical Net Object812;5276;-16777216;1;1;730,625;1548,75;d_genstat;;0;1;1
  1942;C;Graphical Net Object813;5276;-16777216;1;1;1194,375;122,5;d_genstat;;0;1;1
  1943;C;Graphical Net Object814;5276;-16777216;1;1;481,25;927,5;d_genstat;;0;1;1
  1944;C;Graphical Net Object815;5276;-16777216;1;1;1309,875;48,125;d_genstat;;0;1;1
  1945;C;Graphical Net Object816;5276;-16777216;1;1;1443,75;1802,5;d_genstat;;0;1;1
  1946;C;Graphical Net Object817;5276;-16777216;1;1;485;966,875;d_genstat;;0;1;1
  1947;C;Graphical Net Object818;5276;-16777216;1;1;724,0625;1378,125;d_genstat;;0;1;1
  1948;C;Graphical Net Object819;5276;-16777216;1;1;2433,75;1260;d_genstat;;0;1;1
  1949;C;Graphical Net Object820;5276;-16777216;1;1;492,9167;1071,875;d_genstat;;0;1;1
  1950;C;Graphical Net Object821;5276;-16777216;1;1;898,3333;1701,875;d_genstat;;0;1;1
  1951;C;Graphical Net Object822;5276;-16777216;1;1;765,625;179,375;d_genstat;;0;1;1
  1952;C;Graphical Net Object823;5276;-16777216;1;1;756,875;183,75;d_genstat;;0;1;1
  1953;C;Graphical Net Object824;5276;-16777216;1;1;1876,875;761,25;d_genstat;;0;1;1
  1954;C;Graphical Net Object825;5276;-16777216;1;1;313,5417;905,625;d_genstat;;0;1;1
  1955;C;Graphical Net Object826;5276;-16777216;1;1;1877,969;1351,875;d_genstat;;0;1;1
  1956;C;Graphical Net Object827;5276;-16777216;1;1;2512,125;787,5;d_genstat;;0;1;1
  1957;C;Graphical Net Object828;5276;-16777216;1;1;1083,542;1706,25;d_genstat;;0;1;1
  1958;C;Graphical Net Object829;5276;-16777216;1;1;1139,25;1155;d_genstat;;0;1;1
  1959;C;Graphical Net Object830;5276;-16777216;1;1;1136,042;1303,75;d_genstat;;0;1;1
  1960;C;Graphical Net Object831;5276;-16777216;1;1;2021,25;441,875;d_genstat;;0;1;1
  1961;C;Graphical Net Object832;5276;-16777216;1;1;1299,375;153,125;d_genstat;;0;1;1
  1962;C;Graphical Net Object833;5276;-16777216;1;1;735;83,125;d_genstat;;0;1;1
  1963;C;Graphical Net Object834;5276;-16777216;1;1;437,5;883,75;d_genstat;;0;1;1
  1964;C;Graphical Net Object835;5276;-16777216;1;1;721,875;490;d_genstat;;0;1;1
  1965;C;Graphical Net Object836;5276;-16777216;1;1;1776,25;490;d_genstat;;0;1;1
  1966;C;Graphical Net Object837;5276;-16777216;1;1;650;1522,5;d_genstat;;0;1;1
  1967;C;Graphical Net Object838;5276;-16777216;1;1;1785;481,25;d_genstat;;0;1;1
  1968;C;Graphical Net Object839;5276;-16777216;1;1;784;984,375;d_genstat;;0;1;1
  1969;C;Graphical Net Object840;5276;-16777216;1;1;2261,875;269,0625;Compd_lin;;347;1;1
  1970;C;Graphical Net Object841;5276;-16777216;1;1;888,125;1785;d_asmg;;0;1;1
  1971;C;Graphical Net Object842;5276;-16777216;1;1;1362,344;713,125;d_ser_rea;;289;1;1
  1972;C;Graphical Net Object843;5276;-16777216;1;1;2627,917;634,375;d_genstat;;0;1;1
  1973;C;Graphical Net Object844;5276;-16777216;1;1;660,625;140;d_genstat;;0;1;1
  1974;C;Graphical Net Object845;5276;-16777216;1;1;1860,833;1623,125;d_genstat;;0;1;1
  1975;C;Graphical Net Object846;5276;-16777216;1;1;2629,375;358,75;d_genstat;;0;1;1
  1976;C;Graphical Net Object847;5276;-16777216;1;1;793,625;100,625;d_genstat;;0;1;1
  1977;C;Graphical Net Object848;5276;-16777216;1;1;2415;498,75;d_genstat;;0;1;1
  1978;C;Graphical Net Object849;5276;-16777216;1;1;2561,562;931,875;d_genstat;;0;1;1
  1979;C;Graphical Net Object850;5276;-16777216;1;1;1315,417;1855;d_genstat;;0;1;1
  1980;C;Graphical Net Object851;5276;-16777216;1;1;736,4583;1596,875;d_genstat;;0;1;1
  1981;C;Graphical Net Object852;5276;-16777216;1;1;1428;927,5;d_genstat;;0;1;1
  1982;C;Graphical Net Object853;5276;-16777216;1;1;448,875;870,625;d_genstat;;0;1;1
  1983;C;Graphical Net Object854;5276;-16777216;1;1;674,625;481,25;d_genstat;;0;1;1
  1984;C;Graphical Net Object855;5276;-16777216;1;1;1242,5;1233,75;d_genstat;;0;1;1
  1985;C;Graphical Net Object856;5276;-16777216;1;1;2461,667;1321,25;d_genstat;;0;1;1
  1986;C;Graphical Net Object857;5276;-16777216;1;1;2649,792;533,75;d_genstat;;0;1;1
  1987;C;Graphical Net Object858;5276;-16777216;1;1;1509,375;498,75;d_genstat;;0;1;1
  1988;C;Graphical Net Object859;5276;-16777216;1;1;2578,625;896,875;d_genstat;;0;1;1
  1989;C;Graphical Net Object860;5276;-16777216;1;1;2695;411,25;d_genstat;;0;1;1
  1990;C;Graphical Net Object861;5276;-16777216;1;1;1137,5;140;d_genstat;;0;1;1
  1991;C;Graphical Net Object862;5276;-16777216;1;1;1986,25;1391,25;d_genstat;;0;1;1
  1992;C;Graphical Net Object863;5276;-16777216;1;1;434;752,5;d_genstat;;0;1;1
  1993;C;Graphical Net Object864;5276;-16777216;1;1;956,6667;1675,625;d_genstat;;0;1;1
  1994;C;Graphical Net Object865;5276;-16777216;1;1;1973,125;1299,375;d_genstat;;0;1;1
  1995;C;Graphical Net Object866;5276;-16777216;1;1;1990,625;389,375;d_genstat;;0;1;1
  1996;C;Graphical Net Object867;5276;-16777216;1;1;2240;214,375;d_genstat;;0;1;1
  1997;C;Graphical Net Object868;5276;-16777216;1;1;2655,625;393,75;d_genstat;;0;1;1
  1998;C;Graphical Net Object869;5276;-16777216;1;1;1876,875;796,25;d_genstat;;180;1;1
  1999;C;Graphical Net Object870;5276;-16777216;1;1;2619,167;612,5;d_genstat;;0;1;1
  2000;C;Graphical Net Object871;5276;-16777216;1;1;2218,125;350;d_genstat;;0;1;1
  2001;C;Graphical Net Object872;5276;-16777216;1;1;600,8333;1386,875;d_symg;;0;1;1
  2002;C;Graphical Net Object873;5276;-16777216;1;1;2273,542;411,25;d_genstat;;0;1;1
  2003;C;Graphical Net Object874;5276;-16777216;1;1;1836,042;1491,875;d_genstat;;0;1;1
  2004;C;Graphical Net Object875;5276;-16777216;1;1;2295,417;1505;d_genstat;;0;1;1
  2005;C;Graphical Net Object876;5276;-16777216;1;1;1971,667;1588,125;d_genstat;;0;1;1
  2006;C;Graphical Net Object877;5276;-16777216;1;1;1398,542;1973,125;d_genstat;;0;1;1
  2007;C;Graphical Net Object878;5276;-16777216;1;1;2187,5;358,75;d_genstat;;0;1;1
  2008;C;Graphical Net Object879;5276;-16777216;1;1;595;1365;d_symg;;0;1;1
  2009;C;Graphical Net Object880;5276;-16777216;1;1;621,25;1351,875;d_symg;;0;1;1
  2010;C;Graphical Net Object881;5276;-16777216;1;1;1265,833;1793,75;d_genstat;;0;1;1
  2011;C;Graphical Net Object882;5276;-16777216;1;1;1927,917;1653,75;d_genstat;;0;1;1
  2012;C;Graphical Net Object883;5276;-16777216;1;1;459,375;905,625;d_genstat;;180;1;1
  2013;C;Graphical Net Object884;5276;-16777216;1;1;637,2917;1391,25;d_symg;;0;1;1
  2014;C;Graphical Net Object885;5276;-16777216;1;1;2553,542;870,625;d_genstat;;0;1;1
  2015;C;Graphical Net Object888;5276;-16777216;1;1;1920,625;507,5;d_symg;;0;1;1
  2016;C;Graphical Net Object889;5276;-16777216;1;1;422,1875;962,5;d_symg;;0;1;1
  2017;C;Graphical Net Object891;5276;-16777216;1;1;861,875;284,375;d_symg;;0;1;1
  2018;C;Graphical Net Object892;5276;-16777216;1;1;780,2083;354,375;d_symg;;0;1;1
  2019;C;Graphical Net Object894;5276;-16777216;1;1;526,4583;1106,875;d_symg;;0;1;1
  2020;C;Graphical Net Object895;5276;-16777216;1;1;2489,375;1120;d_symg;;0;1;1
  2021;C;Graphical Net Object897;5276;-16777216;1;1;783,125;336,875;d_symg;;0;1;1
  2022;C;Graphical Net Object899;5276;-16777216;1;1;870,625;275,625;d_symg;;0;1;1
  2023;C;Graphical Net Object900;5276;-16777216;1;1;2107,292;1168,125;d_genstat;;0;1;1
  2024;C;Graphical Net Object901;5276;-16777216;1;1;2151,042;1470;d_genstat;;0;1;1
  2025;C;Graphical Net Object902;5276;-16777216;1;1;1408,75;581,875;d_genstat;;0;1;1
  2026;C;Graphical Net Object903;5276;-16777216;1;1;1486,042;1544,375;d_symg;;0;1;1
  2027;C;Graphical Net Object904;5276;-16777216;1;1;2301,25;288,75;d_genstat;;0;1;1
  2028;C;Graphical Net Object905;5276;-16777216;1;1;2102,917;1430,625;d_genstat;;0;1;1
  2029;C;Graphical Net Object906;5276;-16777216;1;1;2108,75;1111,25;d_genstat;;0;1;1
  2030;C;Graphical Net Object907;5276;-16777216;1;1;1774,792;1850,625;d_genstat;;0;1;1
  2031;C;Graphical Net Object908;5276;-16777216;1;1;2126,25;1141,875;d_genstat;;0;1;1
  2032;C;Graphical Net Object909;5276;-16777216;1;1;395,2083;743,75;d_genstat;;0;1;1
  2033;C;Graphical Net Object910;5276;-16777216;1;1;2536,042;1111,25;d_genstat;;0;1;1
  2034;C;Graphical Net Object911;5276;-16777216;1;1;1529,792;1929,375;d_genstat;;0;1;1
  2035;C;Graphical Net Object912;5276;-16777216;1;1;2486,458;1185,625;d_genstat;;0;1;1
  2036;C;Graphical Net Object913;5276;-16777216;1;1;1433,542;1876,875;d_genstat;;0;1;1
  2037;C;Graphical Net Object914;5276;-16777216;1;1;1752,917;1758,75;d_genstat;;0;1;1
  2038;C;Graphical Net Object915;5276;-16777216;1;1;1357,708;1828,75;d_genstat;;0;1;1
  2039;C;Graphical Net Object916;5276;-16777216;1;1;2240;275,625;d_genstat;;0;1;1
  2040;C;Graphical Net Object917;5276;-16777216;1;1;1430,625;647,5;d_genstat;;0;1;1
  2041;C;Graphical Net Object918;5276;-16777216;1;1;2304,167;446,25;d_genstat;;0;1;1
  2042;C;Graphical Net Object919;5276;-16777216;1;1;2120,417;1194,375;d_genstat;;0;1;1
  2043;C;Graphical Net Object920;5276;-16777216;1;1;2240;485,625;d_genstat;;0;1;1
  2044;C;Graphical Net Object921;5276;-16777216;1;1;1180,156;231,875;d_tr2;;331;1;1
  2045;C;Graphical Net Object922;5276;-16777216;1;1;1159,74;234,0625;d_tr2;;19;1;1
  2046;C;Graphical Net Object923;5276;-16777216;1;1;869,1667;1004,062;d_tr2;;117;1;1
  2047;C;Graphical Net Object924;5276;-16777216;1;1;1170,495;234,0625;d_tr2;;22;1;1
  2048;C;Graphical Net Object925;5276;-16777216;1;1;461,5625;632,1875;d_tr2;;354;1;1
  2049;C;Graphical Net Object926;5276;-16777216;1;1;1142,422;236,25;d_tr2;;358;1;1
  2050;C;Graphical Net Object927;5276;-16777216;1;1;460,8333;826,875;d_tr2;;291;1;1
  2051;C;Graphical Net Object928;5276;-16777216;1;1;374,0625;947,1875;d_tr2;;191;1;1
  2052;C;Graphical Net Object929;5276;-16777216;1;1;1368,646;1822,188;d_tr2;;192;1;1
  2053;C;Graphical Net Object930;5276;-16777216;1;1;472,5;630;d_tr2;;0;1;1
  2054;C;Graphical Net Object931;5276;-16777216;1;1;382,8125;945;d_tr2;;171;1;1
  2055;C;Graphical Net Object932;5276;-16777216;1;1;756,1458;1540;d_tr2;;201;1;1
  2056;C;Graphical Net Object933;5276;-16777216;1;1;1735,417;1769,688;d_tr2;;119;1;1
  2057;C;Graphical Net Object934;5276;-16777216;1;1;761,1042;1546,562;d_tr2;;166;1;1
  2058;C;Graphical Net Object935;5276;-16777216;1;1;880,8333;1004,062;d_tr2;;117;1;1
  2059;C;Graphical Net Object936;5276;-16777216;1;1;2531,667;1120;d_tr2;;189;1;1
  2060;C;Graphical Net Object937;5276;-16777216;1;1;1304,688;529,375;d_lin;;14;1;1
  2061;C;Graphical Net Object938;5276;-16777216;1;1;1973,125;1596,875;d_lin;;140;1;1
  2062;C;Graphical Net Object939;5276;-16777216;1;1;1965,25;719,6875;d_lin;;27;1;1
  2063;C;Graphical Net Object940;5276;-16777216;1;1;623,125;1535,625;d_lin;;337;1;1
  2064;C;Graphical Net Object941;5276;-16777216;1;1;771,0938;916,5625;d_lin;;319;1;1
  2065;C;Graphical Net Object942;5276;-16777216;1;1;1993,542;444,0625;d_lin;;185;1;1
  2066;C;Graphical Net Object943;5276;-16777216;1;1;1212,604;1299,375;d_lin;;12;1;1
  2067;C;Graphical Net Object944;5276;-16777216;1;1;1877,969;1443,75;d_lin;;139;1;1
  2068;C;Graphical Net Object945;5276;-16777216;1;1;433,125;901,25;d_lin;;45;1;1
  2069;C;Graphical Net Object946;5276;-16777216;1;1;345,4792;971,25;d_lin;;142;1;1
  2070;C;Graphical Net Object947;5276;-16777216;1;1;2401,875;1277,5;Compd_lin;;90;1;1
  2071;C;Graphical Net Object948;5276;-16777216;1;1;462,4375;592,8125;d_lin;;339;1;1
  2072;C;Graphical Net Object949;5276;-16777216;1;1;1187,083;140;d_lin;;270;1;1
  2073;C;Graphical Net Object950;5276;-16777216;1;1;2233,438;1257,812;d_lin;;121;1;1
  2074;C;Graphical Net Object951;5276;-16777216;1;1;1425,156;444,0625;d_lin;;191;1;1
  2075;C;Graphical Net Object952;5276;-16777216;1;1;1282,969;363,125;d_lin;;24;1;1
  2076;C;Graphical Net Object953;5276;-16777216;1;1;1153,833;1658,125;d_tr2;;167;1;1
  2077;C;Graphical Net Object954;5276;-16777216;1;1;2065;1170,312;d_tr2;;76;1;1
  2078;C;Graphical Net Object955;5276;-16777216;1;1;1135,604;1198,75;d_tr2;;323;1;1
  2079;C;Graphical Net Object956;5276;-16777216;1;1;2097,812;575,3125;d_tr2;;8;1;1
  2080;C;Graphical Net Object957;5276;-16777216;1;1;1321,979;317,1875;d_tr2;;32;1;1
  2081;C;Graphical Net Object958;5276;-16777216;1;1;2110,938;575,3125;d_tr2;;8;1;1
  2082;C;Graphical Net Object959;5276;-16777216;1;1;1315,417;321,5625;d_tr2;;332;1;1
  2083;C;Graphical Net Object960;5276;-16777216;1;1;2135,729;1474,375;d_tr2;;144;1;1
  2084;C;Graphical Net Object961;5276;-16777216;1;1;1294,271;317,1875;d_tr2;;328;1;1
  2085;C;Graphical Net Object962;5276;-16777216;1;1;796,25;360,9375;d_tr2;;297;1;1
  2086;C;Graphical Net Object963;5276;-16777216;1;1;1305,208;321,5625;d_tr2;;326;1;1
  2087;C;Graphical Net Object964;5276;-16777216;1;1;795,5208;369,6875;d_tr2;;257;1;1
  2088;C;Graphical Net Object965;5276;-16777216;1;1;1165,792;1658,125;d_tr2;;168;1;1
  2089;C;Graphical Net Object966;5276;-16777216;1;1;2045,312;1384,688;d_tr2;;135;1;1
  2090;C;Graphical Net Object967;5276;-16777216;1;1;1096,375;1181,25;d_tr2;;205;1;1
  2091;C;Graphical Net Object968;5276;-16777216;1;1;2083,229;1428,438;d_tr2;;145;1;1
  2092;C;Graphical Net Object969;5276;-16777216;1;1;870,625;1736,875;d_asmg;;0;1;1
  2093;C;Graphical Net Object970;5276;-16777216;1;1;2661,094;446,25;d_tr2;;114;1;1
  2094;C;Graphical Net Object971;5276;-16777216;1;1;884,4792;1754,375;d_tr2;;270;1;1
  2095;C;Graphical Net Object972;5276;-16777216;1;1;2594,271;441,875;d_tr2;;28;1;1
  2096;C;Graphical Net Object973;5276;-16777216;1;1;977,0833;1634,062;d_tr2;;207;1;1
  2097;C;Graphical Net Object974;5276;-16777216;1;1;2001,562;415,625;d_tr2;;309;1;1
  2098;C;Graphical Net Object975;5276;-16777216;1;1;2612,292;463,75;d_tr2;;58;1;1
  2099;C;Graphical Net Object976;5276;-16777216;1;1;2425,208;1292,812;d_tr2;;123;1;1
  2100;C;Graphical Net Object977;5276;-16777216;1;1;1953,438;1417,5;d_tr2;;90;1;1
  2101;C;Graphical Net Object978;5276;-16777216;1;1;1306,667;1861,562;d_tr2;;165;1;1
  2102;C;Graphical Net Object979;5276;-16777216;1;1;2605,104;441,875;d_tr2;;29;1;1
  2103;C;Graphical Net Object980;5276;-16777216;1;1;1978,958;1413,125;d_tr2;;59;1;1
  2104;C;Graphical Net Object981;5276;-16777216;1;1;2658,542;459,375;d_tr2;;61;1;1
  2105;C;Graphical Net Object982;5276;-16777216;1;1;2606,042;643,125;d_tr2;;119;1;1
  2106;C;Graphical Net Object983;5276;-16777216;1;1;2620,208;463,75;d_tr2;;54;1;1
  2107;C;Graphical Net Object984;5276;-16777216;1;1;2638,854;540,3125;d_tr2;;155;1;1
  2108;C;Graphical Net Object985;5276;-16777216;1;1;2618,438;525;d_tr2;;103;1;1
  2109;C;Graphical Net Object986;5276;-16777216;1;1;985,1042;1636,25;d_tr2;;211;1;1
  2110;C;Graphical Net Object987;5276;-16777216;1;1;2563,75;619,0625;d_tr2;;120;1;1
  2111;C;Graphical Net Object988;5276;-16777216;1;1;2517,083;958,125;d_tr2;;193;1;1
  2112;C;Graphical Net Object989;5276;-16777216;1;1;899,0625;1787,188;d_tr2;;188;1;1
  2113;C;Graphical Net Object990;5276;-16777216;1;1;1314,688;1824,375;d_tr2;;203;1;1
  2114;C;Graphical Net Object991;5276;-16777216;1;1;2527,292;958,125;d_tr2;;186;1;1
  2115;C;Graphical Net Object992;5276;-16777216;1;1;1962,188;1323,438;d_tr2;;59;1;1
  2116;C;Graphical Net Object993;5276;-16777216;1;1;2452,188;1323,438;d_tr2;;167;1;1
  2117;C;Graphical Net Object994;5276;-16777216;1;1;2428,125;557,8125;d_tr2;;39;1;1
  2118;C;Graphical Net Object995;5276;-16777216;1;1;2421,562;522,8125;d_tr2;;315;1;1
  2119;C;Graphical Net Object996;5276;-16777216;1;1;2618,438;529,375;d_tr2;;90;1;1
  2120;C;Graphical Net Object997;5276;-16777216;1;1;2697,188;435,3125;d_tr2;;342;1;1
  2121;C;Graphical Net Object998;5276;-16777216;1;1;1871,771;1629,688;d_tr2;;205;1;1
  2122;C;Graphical Net Object999;5276;-16777216;1;1;1874,688;1596,875;d_tr2;;186;1;1
  2123;C;HADH0G_Graph;5276;1;1;1;2043,125;380,625;TermStrip;;0;1;1
  2124;C;HADH1-_Graph;5276;1;1;1;2051,875;437,5;TermStrip;;0;0,666666;1
  2125;C;HADH3-_Graph;5276;1;1;1;2056,25;398,125;TermStrip;;0;0,666666;1
  2126;C;HAGH0G_Graph;5276;1;1;1;2047,5;1575;TermStrip;;0;0,666666;1
  2127;C;HAGH3-_Graph;5276;1;1;1;2016,875;1566,25;TermStrip;;0;0,666666;1
  2128;C;HAGR1Q_Graph;5276;1;1;1;1325,625;105;TermStrip;;0;0,666666;1
  2129;C;HAGR1R_Graph;5276;1;1;1;1295;65,625;TermStrip;;0;0,666666;1
  2130;C;HAGR3-_Graph;5276;1;1;1;1316,875;65,625;TermStrip;;0;2,666667;1
  2131;C;HAHA0G_Graph;5276;1;1;1;1920,625;1610;TermStrip;;0;0,666666;1
  2132;C;HAHA3-_Graph;5276;1;1;1;1898,75;1614,375;TermStrip;;0;0,666666;1
  2133;C;HAKB1-_Graph;5276;1;1;1;2463,125;1190;TermStrip;;0;2,666667;1
  2134;C;HAKB4-_Graph;5276;1;1;1;2100;1325,625;TermStrip;;0;2,666667;1
  2135;C;HAKB4B_Graph;5276;1;1;1;2248,75;1255,625;TermStrip;;0;2,666667;1
  2136;C;HARE0A_Graph;5276;1;1;1;2292,5;1522,5;TermStrip;;0;0,666666;1
  2137;C;HARE0B_Graph;5276;1;1;1;2279,375;1540;TermStrip;;0;0,666666;1
  2138;C;HARE1-_Graph;5276;1;1;1;2191,875;1448,125;TermStrip;;0;1;1
  2139;C;HARE3A_Graph;5276;1;1;1;2253,125;1491,875;TermStrip;;0;1;1
  2140;C;HARE3B_Graph;5276;1;1;1;2240;1500,625;TermStrip;;0;1;1
  2141;C;HARH0G_Graph;5276;1;1;1;616,875;1491,875;TermStrip;;0;0,666666;1
  2142;C;HARH3-_Graph;5276;1;1;1;634,375;1513,75;TermStrip;;0;0,666666;1
  2143;C;HARR0G_Graph;5276;1;1;1;2021,25;1649,375;TermStrip;;0;0,666666;1
  2144;C;HARR3-_Graph;5276;1;1;1;1995;1623,125;TermStrip;;0;0,666666;1
  2145;C;HAWI1-_Graph;5276;1;1;1;2388,75;1260;TermStrip;;0;1,333333;1
  2146;C;HAWI1B_Graph;5276;1;1;1;1417,5;1859,375;TermStrip;;0;0,666666;1
  2147;C;HAWI3-_Graph;5276;1;1;1;2428,125;1277,5;TermStrip;;0;3;1
  2148;C;HELE1Q_Graph;5276;1;1;1;848,75;153,125;TermStrip;;0;1;1
  2149;C;HELE1R_Graph;5276;1;1;1;831,25;205,625;TermStrip;;0;1;1
  2150;C;HELE3-_Graph;5276;1;1;1;844,375;170,625;TermStrip;;0;2,666667;1
  2151;C;HUCS4-_Graph;5276;1;1;1;1518,125;516,25;TermStrip;;0;2;1
  2152;C;HUER1-_Graph;5276;1;1;1;1715;643,125;TermStrip;;0;1,666667;1
  2153;C;HUER3U_Graph;5276;1;1;1;1684,375;682,5;TermStrip;;0;0,666666;1
  2154;C;HUER3V_Graph;5276;1;1;1;1680;678,125;TermStrip;;0;0,666666;1
  2155;C;HUER4-_Graph;5276;1;1;1;1645;721,875;TermStrip;;0;2,666667;1
  2156;C;HUNE4-_Graph;5276;1;1;1;1500,625;546,875;TermStrip;;0;2,666667;1
  2157;C;HUNF1Q_Graph;5276;1;1;1;1771,875;612,5;TermStrip;;0;1;1
  2158;C;HUNF1R_Graph;5276;1;1;1;1741,25;581,875;TermStrip;;0;1;1
  2159;C;HUNF3-_Graph;5276;1;1;1;1763,125;577,5;TermStrip;;0;2,666667;1
  2160;C;HUNN2A_Graph;5276;1;1;1;1544,375;406,875;PointTerm;;0;1;1
  2161;C;HUNN2B_Graph;5276;1;1;1;1575;415,625;PointTerm;;0;1;1
  2162;C;HUNN2C_Graph;5276;1;1;1;1557,5;367,5;TermStrip;;0;3,333333;1
  2163;C;HUNN2D_Graph;5276;1;1;1;1596,875;376,25;TermStrip;;0;3,333333;1
  2164;C;HUNN3W_Graph;5276;1;1;1;1535,625;420;PointTerm;;0;1;1
  2165;C;HUNN3X_Graph;5276;1;1;1;1566,25;433,125;PointTerm;;0;1;1
  2166;C;HUNN4A_Graph;5276;1;1;1;1526,875;463,75;PointTerm;;0;1;1
  2167;C;HUNN4B_Graph;5276;1;1;1;1544,375;472,5;PointTerm;;0;1;1
  2168;C;INKE1Q_Graph;5276;1;1;1;529,375;1089,375;TermStrip;;0;0,666666;1
  2169;C;INKE1R_Graph;5276;1;1;1;533,75;1067,5;TermStrip;;0;0,666666;1
  2170;C;INKE3-_Graph;5276;1;1;1;516,25;1089,375;TermStrip;;0;2,666667;1
  2171;C;INVB2A_Graph;5276;1;1;1;901,25;354,375;TermStrip;;0;4,666667;1
  2172;C;INVB2B_Graph;5276;1;1;1;883,75;341,25;TermStrip;;0;4,666667;1
  2173;C;INVR2-_Graph;5276;1;1;1;883,75;380,625;TermStrip;;0;1,333333;1
  2174;C;INWI0J_Graph;5276;1;1;1;1623,125;1636,25;TermStrip;;0;0,666666;1
  2175;C;INWI0K_Graph;5276;1;1;1;1614,375;1719,375;TermStrip;;0;0,666666;1
  2176;C;INWI1Q_Graph;5276;1;1;1;1605,625;1662,5;TermStrip;;0;1;1
  2177;C;INWI1R_Graph;5276;1;1;1;1596,875;1680;TermStrip;;0;1;1
  2178;C;JOHN1Q_Graph;5276;1;1;1;1365;236,25;TermStrip;;0;0,666666;1
  2179;C;JOHN1R_Graph;5276;1;1;1;1351,875;231,875;TermStrip;;0;0,666666;1
  2180;C;JOHN3-_Graph;5276;1;1;1;1369,375;196,875;TermStrip;;0;2,666667;1
  2181;C;JUNA1T_Graph;5276;1;1;1;1771,875;590,625;TermStrip;;0;1;1
  2182;C;JUNB1-_Graph;5276;1;1;1;2384,375;1299,375;TermStrip;;0;2,666667;1
  2183;C;JUNV1-_Graph;5276;1;1;1;2375,625;1268,75;TermStrip;;0;1;1
  2184;C;KAIM2-_Graph;5276;1;1;1;1015;1605,625;TermStrip;;0;2,666667;1
  2185;C;KAIM3-_Graph;5276;1;1;1;927,5;1719,375;TermStrip;;0;3,333333;1
  2186;C;KAIM3A_Graph;5276;1;1;1;962,5;1662,5;PointTerm;;0;1;1
  2187;C;KAIM3B_Graph;5276;1;1;1;966,875;1666,875;PointTerm;;0;1;1
  2188;C;KEIH0G_Graph;5276;1;1;1;1448,125;1885,625;TermStrip;;0;0,666666;1
  2189;C;KEIH3-_Graph;5276;1;1;1;1413,125;1885,625;TermStrip;;0;0,666666;1
  2190;C;KENE0G_Graph;5276;1;1;1;1776,25;1531,25;TermStrip;;0;0,666666;1
  2191;C;KENE3-_Graph;5276;1;1;1;1780,625;1491,875;TermStrip;;0;0,666666;1
  2192;C;KENN0G_Graph;5276;1;1;1;1833,125;1509,375;TermStrip;;0;0,666666;1
  2193;C;KENN1-_Graph;5276;1;1;1;1806,875;1421,875;TermStrip;;0;0,666666;1
  2194;C;KENN3-_Graph;5276;1;1;1;1824,375;1470;TermStrip;;0;0,666666;1
  2195;C;KEOO1-_Graph;5276;1;1;1;2476,25;783,125;TermStrip;;0;1,333333;1
  2196;C;KEOO5-_Graph;5276;1;1;1;2467,5;770;TermStrip;;0;2,666667;1
  2197;C;KHLL0G_Graph;5276;1;1;1;1968,75;415,625;TermStrip;;0;0,666666;1
  2198;C;KHLL3-_Graph;5276;1;1;1;1995;428,75;TermStrip;;0;0,666666;1
  2199;C;KIER1Q_Graph;5276;1;1;1;770;258,125;TermStrip;;0;0,666666;1
  2200;C;KIER1R_Graph;5276;1;1;1;778,75;249,375;TermStrip;;0;0,666666;1
  2201;C;KIER3-_Graph;5276;1;1;1;748,125;240,625;TermStrip;;0;2,666667;1
  2202;C;KILB1Q_Graph;5276;1;1;1;778,75;227,5;TermStrip;;0;1;1
  2203;C;KILB1R_Graph;5276;1;1;1;787,5;231,875;TermStrip;;0;1;1
  2204;C;KILB3-_Graph;5276;1;1;1;765,625;196,875;TermStrip;;0;2,666667;1
  2205;C;KILB5-_Graph;5276;1;1;1;756,875;201,25;TermStrip;;0;2,666667;1
  2206;C;KILG0A_Graph;5276;1;1;1;2270,625;428,75;TermStrip;;0;0,666666;1
  2207;C;KILG0B_Graph;5276;1;1;1;2218,125;367,5;TermStrip;;0;0,666666;1
  2208;C;KILG0C_Graph;5276;1;1;1;2187,5;376,25;TermStrip;;0;0,666666;1
  2209;C;KILG2-_Graph;5276;1;1;1;2226,875;437,5;TermStrip;;0;1,666667;1
  2210;C;KILG3A_Graph;5276;1;1;1;2253,125;420;TermStrip;;0;0,666666;1
  2211;C;KILG3B_Graph;5276;1;1;1;2235,625;389,375;TermStrip;;0;0,666666;1
  2212;C;KILG3C_Graph;5276;1;1;1;2209,375;398,125;TermStrip;;0;0,666666;1
  2213;C;KILS1-_Graph;5276;1;1;1;1911,875;673,75;TermStrip;;0;1;1
  2214;C;KILS2-_Graph;5276;1;1;1;1850,625;783,125;TermStrip;;0;3,333333;1
  2215;C;KILS3-_Graph;5276;1;1;1;1876,875;778,75;TermStrip;;0;2,666667;1
  2216;C;KILS3U_Graph;5276;1;1;1;1885,625;726,25;TermStrip;;0;0,666666;1
  2217;C;KILS3V_Graph;5276;1;1;1;1780,625;822,5;TermStrip;;0;0,666666;1
  2218;C;KILS3W_Graph;5276;1;1;1;1785;826,875;TermStrip;;0;0,666666;1
  2219;C;KILS3X_Graph;5276;1;1;1;1776,25;835,625;TermStrip;;0;0,666666;1
  2220;C;KILS4-_Graph;5276;1;1;1;1706,25;870,625;TermStrip;;0;1,333333;1
  2221;C;KILS4T_Graph;5276;1;1;1;1697,5;883,75;TermStrip;;0;1;1
  2222;C;KILT2Q_Graph;5276;1;1;1;1898,75;752,5;TermStrip;;0;0,666666;1
  2223;C;KILT2R_Graph;5276;1;1;1;1903,125;761,25;TermStrip;;0;0,666666;1
  2224;C;KILT3A_Graph;5276;1;1;1;1925;748,125;TermStrip;;0;2,666667;1
  2225;C;KILT3B_Graph;5276;1;1;1;1933,75;735;TermStrip;;0;3;1
  2226;C;KILW1Q_Graph;5276;1;1;1;1833,125;586,25;TermStrip;;0;1;1
  2227;C;KILW1R_Graph;5276;1;1;1;1833,125;595;TermStrip;;0;1;1
  2228;C;KILW3-_Graph;5276;1;1;1;1846,25;573,125;TermStrip;;0;2,666667;1
  2229;C;KINB2J_Graph;5276;1;1;1;774,375;1295;TermStrip;;0;2,666667;1
  2230;C;KINB2K_Graph;5276;1;1;1;783,125;1308,125;TermStrip;;0;2,666667;1
  2231;C;KINC2-_Graph;5276;1;1;1;813,75;1286,25;TermStrip;;0;2;1
  2232;C;KYPE0G_Graph;5276;1;1;1;1968,75;1605,625;TermStrip;;0;0,666666;1
  2233;C;KYPE1-_Graph;5276;1;1;1;1903,125;1500,625;TermStrip;;0;1;1
  2234;C;KYPE3-_Graph;5276;1;1;1;1938,125;1561,875;TermStrip;;0;0,666666;1
  2235;C;KYPE3A_Graph;5276;1;1;1;1951,25;1570,625;TermStrip;;0;0,666666;1
  2236;C;LAMB2-_Graph;5276;1;1;1;791,875;573,125;TermStrip;;0;1,666667;1
  2237;C;LAMB2T_Graph;5276;1;1;1;809,375;586,25;TermStrip;;0;1;1
  2238;C;LEVE1Q_Graph;5276;1;1;1;350;914,375;PointTerm;;0;1;1
  2239;C;LEVE1R_Graph;5276;1;1;1;363,125;910;PointTerm;;0;1;1
  2240;C;LEVE3-_Graph;5276;1;1;1;336,875;923,125;TermStrip;;0;2,666667;1
  2241;C;LEVT1Q_Graph;5276;1;1;1;406,875;914,375;PointTerm;;0;1;1
  2242;C;LEVT1R_Graph;5276;1;1;1;424,375;905,625;PointTerm;;0;1;1
  2243;C;LING1Q_Graph;5276;1;1;1;700;1553,125;TermStrip;;0;0,666666;1
  2244;C;LING1R_Graph;5276;1;1;1;700;1535,625;TermStrip;;0;0,666666;1
  2245;C;LING3-_Graph;5276;1;1;1;656,25;1540;TermStrip;;0;3,333333;1
  2246;C;LINM1Q_Graph;5276;1;1;1;1898,75;1400;TermStrip;;0;1;1
  2247;C;LINM1R_Graph;5276;1;1;1;1846,25;1369,375;TermStrip;;0;0,666666;1
  2248;C;LINM3-_Graph;5276;1;1;1;1890;1369,375;TermStrip;;0;3,666667;1
  2249;C;LNGB0-_Graph;5276;1;1;1;599,375;1513,75;TermStrip;;0;0,666666;1
  2250;C;LNGB3A_Graph;5276;1;1;1;621,25;1531,25;TermStrip;;0;0,666666;1
  2251;C;LOAN2-_Graph;5276;1;1;1;835,625;962,5;TermStrip;;0;3,666667;1
  2252;C;LOAN2Q_Graph;5276;1;1;1;818,125;1124,375;TermStrip;;0;1;1
  2253;C;LOAN2R_Graph;5276;1;1;1;822,5;1124,375;TermStrip;;0;1;1
  2254;C;LOAN2T_Graph;5276;1;1;1;726,25;870,625;TermStrip;;0;1;1
  2255;C;LOPA0G_Graph;5276;1;1;1;1526,875;1946,875;TermStrip;;0;0,666666;1
  2256;C;LOPA3-_Graph;5276;1;1;1;1487,5;1929,375;TermStrip;;0;0,666666;1
  2257;C;MAHI0G_Graph;5276;1;1;1;2301,25;463,75;TermStrip;;0;0,666666;1
  2258;C;MAHI1-_Graph;5276;1;1;1;2240;424,375;TermStrip;;0;0,666666;1
  2259;C;MAHI2-_Graph;5276;1;1;1;2218,125;507,5;TermStrip;;0;1,666667;1
  2260;C;MAHI3-_Graph;5276;1;1;1;2275;463,75;TermStrip;;0;1;1
  2261;C;MAHI3U_Graph;5276;1;1;1;2240;463,75;TermStrip;;0;0,666666;1
  2262;C;MARM0J_Graph;5276;1;1;1;1505;1846,25;TermStrip;;0;0,666666;1
  2263;C;MARM0K_Graph;5276;1;1;1;1491,875;1850,625;TermStrip;;0;0,666666;1
  2264;C;MAYB1-_Graph;5276;1;1;1;2038,75;525;TermStrip;;0;1,666667;1
  2265;C;MAYB3-_Graph;5276;1;1;1;2021,25;459,375;TermStrip;;0;3,333333;1
  2266;C;MAYT1T_Graph;5276;1;1;1;2078,125;546,875;TermStrip;;0;0,666666;1
  2267;C;MEAD1-_Graph;5276;1;1;1;1885,625;599,375;TermStrip;;0;2;1
  2268;C;MEAD1Q_Graph;5276;1;1;1;1911,875;555,625;TermStrip;;0;0,666666;1
  2269;C;MEAD1R_Graph;5276;1;1;1;1903,125;551,25;TermStrip;;0;0,666666;1
  2270;C;MEAD5-_Graph;5276;1;1;1;1920,625;525;TermStrip;;0;1;1
  2271;C;MIDM0G_Graph;5276;1;1;1;1806,875;1540;TermStrip;;0;0,666666;1
  2272;C;MIDM1-_Graph;5276;1;1;1;1793,75;1443,75;TermStrip;;0;1;1
  2273;C;MIDM3-_Graph;5276;1;1;1;1798,125;1496,25;TermStrip;;0;0,666666;1
  2274;C;MINN0G_Graph;5276;1;1;1;2244,375;1474,375;TermStrip;;0;0,666666;1
  2275;C;MINN3-_Graph;5276;1;1;1;2218,125;1448,125;TermStrip;;0;0,666666;1
  2276;C;MINS0G_Graph;5276;1;1;1;2489,375;1203,125;TermStrip;;0;0,666666;1
  2277;C;MINS3-_Graph;5276;1;1;1;2493,75;1185,625;TermStrip;;0;0,666666;1
  2278;C;MOFF1-_Graph;5276;1;1;1;2100;1369,375;TermStrip;;0;1,333333;1
  2279;C;MOFF3A_Graph;5276;1;1;1;2165,625;1413,125;TermStrip;;0;0,666666;1
  2280;C;MOFF3U_Graph;5276;1;1;1;2051,875;1338,75;TermStrip;;0;0,666666;1
  2281;C;MOFF3V_Graph;5276;1;1;1;2060,625;1330;TermStrip;;0;0,666666;1
  2282;C;MOFF4-_Graph;5276;1;1;1;1999,375;1295;TermStrip;;0;2;1
  2283;C;MOFF4C_Graph;5276;1;1;1;2056,25;1308,125;PointTerm;;0;1;1
  2284;C;MOSH1Q_Graph;5276;1;1;1;595;1058,75;TermStrip;;0;0,666666;1
  2285;C;MOSH1R_Graph;5276;1;1;1;573,125;997,5;TermStrip;;0;0,666666;1
  2286;C;MOSH5J_Graph;5276;1;1;1;590,625;1098,125;TermStrip;;0;0,666666;1
  2287;C;MOSH5K_Graph;5276;1;1;1;564,375;1010,625;TermStrip;;0;0,666666;1
  2288;C;MOSM1A_Graph;5276;1;1;1;603,75;1010,625;TermStrip;;0;2;1
  2289;C;MOSM1B_Graph;5276;1;1;1;599,375;993,125;TermStrip;;0;2;1
  2290;C;MOSM2-_Graph;5276;1;1;1;678,125;966,875;TermStrip;;0;1,333333;1
  2291;C;MOSM3Q_Graph;5276;1;1;1;564,375;1050;TermStrip;;0;1;1
  2292;C;MOSM3R_Graph;5276;1;1;1;568,75;1041,25;TermStrip;;0;1;1
  2293;C;MOSM3U_Graph;5276;1;1;1;643,125;997,5;TermStrip;;0;0,666666;1
  2294;C;MOSM3V_Graph;5276;1;1;1;638,75;980;TermStrip;;0;0,666666;1
  2295;C;NEAR2Q_Graph;5276;1;1;1;1115,625;1137,5;TermStrip;;0;1,333333;1
  2296;C;NEAR2R_Graph;5276;1;1;1;1181,25;1203,125;TermStrip;;0;1;1
  2297;C;NEAR3-_Graph;5276;1;1;1;1146,25;1172,5;TermStrip;;0;2,666667;1
  2298;C;NECU1-_Graph;5276;1;1;1;2480,625;577,5;TermStrip;;0;3;1
  2299;C;NECU1Q_Graph;5276;1;1;1;2388,75;595;TermStrip;;0;0,666666;1
  2300;C;NECU1R_Graph;5276;1;1;1;2410,625;700;TermStrip;;0;0,666666;1
  2301;C;NECU2-_Graph;5276;1;1;1;2353,75;621,25;TermStrip;;0;2,333333;1
  2302;C;NECU3Q_Graph;5276;1;1;1;2375,625;599,375;TermStrip;;0;0,666666;1
  2303;C;NECU3R_Graph;5276;1;1;1;2393,125;656,25;TermStrip;;0;0,666666;1
  2304;C;NECU3U_Graph;5276;1;1;1;2415;599,375;TermStrip;;0;0,666666;1
  2305;C;NECU3V_Graph;5276;1;1;1;2419,375;595;TermStrip;;0;0,666666;1
  2306;C;NECU3W_Graph;5276;1;1;1;2419,375;608,125;PointTerm;;0;1;1
  2307;C;NEIG08_Graph;5276;1;1;1;1443,75;371,875;TermStrip;;0;0,666666;1
  2308;C;NEIG4-_Graph;5276;1;1;1;1430,625;415,625;TermStrip;;0;0,666666;1
  2309;C;NEIL0A_Graph;5276;1;1;1;1255,625;533,75;PointTerm;;0;1;1
  2310;C;NEIL0B_Graph;5276;1;1;1;1264,375;529,375;PointTerm;;0;1;1
  2311;C;NEIL1-_Graph;5276;1;1;1;1308,125;380,625;TermStrip;;0;3,333333;1
  2312;C;NEIL1C_Graph;5276;1;1;1;1365;420;TermStrip;;0;0,666666;1
  2313;C;NEIL2-_Graph;5276;1;1;1;1281,875;560;TermStrip;;0;2,666667;1
  2314;C;NEIL2C_Graph;5276;1;1;1;1347,5;507,5;TermStrip;;0;0,666666;1
  2315;C;NEIL2D_Graph;5276;1;1;1;1312,5;498,75;TermStrip;;0;0,666666;1
  2316;C;NEIL3U_Graph;5276;1;1;1;1295;463,75;TermStrip;;0;0,666666;1
  2317;C;NEIL3V_Graph;5276;1;1;1;1286,25;463,75;TermStrip;;0;0,666666;1
  2318;C;NEIL3W_Graph;5276;1;1;1;1395,625;428,75;TermStrip;;0;0,666666;1
  2319;C;NEIL3X_Graph;5276;1;1;1;1378,125;476,875;TermStrip;;0;0,666666;1
  2320;C;NEIL3Y_Graph;5276;1;1;1;1321,25;459,375;PointTerm;;0;1;1
  2321;C;NEIL4Q_Graph;5276;1;1;1;1408,75;472,5;TermStrip;;0;1,666667;1
  2322;C;NEIL4R_Graph;5276;1;1;1;1347,5;459,375;TermStrip;;0;1,333333;1
  2323;C;NESC1-_Graph;5276;1;1;1;1290,625;345,625;TermStrip;;0;0,666666;1
  2324;C;NETH3-_Graph;5276;1;1;1;1211,875;1316,875;TermStrip;;0;0,666666;1
  2325;C;NETS1-_Graph;5276;1;1;1;2541,875;831,25;TermStrip;;0;1,666667;1
  2326;C;NETS3-_Graph;5276;1;1;1;2520;805;TermStrip;;0;3;1
  2327;C;NNGA2-_Graph;5276;1;1;1;1382,5;1872,5;TermStrip;;0;1,333333;1
  2328;C;NNGA2G_Graph;5276;1;1;1;1391,25;1942,5;PointTerm;;0;1;1
  2329;C;NNGA3U_Graph;5276;1;1;1;1382,5;1841,875;TermStrip;;0;0,666666;1
  2330;C;NNGA4-_Graph;5276;1;1;1;1382,5;1789,375;TermStrip;;0;1;1
  2331;C;NNGA6-_Graph;5276;1;1;1;1395,625;1990,625;TermStrip;;0;0,666666;1
  2332;C;NNGB2-_Graph;5276;1;1;1;1299,375;1767,5;TermStrip;;0;1,333333;1
  2333;C;NNGB2G_Graph;5276;1;1;1;1273,125;1802,5;PointTerm;;0;1;1
  2334;C;NNGB3U_Graph;5276;1;1;1;1312,5;1758,75;TermStrip;;0;0,666666;1
  2335;C;NNGB4-_Graph;5276;1;1;1;1330;1728,125;TermStrip;;0;1;1
  2336;C;NNGB6-_Graph;5276;1;1;1;1268,75;1811,25;TermStrip;;0;0,666666;1
  2337;C;NOKY0A_Graph;5276;1;1;1;2502,5;472,5;TermStrip;;0;0,666666;1
  2338;C;NOKY0B_Graph;5276;1;1;1;2520;463,75;TermStrip;;0;0,666666;1
  2339;C;NOKY1-_Graph;5276;1;1;1;2511,25;520,625;TermStrip;;0;1;1
  2340;C;NOKY3A_Graph;5276;1;1;1;2515,625;490;TermStrip;;0;0,666666;1
  2341;C;NOKY3B_Graph;5276;1;1;1;2533,125;490;TermStrip;;0;0,666666;1
  2342;C;PAIS1Q_Graph;5276;1;1;1;1312,5;258,125;TermStrip;;0;1;1
  2343;C;PAIS1R_Graph;5276;1;1;1;1281,875;262,5;TermStrip;;0;1;1
  2344;C;PAIS1S_Graph;5276;1;1;1;1308,125;201,25;TermStrip;;0;0,666666;1
  2345;C;PAIS1T_Graph;5276;1;1;1;1286,25;205,625;TermStrip;;0;0,666666;1
  2346;C;PAIS3-_Graph;5276;1;1;1;1299,375;170,625;TermStrip;;0;2,666667;1
  2347;C;PART1Q_Graph;5276;1;1;1;743,75;131,25;TermStrip;;0;1;1
  2348;C;PART1R_Graph;5276;1;1;1;761,25;126,875;TermStrip;;0;1;1
  2349;C;PART3-_Graph;5276;1;1;1;735;100,625;TermStrip;;0;2,666667;1
  2350;C;PIBU0G_Graph;5276;1;1;1;2463,125;1264,375;TermStrip;;0;0,666666;1
  2351;C;PIBU3-_Graph;5276;1;1;1;2450;1277,5;TermStrip;;0;0,666666;1
  2352;C;POGB0G_Graph;5276;1;1;1;1439,375;1911,875;TermStrip;;0;0,666666;1
  2353;C;POGB3-_Graph;5276;1;1;1;1404,375;1903,125;TermStrip;;0;0,666666;1
  2354;C;POLK3A_Graph;5276;1;1;1;336,875;625,625;TermStrip;;0;1;1
  2355;C;POOB0J_Graph;5276;1;1;1;1089,375;1736,875;TermStrip;;0;0,666666;1
  2356;C;POOB0K_Graph;5276;1;1;1;1111,25;1741,25;TermStrip;;0;0,666666;1
  2357;C;POOB2Q_Graph;5276;1;1;1;1115,625;1697,5;TermStrip;;0;1,333333;1
  2358;C;POOB2R_Graph;5276;1;1;1;1128,75;1697,5;TermStrip;;0;1,333333;1
  2359;C;POOB3-_Graph;5276;1;1;1;1106,875;1723,75;TermStrip;;0;2,666667;1
  2360;C;PORD2Q_Graph;5276;1;1;1;743,75;525;TermStrip;;0;1;1
  2361;C;PORD2R_Graph;5276;1;1;1;739,375;533,75;TermStrip;;0;1;1
  2362;C;PORD3-_Graph;5276;1;1;1;721,875;507,5;TermStrip;;0;2,666667;1
  2363;C;PRST0G_Graph;5276;1;1;1;2152,5;1435;TermStrip;;0;0,666666;1
  2364;C;PRST3A_Graph;5276;1;1;1;2126,25;1404,375;TermStrip;;0;0,666666;1
  2365;C;RAVE3A_Graph;5276;1;1;1;1159,375;1321,25;TermStrip;;0;2,666667;1
  2366;C;RAVE3B_Graph;5276;1;1;1;1150,625;1312,5;TermStrip;;0;2,666667;1
  2367;C;RAVE3S_Graph;5276;1;1;1;1168,125;1295;PointTerm;;0;1;1
  2368;C;RAVE3T_Graph;5276;1;1;1;1176,875;1308,125;PointTerm;;0;1;1
  2369;C;REDH1-_Graph;5276;1;1;1;481,25;914,375;TermStrip;;0;1,666667;1
  2370;C;REDH3-_Graph;5276;1;1;1;437,5;901,25;TermStrip;;0;2,666667;1
  2371;C;ROAR3-_Graph;5276;1;1;1;463,75;984,375;TermStrip;;0;0,666666;1
  2372;C;ROBP3A_Graph;5276;1;1;1;459,375;975,625;TermStrip;;0;0,666666;1
  2373;C;ROBP3B_Graph;5276;1;1;1;463,75;962,5;TermStrip;;0;0,666666;1
  2374;C;ROBP5-_Graph;5276;1;1;1;428,75;980;TermStrip;;0;1;1
  2375;C;SACO0J_Graph;5276;1;1;1;1802,5;525;TermStrip;;0;0,666666;1
  2376;C;SACO0K_Graph;5276;1;1;1;1745,625;498,75;TermStrip;;0;0,666666;1
  2377;C;SACO1Q_Graph;5276;1;1;1;1785;538,125;TermStrip;;0;1,333333;1
  2378;C;SACO1R_Graph;5276;1;1;1;1758,75;525;TermStrip;;0;1,333333;1
  2379;C;SACO3J_Graph;5276;1;1;1;1776,25;507,5;TermStrip;;0;2,666667;1
  2380;C;SACO3K_Graph;5276;1;1;1;1785;498,75;TermStrip;;0;2,666667;1
  2381;C;SAKN0G_Graph;5276;1;1;1;2655,625;350;TermStrip;;0;0,666666;1
  2382;C;SAKN1-_Graph;5276;1;1;1;2677,5;398,125;TermStrip;;0;0,666666;1
  2383;C;SAKN3-_Graph;5276;1;1;1;2668,75;371,875;TermStrip;;0;0,666666;1
  2384;C;SANX0J_Graph;5276;1;1;1;791,875;980;TermStrip;;0;0,666666;1
  2385;C;SANX0K_Graph;5276;1;1;1;787,5;1019,375;TermStrip;;0;0,666666;1
  2386;C;SANX1Q_Graph;5276;1;1;1;831,25;993,125;TermStrip;;0;1;1
  2387;C;SANX1R_Graph;5276;1;1;1;826,875;1010,625;TermStrip;;0;1;1
  2388;C;SANX3-_Graph;5276;1;1;1;805;1001,875;TermStrip;;0;2,666667;1
  2389;C;SHLA3-_Graph;5276;1;1;1;1190;140;TermStrip;;0;0,666666;1
  2390;C;SHRU2Q_Graph;5276;1;1;1;1085;1771,875;TermStrip;;0;0,666666;1
  2391;C;SHRU2R_Graph;5276;1;1;1;1098,125;1758,75;TermStrip;;0;0,666666;1
  2392;C;SHRU3A_Graph;5276;1;1;1;1063,125;1815,625;TermStrip;;0;2,666667;1
  2393;C;SHRU3B_Graph;5276;1;1;1;1076,25;1798,125;TermStrip;;0;3;1
  2394;C;SIGH2Q_Graph;5276;1;1;1;796,25;1496,25;TermStrip;;0;0,666666;1
  2395;C;SIGH2R_Graph;5276;1;1;1;809,375;1483,125;TermStrip;;0;0,666666;1
  2396;C;SIGH3A_Graph;5276;1;1;1;774,375;1500,625;TermStrip;;0;3;1
  2397;C;SIGH3B_Graph;5276;1;1;1;783,125;1487,5;TermStrip;;0;3;1
  2398;C;SMEA1-_Graph;5276;1;1;1;1238,125;1701,875;TermStrip;;0;0,666666;1
  2399;C;SMEA2-_Graph;5276;1;1;1;1172,5;1605,625;TermStrip;;0;2;1
  2400;C;SMEA3U_Graph;5276;1;1;1;1194,375;1662,5;TermStrip;;0;0,666666;1
  2401;C;SMEA3V_Graph;5276;1;1;1;1229,375;1535,625;TermStrip;;0;0,666666;1
  2402;C;SMEA4Q_Graph;5276;1;1;1;1526,875;1330;PointTerm;;0;1;1
  2403;C;SMEA4R_Graph;5276;1;1;1;1290,625;1461,25;TermStrip;;0;1;1
  2404;C;SNED0G_Graph;5276;1;1;1;1999,375;678,125;TermStrip;;0;0,666666;1
  2405;C;SNED3A_Graph;5276;1;1;1;1973,125;704,375;TermStrip;;0;0,666666;1
  2406;C;SNQR0G_Graph;5276;1;1;1;2655,625;411,25;TermStrip;;0;0,666666;1
  2407;C;SNQR3-_Graph;5276;1;1;1;2668,75;428,75;TermStrip;;0;0,666666;1
  2408;C;SOKY0G_Graph;5276;1;1;1;2616,25;630;TermStrip;;0;0,666666;1
  2409;C;SOKY1-_Graph;5276;1;1;1;2541,875;586,25;TermStrip;;0;1;1
  2410;C;SOKY3-_Graph;5276;1;1;1;2594,375;599,375;TermStrip;;0;1;1
  2411;C;SOLW0G_Graph;5276;1;1;1;2515,625;1146,25;TermStrip;;0;0,666666;1
  2412;C;SOLW3-_Graph;5276;1;1;1;2502,5;1159,375;TermStrip;;0;0,666666;1
  2413;C;SPAV1Q_Graph;5276;1;1;1;1155;192,5;TermStrip;;0;0,666666;1
  2414;C;SPAV1R_Graph;5276;1;1;1;1146,25;192,5;TermStrip;;0;0,666666;1
  2415;C;SPAV3-_Graph;5276;1;1;1;1137,5;157,5;TermStrip;;0;2,666667;1
  2416;C;STCR3-_Graph;5276;1;1;1;2485;1150,625;TermStrip;;0;1;1
  2417;C;STCR5-_Graph;5276;1;1;1;2489,375;1137,5;TermStrip;;0;0,666666;1
  2418;C;STHA2A_Graph;5276;1;1;1;1417,5;940,625;TermStrip;;0;1,666667;1
  2419;C;STHA2B_Graph;5276;1;1;1;1417,5;949,375;TermStrip;;0;1,666667;1
  2420;C;STHA3-_Graph;5276;1;1;1;1435;945;TermStrip;;0;2,666667;1
  2421;C;STHA3U_Graph;5276;1;1;1;1505;1006,25;TermStrip;;0;0,666666;1
  2422;C;STHA3V_Graph;5276;1;1;1;1505;1023,75;TermStrip;;0;0,666666;1
  2423;C;STHA4A_Graph;5276;1;1;1;1592,5;1076,25;TermStrip;;0;1,666667;1
  2424;C;STHA4B_Graph;5276;1;1;1;1588,125;1098,125;TermStrip;;0;1,666667;1
  2425;C;STIR1S_Graph;5276;1;1;1;494,375;778,75;TermStrip;;0;1;1
  2426;C;STIR1T_Graph;5276;1;1;1;476,875;761,25;TermStrip;;0;1;1
  2427;C;STIR3-_Graph;5276;1;1;1;455;770;TermStrip;;0;2,666667;1
  2428;C;STLE0J_Graph;5276;1;1;1;800,625;48,125;TermStrip;;0;0,666666;1
  2429;C;STLE0K_Graph;5276;1;1;1;791,875;126,875;TermStrip;;0;0,666666;1
  2430;C;STLE1Q_Graph;5276;1;1;1;791,875;87,5;TermStrip;;0;1,333333;1
  2431;C;STLE1R_Graph;5276;1;1;1;800,625;170,625;TermStrip;;0;1,333333;1
  2432;C;STLE3S_Graph;5276;1;1;1;800,625;118,125;TermStrip;;0;2,666667;1
  2433;C;STWB4Q_Graph;5276;1;1;1;1470;1697,5;TermStrip;;0;2,666667;1
  2434;C;STWB4R_Graph;5276;1;1;1;1461,25;1728,125;TermStrip;;0;2,666667;1
  2435;C;TELR1Q_Graph;5276;1;1;1;761,25;1601,25;TermStrip;;0;0,666666;1
  2436;C;TELR1R_Graph;5276;1;1;1;735;1601,25;TermStrip;;0;0,666666;1
  2437;C;TELR3-_Graph;5276;1;1;1;748,125;1614,375;TermStrip;;0;2,666667;1
  2438;C;TODD0G_Graph;5276;1;1;1;1430,625;1894,375;TermStrip;;0;0,666666;1
  2439;C;TODD3-_Graph;5276;1;1;1;1400;1890;TermStrip;;0;0,666666;1
  2440;C;TONG1-_Graph;5276;1;1;1;2528,75;945;TermStrip;;0;2;1
  2441;C;TONG1Q_Graph;5276;1;1;1;2511,25;1019,375;TermStrip;;0;0,666666;1
  2442;C;TONG3-_Graph;5276;1;1;1;2537,5;971,25;TermStrip;;0;2,666667;1
  2443;C;TONG5-_Graph;5276;1;1;1;2537,5;949,375;TermStrip;;0;3,666667;1
  2444;C;TORM0G_Graph;5276;1;1;1;315;612,5;TermStrip;;0;0,666666;1
  2445;C;TORM3A_Graph;5276;1;1;1;319,375;625,625;TermStrip;;0;0,666666;1
  2446;C;TORN01_Graph;5276;1;1;1;1465,625;1588,125;TermStrip;;0;0,666666;1
  2447;C;TORN02_Graph;5276;1;1;1;1483,125;1561,875;TermStrip;;0;0,666666;1
  2448;C;TORN1-_Graph;5276;1;1;1;1544,375;1614,375;TermStrip;;0;1,333333;1
  2449;C;TORN3U_Graph;5276;1;1;1;1500,625;1592,5;TermStrip;;0;0,666666;1
  2450;C;TORN3V_Graph;5276;1;1;1;1509,375;1583,75;TermStrip;;0;0,666666;1
  2451;C;TORN4-_Graph;5276;1;1;1;1461,25;1557,5;TermStrip;;0;3,666667;1
  2452;C;TRLO0G_Graph;5276;1;1;1;2331,875;415,625;TermStrip;;0;0,666666;1
  2453;C;TRLO3-_Graph;5276;1;1;1;2314,375;428,75;TermStrip;;0;0,666666;1
  2454;C;TWEN0G_Graph;5276;1;1;1;2708,125;498,75;TermStrip;;0;0,666666;1
  2455;C;TWEN3-_Graph;5276;1;1;1;2703,75;476,875;TermStrip;;0;0,666666;1
  2456;C;VIRD0G_Graph;5276;1;1;1;1728,125;1863,75;TermStrip;;0;0,666666;1
  2457;C;VIRD3-_Graph;5276;1;1;1;1719,375;1837,5;TermStrip;;0;0,666666;1
  2458;C;WERF3-_Graph;5276;1;1;1;420;914,375;TermStrip;;0;0,666666;1
  2459;C;WERF5-_Graph;5276;1;1;1;398,125;949,375;TermStrip;;0;0,666666;1
  2460;C;WESE1-_Graph;5276;1;1;1;1321,25;1798,125;TermStrip;;0;1;1
  2461;C;WFIB2-_Graph;5276;1;1;1;590,625;875;TermStrip;;0;3,333333;1
  2462;C;WFIE1A_Graph;5276;1;1;1;525;866,25;TermStrip;;0;1,333333;1
  2463;C;WFIE1B_Graph;5276;1;1;1;520,625;896,875;TermStrip;;0;1,666667;1
  2464;C;WFIE2-_Graph;5276;1;1;1;608,125;896,875;TermStrip;;0;2;1
  2465;C;WFIE3-_Graph;5276;1;1;1;472,5;888,125;TermStrip;;0;3;1
  2466;C;WFIE3U_Graph;5276;1;1;1;560;875;TermStrip;;0;0,666666;1
  2467;C;WFIE3V_Graph;5276;1;1;1;555,625;892,5;TermStrip;;0;0,666666;1
  2468;C;WGEO2Q_Graph;5276;1;1;1;708,75;490;TermStrip;;0;0,666666;1
  2469;C;WGEO2R_Graph;5276;1;1;1;708,75;516,25;TermStrip;;0;0,666666;1
  2470;C;WGEO3-_Graph;5276;1;1;1;695,625;498,75;TermStrip;;0;2,666667;1
  2471;C;WHHO2Q_Graph;5276;1;1;1;993,125;1671,25;TermStrip;;0;1;1
  2472;C;WHHO2R_Graph;5276;1;1;1;984,375;1662,5;TermStrip;;0;1;1
  2473;C;WHHO3-_Graph;5276;1;1;1;980;1693,125;TermStrip;;0;2,666667;1
  2474;C;WHLL0G_Graph;5276;1;1;1;2695;428,75;TermStrip;;0;0,666666;1
  2475;C;WHLL3-_Graph;5276;1;1;1;2699,375;441,875;TermStrip;;0;0,666666;1
  2476;C;WHTB1S_Graph;5276;1;1;1;647,5;179,375;TermStrip;;0;0,666666;1
  2477;C;WHTB1T_Graph;5276;1;1;1;656,25;131,25;TermStrip;;0;0,666666;1
  2478;C;WHTL1S_Graph;5276;1;1;1;686,875;196,875;TermStrip;;0;1;1
  2479;C;WHTL1T_Graph;5276;1;1;1;691,25;170,625;TermStrip;;0;1;1
  2480;C;WHTL3-_Graph;5276;1;1;1;660,625;157,5;TermStrip;;0;2,666667;1
  2481;C;WISH0J_Graph;5276;1;1;1;1260;1246,875;TermStrip;;0;0,666666;1
  2482;C;WISH0K_Graph;5276;1;1;1;1255,625;1216,25;TermStrip;;0;0,666666;1
  2483;C;WISH1-_Graph;5276;1;1;1;1194,375;1290,625;TermStrip;;0;0,666666;1
  2484;C;WISH2-_Graph;5276;1;1;1;1242,5;1229,375;TermStrip;;0;3,666667;1
  2485;C;WISH3-_Graph;5276;1;1;1;1242,5;1251,25;TermStrip;;0;2,666667;1
  2486;C;WISH3S_Graph;5276;1;1;1;1203,125;1260;TermStrip;;0;0,666666;1
  2487;C;WISH3T_Graph;5276;1;1;1;1211,875;1281,875;TermStrip;;0;1;1
  2488;C;WISH3U_Graph;5276;1;1;1;1220,625;1264,375;TermStrip;;0;0,666666;1
  2489;C;WISH3V_Graph;5276;1;1;1;1316,875;1242,5;TermStrip;;0;0,666666;1
  2490;C;WISH3W_Graph;5276;1;1;1;1316,875;1238,125;TermStrip;;0;0,666666;1
  2491;C;WISH4-_Graph;5276;1;1;1;1386,875;1246,875;TermStrip;;0;1,333333;1
  2492;C;WIYH1-_Graph;5276;1;1;1;818,125;280;TermStrip;;0;4,333333;1
  2493;C;WIYH2-_Graph;5276;1;1;1;896,875;433,125;TermStrip;;0;4,333333;1
  2494;C;WIYH2R_Graph;5276;1;1;1;1089,375;498,75;TermStrip;;0;1;1
  2495;C;WIYH3U_Graph;5276;1;1;1;848,75;354,375;TermStrip;;0;0,666666;1
  2496;C;WIYH3V_Graph;5276;1;1;1;861,875;358,75;TermStrip;;0;0,666666;1
  2497;C;WIYH3W_Graph;5276;1;1;1;853,125;350;TermStrip;;0;0,666666;1
  2498;C;WIYH3X_Graph;5276;1;1;1;962,5;411,25;TermStrip;;0;0,666666;1
  2499;C;WIYH4Q_Graph;5276;1;1;1;1032,5;398,125;TermStrip;;0;0,666666;1
  2500;C;WLEE0A_Graph;5276;1;1;1;1408,75;599,375;TermStrip;;0;0,666666;1
  2501;C;WLEE0B_Graph;5276;1;1;1;1343,125;595;TermStrip;;0;0,666666;1
  2502;C;WLEE0C_Graph;5276;1;1;1;1378,125;595;TermStrip;;0;0,666666;1
  2503;C;WLEE2-_Graph;5276;1;1;1;1360,625;665;TermStrip;;0;1,333333;1
  2504;C;WLEE3A_Graph;5276;1;1;1;1391,25;630;TermStrip;;0;1;1
  2505;C;WLEE3B_Graph;5276;1;1;1;1347,5;625,625;TermStrip;;0;1;1
  2506;C;WLEE3C_Graph;5276;1;1;1;1369,375;625,625;TermStrip;;0;1;1
  2507;C;WLEX0A_Graph;5276;1;1;1;1251,25;647,5;TermStrip;;0;0,666666;1
  2508;C;WLEX0B_Graph;5276;1;1;1;1220,625;669,375;TermStrip;;0;0,666666;1
  2509;C;WLEX0C_Graph;5276;1;1;1;1225;717,5;TermStrip;;0;0,666666;1
  2510;C;WLEX2-_Graph;5276;1;1;1;1290,625;704,375;TermStrip;;0;1,333333;1
  2511;C;WLEX3A_Graph;5276;1;1;1;1268,75;669,375;TermStrip;;0;0,666666;1
  2512;C;WLEX3B_Graph;5276;1;1;1;1251,25;682,5;TermStrip;;0;0,666666;1
  2513;C;WLEX3C_Graph;5276;1;1;1;1251,25;708,75;TermStrip;;0;0,666666;1
  2514;C;WNDR0G_Graph;5276;1;1;1;2633,75;328,125;TermStrip;;0;0,666666;1
  2515;C;WNDR3-_Graph;5276;1;1;1;2642,5;358,75;TermStrip;;0;0,666666;1
  2516;C;DUNE0G_Graph;5277;1;1;1;52,5;131,25;TermStrip;12;0;0,666666;1
  2517;C;DUNE1-_Graph;5277;1;1;1;52,5;183,75;TermStrip;13;0;1;1
  2518;C;DUNE3-_Graph;5277;1;1;1;105;157,5;TermStrip;14;0;2;1
  2519;C;Graphical Net Object11;5277;-16777216;1;1;70,875;170,625;d_tr2;15;54;1;1
  2520;C;Graphical Net Object12;5277;-16777216;1;1;79,40625;170,625;d_tr2;16;57;1;1
  2521;C;Graphical Net Object15;5277;-16777216;1;1;74,375;144,375;d_tr2;17;301;1;1
  2522;C;Graphical Net Object16;5277;-16777216;1;1;52,5;113,75;d_genstat;;0;1;1
  2523;C;Graphical Net Object23;5277;-16777216;1;1;45,9375;166,25;d_net;18;0;1;1
  2524;C;DUNE0G_Graph;5278;-16777216;1;1;87,5;39,375;TermStrip;12;0;0,666666;1
  2525;C;DUNE1-_Graph;5278;-16777216;1;1;91,875;144,375;TermStrip;13;0;1,333333;1
  2526;C;DUNE3-_Graph;5278;-16777216;1;1;91,875;87,5;TermStrip;14;0;1,333333;1
  2527;C;Graphical Net Object4;5278;-16777216;1;1;83,125;115,9375;d_tr2;15;0;1;1
  2528;C;Graphical Net Object5;5278;-16777216;1;1;100,625;115,9375;d_tr2;16;0;1;1
  2529;C;Graphical Net Object6;5278;-16777216;1;1;87,5;63,4375;d_tr2;17;0;1;1
  2530;C;Graphical Net Object7(4);5278;-16777216;1;1;87,5;21,875;d_genstat;8;0;1;1
  2531;C;Graphical Net Object8;5278;-16777216;1;1;85,3125;161,875;d_net;18;180;1;1
  2532;C;DUNE0G_Graph;5279;1;1;1;1461,25;1653,75;TermStrip;12;0;0,666666;1
  2533;C;DUNE1-_Graph;5279;1;1;1;1487,5;1548,75;TermStrip;13;0;1,333333;1
  2534;C;DUNE3-_Graph;5279;1;1;1;1470;1627,5;TermStrip;14;0;3;1
  2535;C;Graphical Net Object1009;5279;-16777216;1;1;1470;1651,562;d_lin;;180;1;1
  2536;C;Graphical Net Object1216;5279;-16777216;1;1;1493,479;1588,125;d_tr2;15;180;1;1
  2537;C;Graphical Net Object1226;5279;-16777216;1;1;1479,771;1588,125;d_tr2;16;183;1;1
  2538;C;Graphical Net Object1343;5279;-16777216;1;1;1468,542;1680;d_tr2;;146;1;1
  2539;C;Graphical Net Object1578;5279;-16777216;1;1;1477,292;1666,875;d_genstat;;0;1;1
  2540;C;Graphical Net Object1988;5279;-16777216;1;1;1460,521;1640,625;d_tr2;17;164;1;1
  2541;C;Graphical Net Object2007;5279;-16777216;1;1;1499,531;1651,562;d_tr2;;68;1;1
  2542;C;Graphical Net Object2125;5279;-16777216;1;1;1458,333;1636,25;d_genstat;;0;1;1
  2543;C;Graphical Net Object2214;5279;-16777216;1;1;1505;1631,875;d_genstat;;0;1;1
  2544;C;Graphical Net Object2221;5279;-16777216;1;1;1418,958;1649,375;d_genstat;;0;1;1
  2545;C;Graphical Net Object2235;5279;-16777216;1;1;1488,594;1640,625;d_lin;;210;1;1
  2546;C;Graphical Net Object2264;5279;-16777216;1;1;1434,271;1664,688;d_tr2;;257;1;1
  2547;C;Graphical Net Object2299;5279;-16777216;1;1;1445,938;1645;d_lin;;173;1;1
  2548;C;Graphical Net Object24;5279;-16777216;1;1;1487,5;1531,25;d_net;18;0;1;1
  2549;C;KEIH0G_Graph;5279;1;1;1;1505;1649,375;TermStrip;;0;0,666666;1
  2550;C;KEIH3-_Graph;5279;1;1;1;1487,5;1653,75;TermStrip;;0;1;1
  2551;C;POGB0G_Graph;5279;1;1;1;1421,875;1666,875;TermStrip;;0;0,666666;1
  2552;C;POGB3-_Graph;5279;1;1;1;1443,75;1662,5;TermStrip;;0;1;1
  2553;C;TODD0G_Graph;5279;1;1;1;1474,375;1684,375;TermStrip;;0;0,666666;1
  2554;C;TODD3-_Graph;5279;1;1;1;1465,625;1675,625;TermStrip;;0;1;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);iDatConNr(i)
  2555;C;GCO_1;401;2;2664,8125;2668,75;;2;423,5;428,75;;0
  2556;C;GCO_2;401;2;2659,5625;2655,625;;2;416,5;411,25;;1
  2557;C;GCO_1;402;2;2242,89973069366;2239,99999968708;;2;432,52903267019;437,5;;0
  2558;C;GCO_2;402;2;2247,30860223982;2250,20833324641;;2;424,97096732981;420;;1
  2559;C;GCO_1;403;2;2233,04140604954;2231,24999989569;;2;417,794532777445;437,5;;0
  2560;C;GCO_2;403;2;2233,83359384615;2235,625;;2;409,080467222555;389,375;;1
  2561;C;GCO_1;404;2;2201,53109216769;2209,375;;2;390,281092167691;398,125;;0
  2562;C;GCO_2;404;2;2195,34390783231;2187,5;;2;384,093907832309;376,25;;1
  2563;C;GCO_1;405;2;1814,129874099;1806,875;;2;1441,82590377224;1421,875;;0
  2564;C;GCO_2;405;2;1817,120125901;1824,375;;2;1450,04909622776;1470;;1
  2565;C;GCO_1;406;2;1921,11148530178;1920,625;;2;1653,75673595393;1645;;0
  2566;C;GCO_2;406;2;1921,59684794463;1922,08333324641;;2;1662,49326404607;1671,25;;1
  2567;C;GCO_1;407;2;609,031092167691;616,875;;2;1396,53109216769;1404,375;;0
  2568;C;GCO_2;407;2;602,843907832309;595;;2;1390,34390783231;1382,5;;1
  2569;C;GCO_1;408;2;2212,04563811717;2213,75000031292;;2;422,160741335404;437,5;;0
  2570;C;GCO_2;408;2;2211,07936219575;2209,375;;2;413,464258664596;398,125;;1
  2571;C;GCO_1;409;2;1949,63831377326;1938,125;;2;1580,05391654113;1561,875;;0
  2572;C;GCO_2;409;2;1954,32001947315;1965,83333324641;;2;1587,44608345887;1605,625;;1
  2573;C;GCO_1;410;2;627,008496476324;630;;2;1386,65048942897;1395,625;;0
  2574;C;GCO_2;410;2;624,241503523676;621,25;;2;1378,34951057103;1369,375;;1
  2575;C;GCO_1;411;2;2229,60804083305;2235,625;;2;381,853801041313;389,375;;0
  2576;C;GCO_2;411;2;2224,14195916695;2218,125;;2;375,021198958687;367,5;;1
  2577;C;GCO_1;412;2;626,764810935017;625,625000104308;;2;1398,18957445317;1395,625;;0
  2578;C;GCO_2;412;2;630,318522415701;631,45833324641;;2;1406,18542554683;1408,75;;1
  2579;C;GCO_1;413;2;2258,37500001878;2256,04166675359;;2;421,749999974966;420;;0
  2580;C;GCO_2;413;2;2265,37499998122;2267,70833324641;;2;427,000000025034;428,75;;1
  2581;C;GCO_1;414;2;1884,24150352368;1872,5;;2;1548,97451057103;1513,75;;0
  2582;C;GCO_2;414;2;1887,00849647632;1898,75;;2;1557,27548942897;1592,5;;1
  2583;C;GCO_1;415;2;2261,20974981889;2257,5;;2;321,511626177221;345,625;;0
  2584;C;GCO_2;415;2;2262,54025018111;2266,25;;2;312,863373822779;288,75;;1
  2585;C;GCO_1;416;2;615,092581199752;616,875000312924;;2;1397,15278777747;1395,625;;0
  2586;C;GCO_2;416;2;608,449085866763;606,66666675359;;2;1402,84721222253;1404,375;;1
  2587;C;GCO_1;417;2;2251,84359216769;2257,5;;2;243,718592167691;249,375;;0
  2588;C;GCO_2;417;2;2245,65640783231;2240;;2;237,531407832309;231,875;;1
  2589;C;GCO_1;418;2;1358,12012230619;1353,625;;2;1877,31956841584;1868,125;;0
  2590;C;GCO_2;418;2;1361,96321094022;1366,45833324641;;2;1885,18043158416;1894,375;;1
  2591;C;GCO_1;419;2;2255,25675648922;2240;;2;1517,10229704764;1500,625;;0
  2592;C;GCO_2;419;2;2261,20157675719;2276,45833324641;;2;1523,52270295236;1540;;1
  2593;C;GCO_1;420;2;1363,79626034181;1369,375;;2;1778,54953851884;1754,375;;0
  2594;C;GCO_2;420;2;1361,82873965819;1356,25;;2;1787,07546148116;1811,25;;1
  2595;C;GCO_1;421;2;2268,00420784305;2253,125;;2;1504,37353461796;1491,875;;0
  2596;C;GCO_2;421;2;2274,70412540336;2289,58333324641;;2;1510,00146538204;1522,5;;1
  2597;C;GCO_1;422;2;379,89583324641;398,12499973923;;2;673,75;673,75;;0
  2598;C;GCO_2;422;2;371,14583324641;352,91666675359;;2;673,75;673,75;;1
  2599;C;GCO_1;423;2;628,358040833051;634,375;;2;1506,22880104131;1513,75;;0
  2600;C;GCO_2;423;2;622,891959166949;616,875;;2;1499,39619895869;1491,875;;1
  2601;C;GCO_1;424;2;2542,75000020862;2542,75000020862;;2;1071,875;1085;;0
  2602;C;GCO_1;425;2;711,666665971279;711,666665971279;;2;113,75;100,625;;0
  2603;C;GCO_1;426;2;1255,625;1255,625;;2;118,125;131,25;;0
  2604;C;GCO_1;427;2;838,541665971279;838,541665971279;;2;993,125;1006,25;;0
  2605;C;GCO_1;428;2;1104,24999979138;1104,24999979138;;2;1181,25;1194,375;;0
  2606;C;GCO_1;429;2;2134,125;2134,125;;2;546,875;560;;0
  2607;C;GCO_1;430;2;674,624999374151;674,624999374151;;2;1557,5;1570,625;;0
  2608;C;GCO_1;431;2;287,291665971279;287,291665971279;;2;660,625;647,5;;0
  2609;C;GCO_1;432;2;793,624999791384;793,624999791384;;2;131,25;118,125;;0
  2610;C;GCO_1;433;2;2446,49999937415;2446,49999937415;;2;783,125;770;;0
  2611;C;GCO_1;434;2;2538,95833333333;2538,95833333333;;2;1080,625;1093,75;;0
  2612;C;GCO_1;435;2;1414,58333402872;1414,58333402872;;2;1833,125;1820;;0
  2613;C;GCO_1;436;2;1321,25;1321,25;;2;297,5;310,625;;0
  2614;C;GCO_1;437;2;837,374999791384;837,374999791384;;2;183,75;170,625;;0
  2615;C;GCO_1;438;2;685,416665971279;685,416665971279;;2;1400;1386,875;;0
  2616;C;GCO_1;439;2;500,624999850988;500,624999850988;;2;949,375;962,5;;0
  2617;C;GCO_1;440;2;637,291665971279;637,291665971279;;2;170,625;157,5;;0
  2618;C;GCO_1;441;2;2464,87499958277;2464,87499958277;;2;1155;1168,125;;0
  2619;C;GCO_1;442;2;1122,91666597128;1122,91666597128;;2;1662,5;1675,625;;0
  2620;C;GCO_1;443;2;716,041665971279;716,041665971279;;2;1540;1553,125;;0
  2621;C;GCO_1;444;2;332,5;332,5;;2;945;958,125;;0
  2622;C;GCO_1;445;2;437,5;437,5;;2;809,375;822,5;;0
  2623;C;GCO_1;446;2;2533,125;2533,125;;2;1058,75;1071,875;;0
  2624;C;GCO_1;447;2;542,5;542,5;;2;1076,25;1063,125;;0
  2625;C;GCO_1;448;2;1347,50000020862;1347,50000020862;;2;730,625;717,5;;0
  2626;C;GCO_1;449;2;1344,87499937415;1344,87499937415;;2;695,625;708,75;;0
  2627;C;GCO_1;450;2;1347,5;1347,5;;2;275,625;262,5;;0
  2628;C;GCO_1;451;2;1421,87500062585;1421,87500062585;;2;1885,625;1872,5;;0
  2629;C;GCO_1;452;2;1351,87500052154;1351,87500052154;;2;774,375;787,5;;0
  2630;C;GCO_1;453;2;513,749999850988;513,749999850988;;2;958,125;945;;0
  2631;C;GCO_1;454;2;707,291665971279;707,291665971279;;2;1579,375;1566,25;;0
  2632;C;GCO_1;455;2;2530,20833298564;2530,20833298564;;2;875;888,125;;0
  2633;C;GCO_1;456;2;735;735;;2;1408,75;1395,625;;0
  2634;C;GCO_1;457;2;1295,87499937415;1295,87499937415;;2;78,75;65,625;;0
  2635;C;GCO_1;458;2;2428,125;2428,125;;2;1290,625;1277,5;;0
  2636;C;GCO_1;459;2;1688,75;1688,75;;2;1732,5;1745,625;;0
  2637;C;GCO_1;460;2;674,624999374151;674,624999374151;;2;511,875;498,75;;0
  2638;C;GCO_1;461;2;1386,875;1386,875;;2;616,875;630;;0
  2639;C;GCO_1;462;2;1751,45833298564;1751,45833298564;;2;590,625;577,5;;0
  2640;C;GCO_1;463;2;336,875;336,875;;2;936,25;923,125;;0
  2641;C;GCO_1;464;2;1764,58333298564;1764,58333298564;;2;520,625;507,5;;0
  2642;C;GCO_1;465;2;2493,75;2493,75;;2;818,125;805;;0
  2643;C;GCO_1;466;2;783,125;783,125;;2;1474,375;1487,5;;0
  2644;C;GCO_1;467;2;516,25;516,25;;2;1102,5;1089,375;;0
  2645;C;GCO_1;468;2;724,791665971279;724,791665971279;;2;253,75;240,625;;0
  2646;C;GCO_1;469;2;1785;1785;;2;511,875;498,75;;0
  2647;C;GCO_1;470;2;927,5;927,5;;2;1732,5;1719,375;;0
  2648;C;GCO_1;471;2;742,291665971279;742,291665971279;;2;210;196,875;;0
  2649;C;GCO_1;472;2;733,541665971279;733,541665971279;;2;214,375;201,25;;0
  2650;C;GCO_1;473;2;1369,375;1369,375;;2;210;196,875;;0
  2651;C;GCO_1;474;2;1859,37499947846;1859,37499947846;;2;765,625;778,75;;0
  2652;C;GCO_1;475;2;1287,70833298564;1287,70833298564;;2;183,75;170,625;;0
  2653;C;GCO_1;476;2;1106,875;1106,875;;2;1736,875;1723,75;;0
  2654;C;GCO_1;477;2;433,999999374151;433,999999374151;;2;783,125;770;;0
  2655;C;GCO_1;478;2;748,125;748,125;;2;1627,5;1614,375;;0
  2656;C;GCO_1;479;2;980;980;;2;1706,25;1693,125;;0
  2657;C;GCO_1;480;2;905,625;905,625;;2;905,625;918,75;;0
  2658;C;GCO_1;481;2;2537,5;2537,5;;2;958,125;971,25;;0
  2659;C;GCO_1;482;2;2126,25;2126,25;;2;573,125;560;;0
  2660;C;GCO_1;483;2;1351,875;1351,875;;2;612,5;625,625;;0
  2661;C;GCO_1;484;2;1365;1365;;2;612,5;625,625;;0
  2662;C;GCO_1;485;2;1941,04166675359;1941,04166675359;;2;1456,875;1470;;0
  2663;C;GCO_1;486;2;2155,41666675359;2155,41666675359;;2;1421,875;1435;;0
  2664;C;GCO_1;487;2;495,83333324641;495,83333324641;;2;997,5;1010,625;;0
  2665;C;GCO_1;488;2;599,375;599,375;;2;1500,625;1513,75;;0
  2666;C;GCO_1;489;2;2463,125;2463,125;;2;1251,25;1264,375;;0
  2667;C;GCO_1;490;2;1914,79166675359;1914,79166675359;;2;1614,375;1627,5;;0
  2668;C;GCO_1;491;2;1050;1050;;2;1785;1798,125;;0
  2669;C;GCO_1;492;2;361,66666675359;361,66666675359;;2;971,25;984,375;;0
  2670;C;GCO_1;493;2;1925;1925;;2;735;748,125;;0
  2671;C;GCO_1;494;2;1150,625;1150,625;;2;940,625;953,75;;0
  2672;C;GCO_1;495;2;1910,125;1910,125;;2;721,875;735;;0
  2673;C;GCO_1;496;2;1925;1925;;2;761,25;748,125;;0
  2674;C;GCO_1;497;2;1039,79166597128;1039,79166597128;;2;1802,5;1815,625;;0
  2675;C;GCO_1;498;2;1063,125;1063,125;;2;1828,75;1815,625;;0
  2676;C;GCO_1;499;2;1051,45833298564;1051,45833298564;;2;1802,5;1815,625;;0
  2677;C;GCO_1;500;2;1068,375;1068,375;;2;1811,25;1798,125;;0
  2678;C;GCO_1;501;2;1045,62499947846;1045,62499947846;;2;1828,75;1815,625;;0
  2679;C;GCO_1;502;2;2024,16666675359;2024,16666675359;;2;1636,25;1649,375;;0
  2680;C;GCO_1;503;2;1076,25;1076,25;;2;1785;1798,125;;0
  2681;C;GCO_1;504;2;1084,125;1084,125;;2;1811,25;1798,125;;0
  2682;C;GCO_1;505;2;395,20833324641;395,20833324641;;2;936,25;949,375;;0
  2683;C;GCO_1;506;2;1936,66666701436;1936,66666701436;;2;735;748,125;;0
  2684;C;GCO_1;507;2;472,5;472,5;;2;538,125;551,25;;0
  2685;C;GCO_1;508;2;1063,125;1063,125;;2;1785;1798,125;;0
  2686;C;GCO_1;509;2;1181,25;1181,25;;2;923,125;936,25;;0
  2687;C;GCO_1;510;2;1063,125;1063,125;;2;1802,5;1815,625;;0
  2688;C;GCO_1;511;2;763,736785801891;750,312500521541;;2;1533,80417591082;1540;;0
  2689;C;GCO_2;511;2;765,325714719649;778,75;;2;1533,07082408918;1526,875;;1
  2690;C;GCO_1;512;2;1175,90202960594;1176,875;;2;1309,58445593905;1308,125;;0
  2691;C;GCO_2;512;2;1174,93130442278;1173,95833402872;;2;1311,04054406095;1312,5;;1
  2692;C;GCO_1;513;2;1165,4850327876;1168,125;;2;1302,91990210926;1295;;0
  2693;C;GCO_2;513;2;1164,93163422676;1162,29166701436;;2;1304,58009789074;1312,5;;1
  2694;C;GCO_1;514;2;2118,37019227131;2200,625;;2;1229,46659918645;1238,125;;0
  2695;C;GCO_2;514;2;2116,62980772869;2034,375;;2;1229,28340081355;1220,625;;1
  2696;C;GCO_1;515;2;1414,92118816356;1413,12500010431;;2;944,217376204143;940,625;;0
  2697;C;GCO_2;515;2;1415,70381194075;1417,5;;2;945,782623795857;949,375;;1
  2698;C;GCO_1;516;2;1070,31885745549;1086,45833402872;;2;1807,2769950475;1815,625;;0
  2699;C;GCO_2;516;2;1068,76447657323;1052,625;;2;1806,4730049525;1798,125;;1
  2700;C;GCO_1;517;2;1025,75340670465;1010,62500052154;;2;955,604343911747;949,375;;0
  2701;C;GCO_2;517;2;1027,37159336985;1042,49999955296;;2;956,270656088253;962,5;;1
  2702;C;GCO_1;518;2;2271,24371843354;2275;;2;311,243718433538;315;;0
  2703;C;GCO_2;518;2;2270,00628156646;2266,25;;2;310,006281566462;306,25;;1
  2704;C;GCO_1;519;2;1590,48410161825;1592,5;;2;1086,32949190877;1076,25;;0
  2705;C;GCO_2;519;2;1590,14089838175;1588,125;;2;1088,04550809123;1098,125;;1
  2706;C;GCO_1;520;2;1377,86563509276;1397,81250026077;;2;466,200989946945;472,5;;0
  2707;C;GCO_2;520;2;1376,19686542878;1356,25000026077;;2;465,674010053055;459,375;;1
  2708;C;GCO_1;521;2;895,502879960741;886,666665971279;;2;922,531504921863;914,375;;0
  2709;C;GCO_2;521;2;896,788786010539;905,625;;2;923,718495078137;931,875;;1
  2710;C;GCO_1;522;2;1169,48670591049;1168,125;;2;1307,25535173342;1295;;0
  2711;C;GCO_2;522;2;1169,67996110387;1171,04166701436;;2;1308,99464826658;1321,25;;1
  2712;C;GCO_1;523;2;793,182133701404;786,04166649282;;2;128,200662603741;87,5;;0
  2713;C;GCO_2;523;2;793,484532791416;800,625;;2;129,924337396259;170,625;;1
  2714;C;GCO_1;524;2;1172,35299758396;1190;;2;945,375151395778;953,75;;0
  2715;C;GCO_2;524;2;1170,77200241604;1153,125;;2;944,624848604223;936,25;;1
  2716;C;GCO_1;525;2;1373,78079542382;1361,71874973923;;2;712,843785278941;708,75;;0
  2717;C;GCO_2;525;2;1375,43795357035;1387,49999925494;;2;713,406214721059;717,5;;1
  2718;C;GCO_1;526;2;1179,43629582119;1176,875;;2;1313,88791491068;1308,125;;0
  2719;C;GCO_2;526;2;1180,14703820753;1182,70833402872;;2;1315,48708508932;1321,25;;1
  2720;C;GCO_1;527;2;888,932950593795;882,291665971279;;2;924,727155875251;918,75;;0
  2721;C;GCO_2;527;2;890,233715377484;896,875;;2;925,897844124749;931,875;;1
  2722;C;GCO_1;528;2;835,901699295265;844,375;;2;178,544902114206;153,125;;0
  2723;C;GCO_2;528;2;835,348300704735;826,875;;2;180,205097885794;205,625;;1
  2724;C;GCO_1;529;2;1382,53192182907;1375,5;;2;1660,07831161919;1658,125;;0
  2725;C;GCO_2;529;2;1384,21807817093;1391,25;;2;1660,54668838081;1662,5;;1
  2726;C;GCO_1;530;2;1396,52867341079;1406,56249921769;;2;781,392453592872;787,5;;0
  2727;C;GCO_2;530;2;1395,03382595591;1385,00000014901;;2;780,482546407128;774,375;;1
  2728;C;GCO_1;531;2;2529,72297066164;2527,29166666667;;2;1090,10304400755;1093,75;;0
  2729;C;GCO_2;531;2;2530,69369600503;2533,125;;2;1088,64695599245;1085;;1
  2730;C;GCO_1;532;2;608,960635193229;603,75;;2;1002,60863816426;1010,625;;0
  2731;C;GCO_2;532;2;609,914364806771;615,125;;2;1001,14136183574;993,125;;1
  2732;C;GCO_1;533;2;2462,3958333768;2464,58333324641;;2;1314,6875;1321,25;;0
  2733;C;GCO_2;533;2;2462,3958333768;2460,20833350718;;2;1314,6875;1308,125;;0
  2734;C;GCO_1;534;2;2474,79166675359;2489,375;;2;1303,75;1299,375;;0
  2735;C;GCO_2;534;2;2474,79166675359;2460,20833350718;;2;1303,75;1308,125;;1
  2736;C;GCO_1;535;2;2632,29166675359;2622,08333350718;;2;385;411,25;;0
  2737;C;GCO_2;535;2;2632,29166675359;2642,5;;2;385;358,75;;1
  2738;C;GCO_1;536;2;2104,375;2126,25;;2;1439,375;1461,25;;0
  2739;C;GCO_2;536;2;2104,375;2082,5;;2;1439,375;1417,5;;1
  2740;C;GCO_1;537;2;1827;1850,625;;2;1382,5;1404,375;;0
  2741;C;GCO_2;537;2;1827;1803,375;;2;1382,5;1360,625;;1
  2742;C;GCO_1;538;2;2664,375;2651,25;;2;420;441,875;;0
  2743;C;GCO_2;538;2;2664,375;2677,5;;2;420;398,125;;1
  2744;C;GCO_1;539;2;1868,125;1833,125;;2;1452,5;1404,375;;0
  2745;C;GCO_2;539;2;1868,125;1903,125;;2;1452,5;1500,625;;1
  2746;C;GCO_1;540;2;1845,15625013039;1822,18750026077;;2;1459,0625;1404,375;;0
  2747;C;GCO_2;540;2;1845,15625013039;1868,125;;2;1459,0625;1513,75;;1
  2748;C;GCO_1;541;2;2696,45833324641;2689,16666649282;;2;463,75;450,625;;0
  2749;C;GCO_2;541;2;2696,45833324641;2703,75;;2;463,75;476,875;;1
  2750;C;GCO_1;542;2;2515,0416666232;2525,83333324641;;2;575,3125;573,125;;0
  2751;C;GCO_2;542;2;2515,0416666232;2504,25;;2;575,3125;577,5;;1
  2752;C;GCO_1;543;2;2524,375;2506,875;;2;581,875;577,5;;0
  2753;C;GCO_2;543;2;2524,375;2541,875;;2;581,875;586,25;;1
  2754;C;GCO_1;544;2;479,062499869615;491,45833298564;;2;973,4375;962,5;;0
  2755;C;GCO_2;544;2;479,062499869615;466,66666675359;;2;973,4375;984,375;;1
  2756;C;GCO_1;545;2;1872,5;1890;;2;1424,0625;1443,75;;0
  2757;C;GCO_2;545;2;1872,5;1855;;2;1424,0625;1404,375;;1
  2758;C;GCO_1;546;2;2100;2073,75;;2;1386,875;1369,375;;0
  2759;C;GCO_2;546;2;2100;2126,25;;2;1386,875;1404,375;;1
  2760;C;GCO_1;547;2;1911,875;1903,125;;2;1618,75;1592,5;;0
  2761;C;GCO_2;547;2;1911,875;1920,625;;2;1618,75;1645;;1
  2762;C;GCO_1;548;2;495,833333689719;501,66666675359;;2;997,5;1010,625;;0
  2763;C;GCO_2;548;2;495,833333689719;490,000000625849;;2;997,5;984,375;;1
  2764;C;GCO_1;549;2;2484,125;2457;;2;549,0625;577,5;;0
  2765;C;GCO_2;549;2;2484,125;2511,25;;2;549,0625;520,625;;1
  2766;C;GCO_1;550;2;1890;1881,25;;2;1616,5625;1618,75;;0
  2767;C;GCO_2;550;2;1890;1898,75;;2;1616,5625;1614,375;;1
  2768;C;GCO_1;551;2;1995;1973,125;;2;1548,75;1531,25;;0
  2769;C;GCO_2;551;2;1995;2016,875;;2;1548,75;1566,25;;1
  2770;C;GCO_1;552;2;1468,54166675359;1468,54166675359;;2;1575;1588,125;;0
  2771;C;GCO_1;553;2;2547,12500020862;2547,12500020862;;2;962,5;949,375;;0
  2772;C;GCO_1;554;2;1104,68749986961;1102,5;;2;1152,8125;1168,125;;0
  2773;C;GCO_2;554;2;1104,68749986961;1106,87499973923;;2;1152,8125;1137,5;;1
  2774;C;GCO_1;555;2;2080,3125;2082,5;;2;568,75;590,625;;0
  2775;C;GCO_2;555;2;2080,3125;2078,125;;2;568,75;546,875;;1
  2776;C;GCO_1;556;2;2364,68750052154;2403,33333402872;;2;1198,75;1163,75;;0
  2777;C;GCO_2;556;2;2364,68750052154;2326,04166701436;;2;1198,75;1233,75;;1
  2778;C;GCO_1;557;2;993,12499973923;1028,12499947846;;2;973,4375;971,25;;1
  2779;C;GCO_2;557;2;993,12499973923;958,125;;2;973,4375;975,625;;1
  2780;C;GCO_1;558;2;1160,83333337679;1144,79166675359;;2;1203,125;1203,125;;0
  2781;C;GCO_2;558;2;1160,83333337679;1176,875;;2;1203,125;1203,125;;1
  2782;C;GCO_1;559;2;2085,41666649282;2162,70833298564;;2;669,375;630;;0
  2783;C;GCO_2;559;2;2085,41666649282;2008,125;;2;669,375;708,75;;0
  2784;C;GCO_1;560;2;947,67361116906;1022,29166597128;;2;966,875;971,25;;0
  2785;C;GCO_2;560;2;947,67361116906;873,055556366841;;2;966,875;962,5;;1
  2786;C;GCO_1;561;2;1962,1875;2008,125;;2;638,75;603,75;;0
  2787;C;GCO_2;561;2;1962,1875;1916,25;;2;638,75;673,75;;1
  2788;C;GCO_1;562;2;2017,60416675359;2003,75;;2;564,375;603,75;;0
  2789;C;GCO_2;562;2;2017,60416675359;2031,45833350718;;2;564,375;525;;0
  2790;C;GCO_1;563;2;1416,04166649282;1386,875;;2;1618,75;1680;;0
  2791;C;GCO_2;563;2;1416,04166649282;1445,20833298564;;2;1618,75;1557,5;;1
  2792;C;GCO_1;564;2;768,249999687076;783,999999374151;;2;1561,875;1540;;0
  2793;C;GCO_2;564;2;768,249999687076;752,5;;2;1561,875;1583,75;;1
  2794;C;GCO_1;565;2;756,875;770;;2;1548,75;1526,875;;0
  2795;C;GCO_2;565;2;756,875;743,75;;2;1548,75;1570,625;;1
  2796;C;GCO_1;566;2;805,145833063871;811,124999374151;;2;1487,5;1478,75;;0
  2797;C;GCO_2;566;2;805,145833063871;799,16666675359;;2;1487,5;1496,25;;1
  2798;C;GCO_1;567;2;542,5;551,25;;2;1052,1875;1036,875;;0
  2799;C;GCO_2;567;2;542,5;533,75;;2;1052,1875;1067,5;;1
  2800;C;GCO_1;568;2;557,083333376795;581,875;;2;1074,0625;1058,75;;0
  2801;C;GCO_2;568;2;557,083333376795;532,29166675359;;2;1074,0625;1089,375;;1
  2802;C;GCO_1;569;2;805,437499582767;801,499999165535;;2;1480,9375;1478,75;;0
  2803;C;GCO_2;569;2;805,437499582767;809,375;;2;1480,9375;1483,125;;1
  2804;C;GCO_2;570;2;1398,43749962747;1396,87499925494;;2;1785;1750;;1
  2805;C;GCO_1;571;2;862,895832829177;851,66666649282;;2;404,6875;376,25;;0
  2806;C;GCO_2;571;2;862,895832829177;874,124999165535;;2;404,6875;433,125;;1
  2807;C;GCO_1;572;2;919,72222259889;977,08333350718;;2;999,6875;1036,875;;0
  2808;C;GCO_2;572;2;919,72222259889;862,3611116906;;2;999,6875;962,5;;1
  2809;C;GCO_1;573;2;1720,62500007451;1721,87500014901;;2;1826,5625;1815,625;;0
  2810;C;GCO_2;573;2;1720,62500007451;1719,375;;2;1826,5625;1837,5;;1
  2811;C;GCO_1;574;2;856,624999165535;861,875;;2;430,9375;428,75;;0
  2812;C;GCO_2;574;2;856,624999165535;851,37499833107;;2;430,9375;433,125;;0
  2813;C;GCO_2;575;2;1409,99999977648;1406,87499955297;;2;1785;1750;;1
  2814;C;GCO_1;576;2;1316,875;1316,875;;2;212,1875;166,25;;1
  2815;C;GCO_2;576;2;1316,875;1316,875;;2;212,1875;258,125;;1
  2816;C;GCO_1;577;2;1747,8125;1736,875;;2;553,4375;581,875;;0
  2817;C;GCO_2;577;2;1747,8125;1758,75;;2;553,4375;525;;1
  2818;C;GCO_1;578;2;770,795453692024;770;;2;269,0625;258,125;;1
  2819;C;GCO_2;578;2;770,795453692024;771,590907384049;;2;269,0625;280;;0
  2820;C;GCO_1;579;2;575,75;560,875;;2;982,1875;953,75;;0
  2821;C;GCO_2;579;2;575,75;590,625;;2;982,1875;1010,625;;1
  2822;C;GCO_1;580;2;1802,5;1776,25;;2;603,75;612,5;;0
  2823;C;GCO_2;580;2;1802,5;1828,75;;2;603,75;595;;1
  2824;C;GCO_1;581;2;2488,64583324641;2506,875;;2;824,6875;866,25;;1
  2825;C;GCO_2;581;2;2488,64583324641;2470,41666649282;;2;824,6875;783,125;;0
  2826;C;GCO_1;582;2;581;571,375;;2;973,4375;953,75;;0
  2827;C;GCO_2;582;2;581;590,625;;2;973,4375;993,125;;1
  2828;C;GCO_1;583;2;549,79166675359;554,16666701436;;2;923,125;914,375;;0
  2829;C;GCO_2;583;2;549,79166675359;545,41666649282;;2;923,125;931,875;;1
  2830;C;GCO_1;584;2;1863,75000026077;1828,75000052154;;2;767,8125;783,125;;1
  2831;C;GCO_2;584;2;1863,75000026077;1898,75;;2;767,8125;752,5;;1
  2832;C;GCO_1;585;2;1882,34374986961;1861,56249973923;;2;772,1875;783,125;;1
  2833;C;GCO_2;585;2;1882,34374986961;1903,125;;2;772,1875;761,25;;1
  2834;C;GCO_1;586;2;760,156250130385;780,93750026077;;2;553,4375;573,125;;0
  2835;C;GCO_2;586;2;760,156250130385;739,375;;2;553,4375;533,75;;1
  2836;C;GCO_1;587;2;822,5;822,5;;2;1205,3125;1286,25;;0
  2837;C;GCO_2;587;2;822,5;822,5;;2;1205,3125;1124,375;;1
  2838;C;GCO_1;588;2;468,85416675359;424,375;;2;901,25;905,625;;0
  2839;C;GCO_2;588;2;468,85416675359;513,33333350718;;2;901,25;896,875;;1
  2840;C;GCO_1;589;2;1876,875;1859,375;;2;1402,1875;1404,375;;0
  2841;C;GCO_2;589;2;1876,875;1894,375;;2;1402,1875;1400;;1
  2842;C;GCO_1;590;2;1284,06250026077;1286,25000052154;;2;321,5625;380,625;;0
  2843;C;GCO_2;590;2;1284,06250026077;1281,875;;2;321,5625;262,5;;1
  2844;C;GCO_1;591;2;1148;1128,75;;2;1651,5625;1697,5;;0
  2845;C;GCO_2;591;2;1148;1167,25;;2;1651,5625;1605,625;;1
  2846;C;GCO_1;592;2;1136,1875;1115,625;;2;1651,5625;1697,5;;0
  2847;C;GCO_2;592;2;1136,1875;1156,75;;2;1651,5625;1605,625;;1
  2848;C;GCO_1;593;2;1920,625;1925;;2;1365;1360,625;;0
  2849;C;GCO_2;593;2;1920,625;1916,25;;2;1365;1369,375;;1
  2850;C;GCO_1;594;2;721,875;717,5;;2;805;739,375;;0
  2851;C;GCO_2;594;2;721,875;726,25;;2;805;870,625;;1
  2852;C;GCO_1;595;2;789,6875;743,75;;2;850,9375;739,375;;0
  2853;C;GCO_2;595;2;789,6875;835,625;;2;850,9375;962,5;;1
  2854;C;GCO_1;596;2;811,5625;805;;2;1205,3125;1286,25;;0
  2855;C;GCO_2;596;2;811,5625;818,125;;2;1205,3125;1124,375;;1
  2856;C;GCO_1;597;2;1315,78124986961;1319,06249973923;;2;319,375;380,625;;1
  2857;C;GCO_2;597;2;1315,78124986961;1312,5;;2;319,375;258,125;;1
  2858;C;GCO_1;598;2;1898,75;1894,375;;2;575,3125;599,375;;0
  2859;C;GCO_2;598;2;1898,75;1903,125;;2;575,3125;551,25;;1
  2860;C;GCO_1;599;2;729,895833376795;748,125;;2;507,5;525;;0
  2861;C;GCO_2;599;2;729,895833376795;711,66666675359;;2;507,5;490;;1
  2862;C;GCO_1;600;2;1907,5;1903,125;;2;577,5;599,375;;0
  2863;C;GCO_2;600;2;1907,5;1911,875;;2;577,5;555,625;;1
  2864;C;GCO_1;601;2;437,500000156462;406,875;;2;914,375;914,375;;0
  2865;C;GCO_2;601;2;437,500000156462;468,125000312924;;2;914,375;914,375;;1
  2866;C;GCO_1;602;2;1183,43750013039;1124,37500026077;;2;1183,4375;1137,5;;0
  2867;C;GCO_2;602;2;1183,43750013039;1242,5;;2;1183,4375;1229,375;;1
  2868;C;GCO_1;603;2;1185,625;1168,125;;2;1277,5;1295;;0
  2869;C;GCO_2;603;2;1185,625;1203,125;;2;1277,5;1260;;1
  2870;C;GCO_1;604;2;672,875;721,875;;2;883,75;870,625;;0
  2871;C;GCO_2;604;2;672,875;623,875;;2;883,75;896,875;;1
  2872;C;GCO_1;605;2;1199,84374973923;1181,25;;2;1216,25;1203,125;;0
  2873;C;GCO_2;605;2;1199,84374973923;1218,43749947846;;2;1216,25;1229,375;;1
  2874;C;GCO_1;606;2;1308,125;1308,125;;2;229,6875;258,125;;0
  2875;C;GCO_2;606;2;1308,125;1308,125;;2;229,6875;201,25;;1
  2876;C;GCO_1;607;2;1553,85416675359;1526,875;;2;1214,0625;1330;;0
  2877;C;GCO_2;607;2;1553,85416675359;1580,83333350718;;2;1214,0625;1098,125;;1
  2878;C;GCO_1;608;2;832,781249243766;802,81249973923;;2;503,125;573,125;;0
  2879;C;GCO_2;608;2;832,781249243766;862,749998748302;;2;503,125;433,125;;1
  2880;C;GCO_1;609;2;849,624999791384;813,75;;2;509,6875;586,25;;0
  2881;C;GCO_2;609;2;849,624999791384;885,499999582767;;2;509,6875;433,125;;1
  2882;C;GCO_1;610;2;1192,1875;1176,875;;2;1295;1308,125;;0
  2883;C;GCO_2;610;2;1192,1875;1207,5;;2;1295;1281,875;;1
  2884;C;GCO_1;611;2;393,75;363,125;;2;907,8125;910;;0
  2885;C;GCO_2;611;2;393,75;424,375;;2;907,8125;905,625;;1
  2886;C;GCO_1;612;2;578,375;573,125;;2;995,3125;997,5;;0
  2887;C;GCO_2;612;2;578,375;583,625;;2;995,3125;993,125;;1
  2888;C;GCO_1;613;2;1327,18750037253;1306,87500074506;;2;533,75;560;;0
  2889;C;GCO_2;613;2;1327,18750037253;1347,5;;2;533,75;507,5;;1
  2890;C;GCO_1;614;2;1286,25;1286,25;;2;234,0625;262,5;;0
  2891;C;GCO_2;614;2;1286,25;1286,25;;2;234,0625;205,625;;1
  2892;C;GCO_1;615;2;2062,08333324641;2046,04166649282;;2;535,9375;525;;0
  2893;C;GCO_2;615;2;2062,08333324641;2078,125;;2;535,9375;546,875;;1
  2894;C;GCO_1;616;2;605,9375;595;;2;1034,6875;1058,75;;0
  2895;C;GCO_2;616;2;605,9375;616,875;;2;1034,6875;1010,625;;1
  2896;C;GCO_1;617;2;1100,3125;1115,625;;2;1734,6875;1697,5;;0
  2897;C;GCO_2;617;2;1100,3125;1085;;2;1734,6875;1771,875;;1
  2898;C;GCO_1;618;2;378,4375;350;;2;914,375;914,375;;0
  2899;C;GCO_2;618;2;378,4375;406,875;;2;914,375;914,375;;1
  2900;C;GCO_1;619;2;1347,49999973923;1329,99999947846;;2;400,3125;380,625;;0
  2901;C;GCO_2;619;2;1347,49999973923;1365;;2;400,3125;420;;1
  2902;C;GCO_1;620;2;1113,4375;1128,75;;2;1728,125;1697,5;;0
  2903;C;GCO_2;620;2;1113,4375;1098,125;;2;1728,125;1758,75;;1
  2904;C;GCO_1;621;2;721,875;735;;2;525;533,75;;0
  2905;C;GCO_2;621;2;721,875;708,75;;2;525;516,25;;1
  2906;C;GCO_1;622;2;385;415,625;;2;660,625;669,375;;0
  2907;C;GCO_2;622;2;385;354,375;;2;660,625;651,875;;1
  2908;C;GCO_1;623;2;665;647,5;;2;188,125;179,375;;0
  2909;C;GCO_2;623;2;665;682,5;;2;188,125;196,875;;1
  2910;C;GCO_1;624;2;675,9375;656,25;;2;150,9375;131,25;;0
  2911;C;GCO_2;624;2;675,9375;695,625;;2;150,9375;170,625;;1
  2912;C;GCO_1;625;2;378,4375;406,875;;2;667,1875;673,75;;0
  2913;C;GCO_2;625;2;378,4375;350;;2;667,1875;660,625;;1
  2914;C;GCO_1;626;2;432,727272063494;406,875;;2;686,875;673,75;;0
  2915;C;GCO_2;626;2;432,727272063494;458,579544126988;;2;686,875;700;;1
  2916;C;GCO_1;627;2;827,47159157287;800,625;;2;225,3125;170,625;;0
  2917;C;GCO_2;627;2;827,47159157287;854,31818314574;;2;225,3125;280;;1
  2918;C;GCO_1;628;2;443,465908616781;415,625;;2;684,6875;669,375;;0
  2919;C;GCO_2;628;2;443,465908616781;471,306817233563;;2;684,6875;700;;1
  2920;C;GCO_1;629;2;480,255681723356;463,75;;2;686,875;673,75;;0
  2921;C;GCO_2;629;2;480,255681723356;496,761363446713;;2;686,875;700;;1
  2922;C;GCO_1;630;2;1458,43750037253;1470;;2;1778,4375;1806,875;;0
  2923;C;GCO_2;630;2;1458,43750037253;1446,87500074506;;2;1778,4375;1750;;1
  2924;C;GCO_1;631;2;1240,4583333768;1239,875;;2;150,9375;175;;0
  2925;C;GCO_2;631;2;1240,4583333768;1241,04166675359;;2;150,9375;126,875;;1
  2926;C;GCO_1;632;2;2436,14583350718;2417,91666701436;;2;1148,4375;1163,75;;0
  2927;C;GCO_2;632;2;2436,14583350718;2454,375;;2;1148,4375;1133,125;;1
  2928;C;GCO_1;633;2;1229,375;1246,875;;2;181,5625;175;;1
  2929;C;GCO_2;633;2;1229,375;1211,875;;2;181,5625;188,125;;1
  2930;C;GCO_1;634;2;1449,06250022352;1461,25;;2;1780,625;1811,25;;0
  2931;C;GCO_2;634;2;1449,06250022352;1436,87500044703;;2;1780,625;1750;;1
  2932;C;GCO_1;635;2;2382,1875;2417,91666701436;;2;1198,75;1163,75;;0
  2933;C;GCO_2;635;2;2382,1875;2346,45833298564;;2;1198,75;1233,75;;1
  2934;C;GCO_1;636;2;454,801135510206;463,75;;2;695,625;691,25;;0
  2935;C;GCO_2;636;2;454,801135510206;445,852271020412;;2;695,625;700;;1
  2936;C;GCO_1;637;2;1276,625;1271,375;;2;146,5625;175;;1
  2937;C;GCO_2;637;2;1276,625;1281,875;;2;146,5625;118,125;;1
  2938;C;GCO_1;638;2;1270,9375;1264,375;;2;218,75;175;;0
  2939;C;GCO_2;638;2;1270,9375;1277,5;;2;218,75;262,5;;1
  2940;C;GCO_1;639;2;2460,9375;2432,5;;2;1128,75;1163,75;;0
  2941;C;GCO_2;639;2;2460,9375;2489,375;;2;1128,75;1093,75;;1
  2942;C;GCO_1;640;2;505,937500149012;513,125000298023;;2;739,375;700;;0
  2943;C;GCO_2;640;2;505,937500149012;498,75;;2;739,375;778,75;;1
  2944;C;GCO_1;641;2;2460,20833298564;2461,66666597128;;2;1152,8125;1163,75;;0
  2945;C;GCO_2;641;2;2460,20833298564;2458,75;;2;1152,8125;1141,875;;1
  2946;C;GCO_1;642;2;1326,55535284735;1321,24999973923;;2;271,065489990968;288,75;;0
  2947;C;GCO_2;642;2;1329,06964689188;1334,375;;2;262,684510009032;245;;1
  2948;C;GCO_1;643;2;1899,98397432406;1894,375;;2;1605,96153845798;1592,5;;0
  2949;C;GCO_2;643;2;1903,34935892235;1908,95833324641;;2;1614,03846154202;1627,5;;1
  2950;C;GCO_1;644;2;854,107636934019;859,250000417233;;2;1492,16486075647;1478,75;;0
  2951;C;GCO_2;644;2;850,975696729624;845,83333324641;;2;1500,33513924353;1513,75;;1
  2952;C;GCO_1;645;2;841,676461632393;849,625000208617;;2;1494,53018678244;1478,75;;0
  2953;C;GCO_2;645;2;837,740205329813;829,79166675359;;2;1502,34481321756;1518,125;;1
  2954;C;GCO_1;646;2;2528,51905948031;2533,125;;2;480,788118960625;490;;0
  2955;C;GCO_2;646;2;2524,60594051969;2520;;2;472,961881039375;463,75;;1
  2956;C;GCO_1;647;2;613,728801041313;621,25;;2;1525,23304083305;1531,25;;0
  2957;C;GCO_2;647;2;606,896198958687;599,375;;2;1519,76695916695;1513,75;;1
  2958;C;GCO_1;648;2;2453,46890783231;2450;;2;1274,03109216769;1277,5;;0
  2959;C;GCO_2;648;2;2459,65609216769;2463,125;;2;1267,84390783231;1264,375;;1
  2960;C;GCO_1;649;2;1927,05625463749;1907,5;;2;1531,91500741998;1500,625;;0
  2961;C;GCO_2;649;2;1931,69374536251;1951,25;;2;1539,33499258002;1570,625;;1
  2962;C;GCO_1;650;2;2003,76007483437;1995;;2;1632,98008422538;1623,125;;0
  2963;C;GCO_2;650;2;2009,57325841204;2018,33333324641;;2;1639,51991577462;1649,375;;1
  2964;C;GCO_1;651;2;2562,62904272532;2559,375;;2;597,597948756484;590,625;;0
  2965;C;GCO_2;651;2;2566,32929052109;2569,58333324641;;2;605,527051243516;612,5;;1
  2966;C;GCO_1;652;2;2135,26522756268;2126,25;;2;1416,2074862201;1404,375;;0
  2967;C;GCO_2;652;2;2140,56810568373;2149,58333324641;;2;1423,1675137799;1435;;1
  2968;C;GCO_1;653;2;412,604572144274;420;;2;928,0280976424;914,375;;0
  2969;C;GCO_2;653;2;408,437094609316;401,04166675359;;2;935,721902357599;949,375;;1
  2970;C;GCO_1;654;2;461,016959166949;455;;2;565,603801041313;573,125;;0
  2971;C;GCO_2;654;2;466,483040833051;472,5;;2;558,771198958687;551,25;;1
  2972;C;GCO_1;655;2;2511,6875;2515,625;;2;484,75;490;;0
  2973;C;GCO_2;655;2;2506,4375;2502,5;;2;477,75;472,5;;1
  2974;C;GCO_1;656;2;2026,55724246443;2016,875;;2;1569,30755026152;1566,25;;0
  2975;C;GCO_2;656;2;2034,90109078198;2044,58333324641;;2;1571,94244973848;1575;;1
  2976;C;GCO_1;657;2;1358,84814436351;1351,87500026077;;2;277,43542553504;293,125;;0
  2977;C;GCO_2;657;2;1362,40185589726;1369,375;;2;269,43957446496;253,75;;1
  2978;C;GCO_1;658;2;1905,39745954385;1898,75;;2;1613,04550809123;1614,375;;0
  2979;C;GCO_2;658;2;1913,97754045615;1920,625;;2;1611,32949190877;1610;;1
  2980;C;GCO_1;659;2;1907,49999947846;1907,49999947846;;2;761,25;748,125;;0
  2981;C;GCO_1;660;2;1290,625;1290,625;;2;332,5;345,625;;0
  2982;C;GCO_1;661;2;1933,75;1933,75;;2;748,125;735;;0
  2983;C;GCO_1;662;2;1153,25;1153,25;;2;966,875;953,75;;0
  2984;C;GCO_1;663;2;1186,875;1186,875;;2;949,375;936,25;;0
  2985;C;GCO_1;664;2;2442,1249987483;2442,1249987483;;2;1181,25;1168,125;;0
  2986;C;GCO_1;665;2;1161,5625;1161,5625;;2;923,125;936,25;;0
  2987;C;GCO_1;666;2;1176,875;1176,875;;2;940,625;953,75;;0
  2988;C;GCO_1;667;2;1169;1169;;2;966,875;953,75;;0
  2989;C;GCO_1;668;2;1163,75;1163,75;;2;940,625;953,75;;0
  2990;C;GCO_1;669;2;1925,875;1925,875;;2;721,875;735;;0
  2991;C;GCO_1;670;2;1198,125;1198,125;;2;949,375;936,25;;0
  2992;C;GCO_1;671;2;1946,875;1946,875;;2;748,125;735;;0
  2993;C;GCO_1;672;2;1200,9375;1200,9375;;2;923,125;936,25;;0
  2994;C;GCO_1;673;2;2520;2520;;2;450,625;463,75;;0
  2995;C;GCO_1;674;2;1941,625;1941,625;;2;721,875;735;;0
  2996;C;GCO_1;675;2;1948,33333402872;1948,33333402872;;2;735;748,125;;0
  2997;C;GCO_1;676;2;2502,5;2502,5;;2;459,375;472,5;;0
  2998;C;GCO_1;677;2;2050,41666675359;2050,41666675359;;2;1561,875;1575;;0
  2999;C;GCO_1;678;2;1920,625;1920,625;;2;1596,875;1610;;0
  3000;C;GCO_1;679;2;1214,79166675359;1214,79166675359;;2;1303,75;1316,875;;0
  3001;C;GCO_1;680;2;2308,54166675359;2308,54166675359;;2;1290,625;1303,75;;0
  3002;C;GCO_1;681;2;1443,75;1443,75;;2;358,75;371,875;;0
  3003;C;GCO_1;682;2;1187,08333324641;1187,08333324641;;2;126,875;140;;0
  3004;C;GCO_1;683;2;1968,75;1968,75;;2;402,5;415,625;;0
  3005;C;GCO_1;684;2;1125,24999937415;1125,24999937415;;2;1185,625;1172,5;;0
  3006;C;GCO_1;685;2;2527,875;2527,875;;2;791,875;805;;0
  3007;C;GCO_1;686;2;1888,54166701436;1888,54166701436;;2;791,875;778,75;;0
  3008;C;GCO_1;687;2;739,374999478459;739,374999478459;;2;188,125;201,25;;0
  3009;C;GCO_1;688;2;1281,87499947846;1281,87499947846;;2;157,5;170,625;;0
  3010;C;GCO_1;689;2;1861,12499937415;1861,12499937415;;2;1382,5;1369,375;;0
  3011;C;GCO_1;690;2;837,374999791384;837,374999791384;;2;157,5;170,625;;0
  3012;C;GCO_1;691;2;730,624999478459;730,624999478459;;2;227,5;240,625;;0
  3013;C;GCO_1;692;2;325,20833298564;325,20833298564;;2;910;923,125;;0
  3014;C;GCO_1;693;2;717,499999478459;717,499999478459;;2;87,5;100,625;;0
  3015;C;GCO_1;694;2;504,58333298564;504,58333298564;;2;1076,25;1089,375;;0
  3016;C;GCO_1;695;2;745,937499739229;745,937499739229;;2;1382,5;1395,625;;0
  3017;C;GCO_1;696;2;2445;2445;;2;1264,375;1277,5;;0
  3018;C;GCO_1;697;2;1745,62499947846;1745,62499947846;;2;564,375;577,5;;0
  3019;C;GCO_1;698;2;1351,87499947846;1351,87499947846;;2;183,75;196,875;;0
  3020;C;GCO_1;699;2;748,124999478459;748,124999478459;;2;183,75;196,875;;0
  3021;C;GCO_1;700;2;1323,87500020862;1323,87500020862;;2;52,5;65,625;;0
  3022;C;GCO_1;701;2;1846,25;1846,25;;2;586,25;573,125;;0
  3023;C;GCO_1;702;2;927,5;927,5;;2;1706,25;1719,375;;0
  3024;C;GCO_1;703;2;1992,08333402872;1992,08333402872;;2;472,5;459,375;;0
  3025;C;GCO_1;704;2;630,000000625849;630,000000625849;;2;1553,125;1540;;0
  3026;C;GCO_1;705;3;1224,96621571062;1273,125;1273,125;3;1647,73015196383;1653,75;1653,75;0
  3027;C;GCO_2;705;3;1216,28378428938;1186,49999937415;1186,49999937415;3;1646,64484803617;1640,625;1640,625;1
  3028;C;GCO_3;705;3;1221,16765196383;1220,625;1220,625;3;1642,84628428938;1658,125;1658,125;2
  3029;C;GCO_1;706;2;2132,08325195312;2132,08333402872;;2;616,875;630;;0
  3030;C;GCO_2;706;2;2132,08325195312;2108,75;;2;608,125;590,625;;1
  3031;C;GCO_3;706;2;2136,45825195312;2139,375;;2;612,5;595;;2
  3032;C;GCO_1;707;3;927,369373438136;958,125;958,125;3;992,063906640466;984,375;984,375;0
  3033;C;GCO_2;707;3;918,880626561864;905,625000521541;905,625000521541;3;994,186093359534;1001,875;1001,875;1
  3034;C;GCO_3;707;3;922,063906640466;918,75;918,75;3;988,880626561864;1001,875;1001,875;2
  3035;C;GCO_1;708;3;1181,91525018111;1184,16666649282;1184,16666649282;3;314,949126177221;367,5;367,5;0
  3036;C;GCO_2;708;3;1180,58474981889;1159,375;1159,375;3;306,300873822778;253,75;253,75;1
  3037;C;GCO_3;708;3;1185,57412617722;1181,25;1181,25;3;309,959749818889;301,875;301,875;2
  3038;C;GCO_1;709;3;1772,03246939832;1744,75;1744,75;3;1310,81198703315;1268,75;1268,75;0
  3039;C;GCO_2;709;3;1776,09253060168;1789,375;1789,375;3;1318,56301296685;1360,625;1360,625;1
  3040;C;GCO_3;709;3;1770,18698703315;1776,25;1776,25;3;1316,71753060168;1312,5;1312,5;2
  3041;C;GCO_1;710;3;1772,03246939832;1734,25;1734,25;3;1310,81198703315;1268,75;1268,75;0
  3042;C;GCO_2;710;3;1776,09253060168;1806,875;1806,875;3;1318,56301296685;1360,625;1360,625;1
  3043;C;GCO_3;710;3;1770,18698703315;1764,58333324641;1764,58333324641;3;1316,71753060168;1316,875;1316,875;2
  3044;C;GCO_1;711;3;1405,11721689181;1378,125;1378,125;3;1702,1206196909;1662,5;1662,5;0
  3045;C;GCO_2;711;3;1408,00778310819;1410,20833298564;1410,20833298564;3;1710,3793803091;1750;1750;1
  3046;C;GCO_3;711;3;1402,4331196909;1404,375;1404,375;3;1707,69528310819;1719,375;1719,375;2
  3047;C;GCO_1;712;3;1405,17900352368;1386;1386;3;1699,91201057103;1658,125;1658,125;0
  3048;C;GCO_2;712;3;1407,94599647632;1433,54166701436;1433,54166701436;3;1708,21298942897;1750;1750;1
  3049;C;GCO_3;712;3;1402,41201057103;1410,20833324641;1410,20833324641;3;1705,44599647632;1710,625;1710,625;2
  3050;C;GCO_1;713;3;804,358108022227;820,749999582768;820,749999582768;3;1500,53115620864;1478,75;1478,75;0
  3051;C;GCO_2;713;3;796,891891977773;761,25;761,25;3;1505,09384379136;1526,875;1526,875;1
  3052;C;GCO_3;713;3;798,343656208639;791,875;791,875;3;1499,07939197777;1513,75;1513,75;2
  3053;C;GCO_1;714;3;2127,65959083844;2142,29166701436;2142,29166701436;3;612,802793657383;630;630;0
  3054;C;GCO_2;714;3;2120,46540916156;2095,625;2095,625;3;607,822206342617;590,625;590,625;1
  3055;C;GCO_3;714;3;2126,55279365738;2135;2135;3;606,715409161558;603,75;603,75;2
  3056;C;GCO_1;715;3;1376,19440884604;1383,375;1383,375;3;1712,82004961736;1680;1680;0
  3057;C;GCO_2;715;3;1375,68059115396;1373,75;1373,75;3;1721,55495038264;1754,375;1754,375;1
  3058;C;GCO_3;715;3;1371,57004961736;1378,125;1378,125;3;1716,93059115396;1723,75;1723,75;2
  3059;C;GCO_1;716;2;1185,625;1185,625;;2;266,875;253,75;;1
  3060;C;GCO_2;716;2;1185,625;1195,83333350718;;2;275,625;367,5;;0
  3061;C;GCO_3;716;2;1181,25;1172,5;;2;271,25;306,25;;2
  3062;C;GCO_1;717;2;1216,25;1216,25;;2;1658,125;1671,25;;2
  3063;C;GCO_2;717;2;1216,25;1174,24999979138;;2;1649,375;1640,625;;1
  3064;C;GCO_3;717;2;1220,625;1270,20833324641;;2;1653,75;1662,5;;0
  3065;C;GCO_1;718;3;806,189694780825;830,374999791384;830,374999791384;3;1506,59378076873;1478,75;1478,75;0
  3066;C;GCO_2;718;3;799,435305219175;765,625;765,625;3;1512,15621923127;1540;1540;1
  3067;C;GCO_3;718;3;800,031280768733;805;805;3;1505,99780521918;1526,875;1526,875;2
  3068;C;GCO_1;719;3;924,999585522623;953,75;953,75;3;987,125165790951;975,625;975,625;0
  3069;C;GCO_2;719;3;916,875414477377;888,125;888,125;3;990,374834209049;1001,875;1001,875;1
  3070;C;GCO_3;719;3;919,312665790951;914,375;914,375;3;984,687914477377;984,375;984,375;2
  3071;C;GCO_1;720;2;1187,73724637351;1203,125;;2;946,800691910616;953,75;;0
  3072;C;GCO_2;720;2;1179,76275362649;1164,375;;2;943,199308089384;936,25;;1
  3073;C;GCO_1;721;2;875;875;;2;1767,5;1754,375;;0
  3074;C;GCO_1;722;2;491,285514805034;486,874999552965;;2;957,130677307071;962,5;;0
  3075;C;GCO_2;722;2;496,839484896942;501,250000149012;;2;950,369322692929;945;;1
  3076;C;GCO_1;723;2;1385,41666675359;1385,41666675359;;2;1828,75;1841,875;;0
  3077;C;GCO_1;724;2;1309,58333324641;1309,58333324641;;2;1745,625;1758,75;;0
  3078;C;GCO_1;725;2;1387,86737580308;1395,62499947846;;2;783,097024216043;787,5;;0
  3079;C;GCO_2;725;2;1380,25762412242;1372,50000044703;;2;778,777975783957;774,375;;1
  3080;C;GCO_1;726;2;950,813508173491;942,083332985639;;2;1695,05522667658;1719,375;;0
  3081;C;GCO_2;726;2;953,769824812148;962,5;;2;1686,81977332342;1662,5;;1
  3082;C;GCO_1;727;2;960,935778172256;956,666665971279;;2;1697,41956731914;1719,375;;0
  3083;C;GCO_2;727;2;962,605887799023;966,875;;2;1688,83043268086;1666,875;;1
  3084;C;GCO_1;728;2;2516,04062958661;2515,625;;2;1093,08499262971;1093,75;;0
  3085;C;GCO_2;728;2;2520,67812015262;2521,09374973923;;2;1085,66500737029;1085;;1
  3086;C;GCO_1;729;2;1034,20874954383;1021,56250026077;;2;954,338948466034;949,375;;0
  3087;C;GCO_2;729;2;1042,35374997188;1054,99999925494;;2;957,536051533966;962,5;;1
  3088;C;GCO_1;730;2;1098,125;1098,125;;2;1421,875;1435;;0
  3089;C;GCO_1;731;2;892,5;892,5;;2;1815,625;1802,5;;0
  3090;C;GCO_1;732;2;1076,25;1076,25;;2;1400;1413,125;;0
  3091;C;GCO_1;733;2;2043,125;2043,125;;2;367,5;380,625;;0
  3092;C;GCO_1;734;2;2047,5;2082,5;;2;597,1875;590,625;;0
  3093;C;GCO_2;734;2;2047,5;2012,5;;2;597,1875;603,75;;1
  3094;C;GCO_1;735;2;938,4375;923,125;;2;971,25;958,125;;0
  3095;C;GCO_2;735;2;938,4375;953,75;;2;971,25;984,375;;1
  3096;C;GCO_1;736;2;1986,25;2025,625;;2;1321,25;1360,625;;0
  3097;C;GCO_2;736;2;1986,25;1946,875;;2;1321,25;1281,875;;1
  3098;C;GCO_1;737;2;2185,3125;2152,5;;2;568,75;630;;0
  3099;C;GCO_2;737;2;2185,3125;2218,125;;2;568,75;507,5;;1
  3100;C;GCO_1;738;2;1027,39583350718;1063,12500052154;;2;1004,0625;971,25;;0
  3101;C;GCO_2;738;2;1027,39583350718;991,66666649282;;2;1004,0625;1036,875;;1
  3102;C;GCO_1;739;2;940,625;931,875;;2;955,9375;936,25;;0
  3103;C;GCO_2;739;2;940,625;949,375;;2;955,9375;975,625;;1
  3104;C;GCO_1;740;2;1149,16666701436;1068,95833402872;;2;964,6875;971,25;;0
  3105;C;GCO_2;740;2;1149,16666701436;1229,375;;2;964,6875;958,125;;1
  3106;C;GCO_1;741;2;2489,81250041723;2499,00000083447;;2;1159,375;1168,125;;0
  3107;C;GCO_2;741;2;2489,81250041723;2480,625;;2;1159,375;1150,625;;1
  3108;C;GCO_1;742;2;1327,0833333768;1276,04166675359;;2;1662,5;1662,5;;0
  3109;C;GCO_2;742;2;1327,0833333768;1378,125;;2;1662,5;1662,5;;1
  3110;C;GCO_1;743;2;1143,33333350718;1057,29166701436;;2;964,6875;971,25;;0
  3111;C;GCO_2;743;2;1143,33333350718;1229,375;;2;964,6875;958,125;;1
  3112;C;GCO_1;744;2;1004,0625;1045,625;;2;977,8125;971,25;;0
  3113;C;GCO_2;744;2;1004,0625;962,5;;2;977,8125;984,375;;1
  3114;C;GCO_1;745;2;1180,59374973923;1183,43749947846;;2;1623,125;1640,625;;0
  3115;C;GCO_2;745;2;1180,59374973923;1177,75;;2;1623,125;1605,625;;1
  3116;C;GCO_1;746;2;1095,57291727513;1152,81250052154;;2;1623,125;1640,625;;0
  3117;C;GCO_2;746;2;1095,57291727513;1038,33333402872;;2;1623,125;1605,625;;0
  3118;C;GCO_1;747;2;2502,06250062585;2510,3750012517;;2;1176,875;1168,125;;0
  3119;C;GCO_2;747;2;2502,06250062585;2493,75;;2;1176,875;1185,625;;1
  3120;C;GCO_1;748;2;1668,33333324641;1741,25;;2;1183,4375;1268,75;;0
  3121;C;GCO_2;748;2;1668,33333324641;1595,41666649282;;2;1183,4375;1098,125;;1
  3122;C;GCO_1;749;2;1302,65625013038;1308,125;;2;356,5625;332,5;;0
  3123;C;GCO_2;749;2;1302,65625013038;1297,18750026077;;2;356,5625;380,625;;1
  3124;C;GCO_1;750;2;2500,3125;2511,25;;2;1159,375;1168,125;;0
  3125;C;GCO_2;750;2;2500,3125;2489,375;;2;1159,375;1150,625;;1
  3126;C;GCO_1;751;2;1986,97916675359;2031,45833350718;;2;1181,25;1176,875;;0
  3127;C;GCO_2;751;2;1986,97916675359;1942,5;;2;1181,25;1185,625;;1
  3128;C;GCO_1;752;2;2441,97916649282;2432,5;;2;1176,875;1163,75;;0
  3129;C;GCO_2;752;2;2441,97916649282;2451,45833298564;;2;1176,875;1190;;1
  3130;C;GCO_1;753;2;1792,875;1758,75;;2;1235,9375;1268,75;;0
  3131;C;GCO_2;753;2;1792,875;1827;;2;1235,9375;1203,125;;1
  3132;C;GCO_1;754;2;1327,8125;1273,125;;2;1655,9375;1653,75;;0
  3133;C;GCO_2;754;2;1327,8125;1382,5;;2;1655,9375;1658,125;;1
  3134;C;GCO_1;755;2;2073,02083350718;2142,29166701436;;2;667,1875;630;;0
  3135;C;GCO_2;755;2;2073,02083350718;2003,75;;2;667,1875;704,375;;1
  3136;C;GCO_1;756;2;1312,5;1316,875;;2;356,5625;332,5;;0
  3137;C;GCO_2;756;2;1312,5;1308,125;;2;356,5625;380,625;;1
  3138;C;GCO_1;757;2;858,22916675359;853,125;;2;350;323,75;;0
  3139;C;GCO_2;757;2;858,22916675359;863,33333350718;;2;350;376,25;;1
  3140;C;GCO_1;758;2;500,9375;481,25;;2;864,0625;831,25;;0
  3141;C;GCO_2;758;2;500,9375;520,625;;2;864,0625;896,875;;1
  3142;C;GCO_1;759;2;946,750000417233;878,500000834466;;2;1542,1875;1478,75;;0
  3143;C;GCO_2;759;2;946,750000417233;1015;;2;1542,1875;1605,625;;1
  3144;C;GCO_1;760;2;869,166666623205;863,33333350718;;2;378,4375;376,25;;0
  3145;C;GCO_2;760;2;869,166666623205;874,99999973923;;2;378,4375;380,625;;1
  3146;C;GCO_1;761;2;853,12499973923;870,624999478459;;2;997,5;1001,875;;0
  3147;C;GCO_2;761;2;853,12499973923;835,625;;2;997,5;993,125;;1
  3148;C;GCO_1;762;2;721,875;743,75;;2;1531,25;1526,875;;0
  3149;C;GCO_2;762;2;721,875;700;;2;1531,25;1535,625;;1
  3150;C;GCO_1;763;2;1720,9375003539;1732,50000026077;;2;1754,375;1763,125;;0
  3151;C;GCO_2;763;2;1720,9375003539;1709,37500044704;;2;1754,375;1745,625;;1
  3152;C;GCO_1;764;2;1723,43750037253;1723,75;;2;1754,375;1763,125;;0
  3153;C;GCO_2;764;2;1723,43750037253;1723,12500074506;;2;1754,375;1745,625;;1
  3154;C;GCO_1;765;2;725,083333689719;747,250000625849;;2;1546,5625;1540;;0
  3155;C;GCO_2;765;2;725,083333689719;702,91666675359;;2;1546,5625;1553,125;;1
  3156;C;GCO_1;766;2;1168,671875;1182,34375;;2;223,125;253,75;;0
  3157;C;GCO_2;766;2;1168,671875;1155;;2;223,125;192,5;;1
  3158;C;GCO_1;767;2;400,3125;376,25;;2;920,9375;936,25;;0
  3159;C;GCO_2;767;2;400,3125;424,375;;2;920,9375;905,625;;1
  3160;C;GCO_1;768;2;810,10416649282;823,95833298564;;2;1435;1478,75;;0
  3161;C;GCO_2;768;2;810,10416649282;796,25;;2;1435;1391,25;;1
  3162;C;GCO_1;769;2;1351,87500013039;1369,375;;2;1629,6875;1680;;0
  3163;C;GCO_2;769;2;1351,87500013039;1334,37500026077;;2;1629,6875;1579,375;;1
  3164;C;GCO_1;770;2;393,75;380,625;;2;923,125;931,875;;0
  3165;C;GCO_2;770;2;393,75;406,875;;2;923,125;914,375;;1
  3166;C;GCO_1;771;2;859,6875;888,125;;2;1006,25;1001,875;;0
  3167;C;GCO_2;771;2;859,6875;831,25;;2;1006,25;1010,625;;1
  3168;C;GCO_1;772;2;2517,375;2533,125;;2;1102,5;1111,25;;0
  3169;C;GCO_2;772;2;2517,375;2501,625;;2;1102,5;1093,75;;1
  3170;C;GCO_1;773;2;832,70833324641;813,75;;2;371,875;367,5;;0
  3171;C;GCO_2;773;2;832,70833324641;851,66666649282;;2;371,875;376,25;;1
  3172;C;GCO_1;774;2;1705,31249994412;1714,99999973923;;2;1754,375;1763,125;;0
  3173;C;GCO_2;774;2;1705,31249994412;1695,62500014901;;2;1754,375;1745,625;;1
  3174;C;GCO_1;775;2;1204,765625;1202,03125;;2;220,9375;253,75;;0
  3175;C;GCO_2;775;2;1204,765625;1207,5;;2;220,9375;188,125;;1
  3176;C;GCO_1;776;2;1159,375;1172,5;;2;223,125;253,75;;0
  3177;C;GCO_2;776;2;1159,375;1146,25;;2;223,125;192,5;;1
  3178;C;GCO_1;777;2;973,4375;966,875;;2;1682,1875;1701,875;;0
  3179;C;GCO_2;777;2;973,4375;980;;2;1682,1875;1662,5;;1
  3180;C;GCO_1;778;2;990,208333376795;982,91666675359;;2;1697,5;1723,75;;0
  3181;C;GCO_2;778;2;990,208333376795;997,5;;2;1697,5;1671,25;;1
  3182;C;GCO_1;779;2;1319,79166675359;1229,375;;2;953,75;958,125;;0
  3183;C;GCO_2;779;2;1319,79166675359;1410,20833350718;;2;953,75;949,375;;1
  3184;C;GCO_1;780;2;1354,0625;1343,125;;2;264,6875;293,125;;0
  3185;C;GCO_2;780;2;1354,0625;1365;;2;264,6875;236,25;;1
  3186;C;GCO_1;781;2;1342,03124960884;1343,125;;2;336,875;293,125;;0
  3187;C;GCO_2;781;2;1342,03124960884;1340,93749921769;;2;336,875;380,625;;1
  3188;C;GCO_1;782;2;1411,90972181658;1400;;2;1607,8125;1658,125;;0
  3189;C;GCO_2;782;2;1411,90972181658;1423,81944363316;;2;1607,8125;1557,5;;1
  3190;C;GCO_1;783;2;1419,4444441547;1404,375;;2;1610;1662,5;;0
  3191;C;GCO_2;783;2;1419,4444441547;1434,5138883094;;2;1610;1557,5;;1
  3192;C;GCO_1;784;2;2496,8125;2482,375;;2;1056,5625;1093,75;;0
  3193;C;GCO_2;784;2;2496,8125;2511,25;;2;1056,5625;1019,375;;1
  3194;C;GCO_1;785;2;1354,0625;1347,5;;2;702,1875;739,375;;0
  3195;C;GCO_2;785;2;1354,0625;1360,625;;2;702,1875;665;;1
  3196;C;GCO_1;786;2;590,625;577,5;;2;1034,6875;1058,75;;0
  3197;C;GCO_2;786;2;590,625;603,75;;2;1034,6875;1010,625;;1
  3198;C;GCO_1;787;2;1279,6875;1321,25;;2;1745,625;1789,375;;0
  3199;C;GCO_2;787;2;1279,6875;1238,125;;2;1745,625;1701,875;;0
  3200;C;GCO_1;788;2;574,875;555,625;;2;1015;1036,875;;0
  3201;C;GCO_2;788;2;574,875;594,125;;2;1015;993,125;;1
  3202;C;GCO_1;789;2;1055,46874986961;995,31249973923;;2;1087,1875;1036,875;;0
  3203;C;GCO_2;789;2;1055,46874986961;1115,625;;2;1087,1875;1137,5;;1
  3204;C;GCO_1;790;2;1450,10416656733;1458,33333298564;;2;1846,25;1820;;0
  3205;C;GCO_2;790;2;1450,10416656733;1441,87500014901;;2;1846,25;1872,5;;1
  3206;C;GCO_1;791;2;1222,08333337679;1238,125;;2;960,3125;958,125;;0
  3207;C;GCO_2;791;2;1222,08333337679;1206,04166675359;;2;960,3125;962,5;;1
  3208;C;GCO_1;792;2;1387,3125;1374,625;;2;1879,0625;1868,125;;0
  3209;C;GCO_2;792;2;1387,3125;1400;;2;1879,0625;1890;;1
  3210;C;GCO_1;793;2;1319,06250015646;1233,75;;2;949,375;958,125;;0
  3211;C;GCO_2;793;2;1319,06250015646;1404,37500031292;;2;949,375;940,625;;1
  3212;C;GCO_1;794;2;2548,4375;2563,75;;2;879,375;892,5;;0
  3213;C;GCO_2;794;2;2548,4375;2533,125;;2;879,375;866,25;;1
  3214;C;GCO_1;795;2;863,770832750946;864,79166675359;;2;422,1875;411,25;;0
  3215;C;GCO_2;795;2;863,770832750946;862,749998748302;;2;422,1875;433,125;;1
  3216;C;GCO_1;796;2;1216,25;1229,375;;2;949,375;958,125;;0
  3217;C;GCO_2;796;2;1216,25;1203,125;;2;949,375;940,625;;1
  3218;C;GCO_1;797;2;1358,43750013039;1330,00000026077;;2;1804,6875;1789,375;;0
  3219;C;GCO_2;797;2;1358,43750013039;1386,875;;2;1804,6875;1820;;1
  3220;C;GCO_1;798;2;1313,22916675359;1330;;2;721,875;739,375;;0
  3221;C;GCO_2;798;2;1313,22916675359;1296,45833350718;;2;721,875;704,375;;1
  3222;C;GCO_1;799;2;1340,9375;1330;;2;260,3125;288,75;;0
  3223;C;GCO_2;799;2;1340,9375;1351,875;;2;260,3125;231,875;;1
  3224;C;GCO_1;800;2;808,380682102659;783,125;;2;240,625;201,25;;0
  3225;C;GCO_2;800;2;808,380682102659;833,636364205317;;2;240,625;280;;1
  3226;C;GCO_1;801;2;845,10416649282;841,45833298564;;2;133,4375;113,75;;0
  3227;C;GCO_2;801;2;845,10416649282;848,75;;2;133,4375;153,125;;1
  3228;C;GCO_1;802;2;820,113636837764;796,25;;2;240,625;201,25;;0
  3229;C;GCO_2;802;2;820,113636837764;843,977273675529;;2;240,625;280;;1
  3230;C;GCO_1;803;2;560;551,25;;2;1063,125;1085;;0
  3231;C;GCO_2;803;2;560;568,75;;2;1063,125;1041,25;;1
  3232;C;GCO_1;804;2;1924,5625;1858,5;;2;1249,0625;1203,125;;0
  3233;C;GCO_2;804;2;1924,5625;1990,625;;2;1249,0625;1295;;1
  3234;C;GCO_1;805;2;763,4375;783,125;;2;166,25;201,25;;0
  3235;C;GCO_2;805;2;763,4375;743,75;;2;166,25;131,25;;1
  3236;C;GCO_1;806;2;1329,99999973923;1330;;2;334,6875;288,75;;0
  3237;C;GCO_2;806;2;1329,99999973923;1329,99999947846;;2;334,6875;380,625;;1
  3238;C;GCO_1;807;2;778,75;796,25;;2;164,0625;201,25;;0
  3239;C;GCO_2;807;2;778,75;761,25;;2;164,0625;126,875;;1
  3240;C;GCO_1;808;2;1310,3125;1325,625;;2;1520,3125;1579,375;;0
  3241;C;GCO_2;808;2;1310,3125;1295;;2;1520,3125;1461,25;;1
  3242;C;GCO_1;809;2;790,681817897341;778,75;;2;264,6875;249,375;;1
  3243;C;GCO_2;809;2;790,681817897341;802,613635794683;;2;264,6875;280;;0
  3244;C;GCO_1;810;2;553,4375;542,5;;2;1067,5;1085;;0
  3245;C;GCO_2;810;2;553,4375;564,375;;2;1067,5;1050;;1
  3246;C;GCO_1;811;2;732,8125;726,25;;2;105;78,75;;0
  3247;C;GCO_2;811;2;732,8125;739,375;;2;105;131,25;;1
  3248;C;GCO_1;812;2;756,875;748,125;;2;102,8125;78,75;;0
  3249;C;GCO_2;812;2;756,875;765,625;;2;102,8125;126,875;;1
  3250;C;GCO_1;813;2;1402,1875;1386,875;;2;1839,6875;1820;;0
  3251;C;GCO_2;813;2;1402,1875;1417,5;;2;1839,6875;1859,375;;1
  3252;C;GCO_1;814;2;1480,93749968708;1474,37499937415;;2;1900,9375;1872,5;;0
  3253;C;GCO_2;814;2;1480,93749968708;1487,5;;2;1900,9375;1929,375;;1
  3254;C;GCO_1;815;2;467,39583298564;475,416665971279;;2;969,0625;962,5;;0
  3255;C;GCO_2;815;2;467,39583298564;459,375;;2;969,0625;975,625;;1
  3256;C;GCO_1;816;2;713,125;739,375;;2;216,5625;236,25;;0
  3257;C;GCO_2;816;2;713,125;686,875;;2;216,5625;196,875;;1
  3258;C;GCO_1;817;2;734,27083350718;729,16666701436;;2;205,625;192,5;;0
  3259;C;GCO_2;817;2;734,27083350718;739,375;;2;205,625;218,75;;1
  3260;C;GCO_1;818;2;758,46590842713;735;;2;258,125;236,25;;0
  3261;C;GCO_2;818;2;758,46590842713;781,93181685426;;2;258,125;280;;1
  3262;C;GCO_1;819;2;719,6875;748,125;;2;194,6875;218,75;;0
  3263;C;GCO_2;819;2;719,6875;691,25;;2;194,6875;170,625;;1
  3264;C;GCO_1;820;2;2542,96874986961;2533,125;;2;848,75;866,25;;0
  3265;C;GCO_2;820;2;2542,96874986961;2552,81249973923;;2;848,75;831,25;;1
  3266;C;GCO_1;821;2;2530,9375;2520;;2;848,75;866,25;;0
  3267;C;GCO_2;821;2;2530,9375;2541,875;;2;848,75;831,25;;1
  3268;C;GCO_1;822;2;2517,8125;2506,875;;2;905,625;866,25;;0
  3269;C;GCO_2;822;2;2517,8125;2528,75;;2;905,625;945;;1
  3270;C;GCO_1;823;2;2529,11458350718;2527,29166675359;;2;837,8125;844,375;;0
  3271;C;GCO_2;823;2;2529,11458350718;2530,93750026077;;2;837,8125;831,25;;1
  3272;C;GCO_1;824;2;754,6875;748,125;;2;1592,5;1583,75;;0
  3273;C;GCO_2;824;2;754,6875;761,25;;2;1592,5;1601,25;;1
  3274;C;GCO_1;825;2;514,0625;546,875;;2;934,0625;953,75;;0
  3275;C;GCO_2;825;2;514,0625;481,25;;2;934,0625;914,375;;1
  3276;C;GCO_1;826;2;847,954546307976;831,25;;2;242,8125;205,625;;0
  3277;C;GCO_2;826;2;847,954546307976;864,659092615951;;2;242,8125;280;;1
  3278;C;GCO_1;827;2;470,000000372529;476,250000745058;;2;953,75;945;;0
  3279;C;GCO_2;827;2;470,000000372529;463,75;;2;953,75;962,5;;1
  3280;C;GCO_1;828;2;721,14583350718;711,66666701436;;2;227,5;218,75;;0
  3281;C;GCO_2;828;2;721,14583350718;730,625;;2;227,5;236,25;;1
  3282;C;GCO_1;829;2;2225,41666649282;2213,75;;2;1246,875;1238,125;;0
  3283;C;GCO_2;829;2;2225,41666649282;2237,08333298564;;2;1246,875;1255,625;;1
  3284;C;GCO_1;830;2;768,011363162236;743,75;;2;249,375;218,75;;0
  3285;C;GCO_2;830;2;768,011363162236;792,272726324472;;2;249,375;280;;1
  3286;C;GCO_1;831;2;790,41666675359;794,79166701436;;2;63,4375;39,375;;0
  3287;C;GCO_2;831;2;790,41666675359;786,04166649282;;2;63,4375;87,5;;1
  3288;C;GCO_1;832;2;2540,4166666232;2531,66666675359;;2;822,5;813,75;;0
  3289;C;GCO_2;832;2;2540,4166666232;2549,16666649282;;2;822,5;831,25;;1
  3290;C;GCO_1;833;2;546,14583324641;564,375;;2;925,3125;953,75;;0
  3291;C;GCO_2;833;2;546,14583324641;527,91666649282;;2;925,3125;896,875;;1
  3292;C;GCO_1;834;2;2518,54166701436;2503,95833402872;;2;813,75;822,5;;0
  3293;C;GCO_2;834;2;2518,54166701436;2533,125;;2;813,75;805;;1
  3294;C;GCO_1;835;2;737,1875;739,375;;2;1585,9375;1570,625;;0
  3295;C;GCO_2;835;2;737,1875;735;;2;1585,9375;1601,25;;1
  3296;C;GCO_1;836;2;1286,25;1277,5;;2;91,875;118,125;;0
  3297;C;GCO_2;836;2;1286,25;1295;;2;91,875;65,625;;1
  3298;C;GCO_1;837;2;2353,75;2336,25;;2;1251,25;1233,75;;0
  3299;C;GCO_2;837;2;2353,75;2371,25;;2;1251,25;1268,75;;1
  3300;C;GCO_1;838;2;801,64583350718;794,79166701436;;2;1297,1875;1308,125;;0
  3301;C;GCO_2;838;2;801,64583350718;808,5;;2;1297,1875;1286,25;;1
  3302;C;GCO_1;839;2;2143,02083324641;2191,875;;2;1408,75;1448,125;;0
  3303;C;GCO_2;839;2;2143,02083324641;2094,16666649282;;2;1408,75;1369,375;;1
  3304;C;GCO_1;840;2;1802,5;1776,25;;2;588,4375;590,625;;0
  3305;C;GCO_2;840;2;1802,5;1828,75;;2;588,4375;586,25;;1
  3306;C;GCO_1;841;2;802,08333324641;799,16666649282;;2;579,6875;573,125;;0
  3307;C;GCO_2;841;2;802,08333324641;805;;2;579,6875;586,25;;1
  3308;C;GCO_1;842;2;767,8125;791,875;;2;549,0625;573,125;;0
  3309;C;GCO_2;842;2;767,8125;743,75;;2;549,0625;525;;1
  3310;C;GCO_1;843;2;798,875;778,75;;2;1338,75;1391,25;;1
  3311;C;GCO_2;843;2;798,875;819;;2;1338,75;1286,25;;1
  3312;C;GCO_1;844;2;2379,99999986961;2379,99999973923;;2;1264,375;1260;;0
  3313;C;GCO_2;844;2;2379,99999986961;2380;;2;1264,375;1268,75;;1
  3314;C;GCO_1;845;2;1323,4375;1321,25;;2;135,625;166,25;;0
  3315;C;GCO_2;845;2;1323,4375;1325,625;;2;135,625;105;;1
  3316;C;GCO_1;846;2;1722,65625013038;1704,06250026077;;2;612,5;643,125;;0
  3317;C;GCO_2;846;2;1722,65625013038;1741,25;;2;612,5;581,875;;1
  3318;C;GCO_1;847;2;1743,4375;1715;;2;616,875;643,125;;0
  3319;C;GCO_2;847;2;1743,4375;1771,875;;2;616,875;590,625;;1
  3320;C;GCO_1;848;2;886,666667144746;880,833334028721;;2;367,5;354,375;;0
  3321;C;GCO_2;848;2;886,666667144746;892,50000026077;;2;367,5;380,625;;1
  3322;C;GCO_1;849;2;873,541667014361;863,333334028721;;2;360,9375;341,25;;0
  3323;C;GCO_2;849;2;873,541667014361;883,75;;2;360,9375;380,625;;1
  3324;C;GCO_1;850;2;1575,72916675359;1601,25;;2;1638,4375;1662,5;;0
  3325;C;GCO_2;850;2;1575,72916675359;1550,20833350718;;2;1638,4375;1614,375;;1
  3326;C;GCO_1;851;2;795,852272632447;778,75;;2;253,75;227,5;;0
  3327;C;GCO_2;851;2;795,852272632447;812,954545264894;;2;253,75;280;;1
  3328;C;GCO_1;852;2;805,397727367553;787,5;;2;255,9375;231,875;;0
  3329;C;GCO_2;852;2;805,397727367553;823,295454735106;;2;255,9375;280;;1
  3330;C;GCO_1;853;2;1896,5625;1907,5;;2;636,5625;673,75;;0
  3331;C;GCO_2;853;2;1896,5625;1885,625;;2;636,5625;599,375;;1
  3332;C;GCO_1;854;2;901,687500417232;883,75;;2;406,875;380,625;;0
  3333;C;GCO_2;854;2;901,687500417232;919,625000834465;;2;406,875;433,125;;1
  3334;C;GCO_1;855;2;999,6875;1015;;2;1634,0625;1605,625;;0
  3335;C;GCO_2;855;2;999,6875;984,375;;2;1634,0625;1662,5;;1
  3336;C;GCO_1;856;2;1098,12500026077;1032,50000052154;;2;1605,625;1605,625;;0
  3337;C;GCO_2;856;2;1098,12500026077;1163,75;;2;1605,625;1605,625;;1
  3338;C;GCO_1;857;2;1857,1875;1837,5;;2;592,8125;586,25;;0
  3339;C;GCO_2;857;2;1857,1875;1876,875;;2;592,8125;599,375;;1
  3340;C;GCO_1;858;2;1009,89583350718;1026,66666701436;;2;1638,4375;1605,625;;0
  3341;C;GCO_2;858;2;1009,89583350718;993,125;;2;1638,4375;1671,25;;1
  3342;C;GCO_1;859;2;1567,70833324641;1596,875;;2;1647,1875;1680;;0
  3343;C;GCO_2;859;2;1567,70833324641;1538,54166649282;;2;1647,1875;1614,375;;1
  3344;C;GCO_1;860;2;1852,8125;1837,5;;2;597,1875;595;;0
  3345;C;GCO_2;860;2;1852,8125;1868,125;;2;597,1875;599,375;;1
  3346;C;GCO_1;861;2;1748,90624986961;1725,93749973923;;2;627,8125;643,125;;0
  3347;C;GCO_2;861;2;1748,90624986961;1771,875;;2;627,8125;612,5;;1
  3348;C;GCO_1;862;2;1776,25;1767,5;;2;564,375;590,625;;0
  3349;C;GCO_2;862;2;1776,25;1785;;2;564,375;538,125;;1
  3350;C;GCO_1;863;2;792,02083350718;786,041667014361;;2;1290,625;1295;;0
  3351;C;GCO_2;863;2;792,02083350718;798;;2;1290,625;1286,25;;1
  3352;C;GCO_1;864;2;644,58333324641;672,29166649282;;2;931,875;966,875;;0
  3353;C;GCO_2;864;2;644,58333324641;616,875;;2;931,875;896,875;;1
  3354;C;GCO_1;865;2;1457,39583298564;1441,875;;2;1828,75;1837,5;;0
  3355;C;GCO_2;865;2;1457,39583298564;1472,91666597128;;2;1828,75;1820;;1
  3356;C;GCO_1;866;2;416,9375;422,625;;2;721,875;708,75;;0
  3357;C;GCO_2;866;2;416,9375;411,25;;2;721,875;735;;1
  3358;C;GCO_1;867;2;1349,68749986961;1343,12499973923;;2;763,4375;752,5;;0
  3359;C;GCO_2;867;2;1349,68749986961;1356,25;;2;763,4375;774,375;;1
  3360;C;GCO_1;868;2;1322,70833350718;1351,875;;2;656,25;752,5;;0
  3361;C;GCO_2;868;2;1322,70833350718;1293,54166701436;;2;656,25;560;;1
  3362;C;GCO_1;869;2;1369,37500013039;1360,62500026077;;2;756,875;752,5;;0
  3363;C;GCO_2;869;2;1369,37500013039;1378,125;;2;756,875;761,25;;1
  3364;C;GCO_1;870;2;1403,50000031292;1404,375;;2;695,625;682,5;;0
  3365;C;GCO_2;870;2;1403,50000031292;1402,62500062585;;2;695,625;708,75;;1
  3366;C;GCO_1;871;2;746,083333272487;720,41666675359;;2;1557,5;1575;;0
  3367;C;GCO_2;871;2;746,083333272487;771,749999791384;;2;1557,5;1540;;1
  3368;C;GCO_1;872;2;867,70833350718;835,625;;2;1017,1875;1032,5;;0
  3369;C;GCO_2;872;2;867,70833350718;899,79166701436;;2;1017,1875;1001,875;;1
  3370;C;GCO_1;873;2;2050,78124986961;2051,875;;2;498,75;472,5;;0
  3371;C;GCO_2;873;2;2050,78124986961;2049,68749973923;;2;498,75;525;;1
  3372;C;GCO_1;874;2;2496,66666675359;2511,25;;2;796,25;809,375;;0
  3373;C;GCO_2;874;2;2496,66666675359;2482,08333350718;;2;796,25;783,125;;1
  3374;C;GCO_1;875;2;1749,68750037253;1750;;2;1837,5;1859,375;;0
  3375;C;GCO_2;875;2;1749,68750037253;1749,37500074506;;2;1837,5;1815,625;;1
  3376;C;GCO_1;876;2;2025,625;2047,5;;2;695,625;686,875;;0
  3377;C;GCO_2;876;2;2025,625;2003,75;;2;695,625;704,375;;1
  3378;C;GCO_1;877;2;1738,43750022352;1741,25;;2;1837,5;1859,375;;0
  3379;C;GCO_2;877;2;1738,43750022352;1735,62500044704;;2;1837,5;1815,625;;1
  3380;C;GCO_1;878;2;880,10416701436;848,75;;2;1023,75;1045,625;;0
  3381;C;GCO_2;878;2;880,10416701436;911,458334028721;;2;1023,75;1001,875;;1
  3382;C;GCO_1;879;2;741,07638857017;798,194443633159;;2;964,6875;962,5;;0
  3383;C;GCO_2;879;2;741,07638857017;683,95833350718;;2;964,6875;966,875;;0
  3384;C;GCO_1;880;2;2233,43749984354;2235,625;;2;505,3125;503,125;;0
  3385;C;GCO_2;880;2;2233,43749984354;2231,24999968708;;2;505,3125;507,5;;1
  3386;C;GCO_1;881;2;2051,875;2051,875;;2;455;472,5;;0
  3387;C;GCO_2;881;2;2051,875;2051,875;;2;455;437,5;;1
  3388;C;GCO_1;882;2;2030;2051,875;;2;704,375;700;;0
  3389;C;GCO_2;882;2;2030;2008,125;;2;704,375;708,75;;1
  3390;C;GCO_1;883;2;2248,75;2257,5;;2;385;345,625;;0
  3391;C;GCO_2;883;2;2248,75;2240;;2;385;424,375;;1
  3392;C;GCO_1;884;2;1170,3125;1146,25;;2;1321,25;1351,875;;0
  3393;C;GCO_2;884;2;1170,3125;1194,375;;2;1321,25;1290,625;;1
  3394;C;GCO_1;885;2;492,982954829931;522,215909659863;;2;675,9375;700;;0
  3395;C;GCO_2;885;2;492,982954829931;463,75;;2;675,9375;651,875;;1
  3396;C;GCO_1;886;2;503,721591383219;534,943182766438;;2;673,75;700;;0
  3397;C;GCO_2;886;2;503,721591383219;472,5;;2;673,75;647,5;;1
  3398;C;GCO_1;887;2;735;717,5;;2;1535,625;1544,375;;0
  3399;C;GCO_2;887;2;735;752,5;;2;1535,625;1526,875;;1
  3400;C;GCO_1;888;2;371,875;371,875;;2;630;643,125;;0
  3401;C;GCO_1;889;2;1475,625;1475,625;;2;1824,375;1837,5;;0
  3402;C;GCO_1;890;2;799,166665971279;799,166665971279;;2;1041,25;1054,375;;0
  3403;C;GCO_1;891;2;2487,62500041723;2487,62500041723;;2;1155;1168,125;;0
  3404;C;GCO_1;892;2;1321,25;1321,25;;2;323,75;310,625;;0
  3405;C;GCO_1;893;2;1308,125;1308,125;;2;288,75;301,875;;0
  3406;C;GCO_1;894;2;350,875;350,875;;2;971,25;958,125;;0
  3407;C;GCO_1;895;2;2102,625;2102,625;;2;546,875;560;;0
  3408;C;GCO_1;896;2;420;420;;2;695,625;708,75;;0
  3409;C;GCO_1;897;2;414,166665971279;414,166665971279;;2;835,625;822,5;;0
  3410;C;GCO_1;898;2;2073,75;2073,75;;2;669,375;682,5;;0
  3411;C;GCO_1;899;2;1146,25;1146,25;;2;1688,75;1675,625;;0
  3412;C;GCO_1;900;2;422,625;422,625;;2;599,375;612,5;;0
  3413;C;GCO_1;901;2;1255,625;1255,625;;2;144,375;131,25;;0
  3414;C;GCO_1;902;2;1155;1155;;2;201,25;214,375;;0
  3415;C;GCO_1;903;2;1090,24999937415;1090,24999937415;;2;1207,5;1194,375;;0
  3416;C;GCO_1;904;2;433,125;433,125;;2;656,25;669,375;;0
  3417;C;GCO_1;905;2;2559,375;2559,375;;2;875;861,875;;0
  3418;C;GCO_1;906;2;674,624999374151;674,624999374151;;2;1583,75;1570,625;;0
  3419;C;GCO_1;907;2;1032,5;1032,5;;2;936,25;949,375;;0
  3420;C;GCO_1;908;2;990,208332985639;990,208332985639;;2;1706,25;1719,375;;0
  3421;C;GCO_1;909;2;2254,68903154999;2261,875;;2;301,938418929995;306,25;;0
  3422;C;GCO_2;909;2;2247,18596845001;2240;;2;297,436581070005;293,125;;1
  3423;C;GCO_1;910;2;1114,97366505695;1120;;2;1413,40355984814;1400;;0
  3424;C;GCO_2;910;2;1111,90133494305;1106,875;;2;1421,59644015186;1435;;1
  3425;C;GCO_1;911;2;2252,1759290897;2248,74999973923;;2;330,208318382315;345,625;;0
  3426;C;GCO_2;911;2;2254,07407064952;2257,5;;2;321,666681617685;306,25;;1
  3427;C;GCO_1;912;2;404,058908035522;415,62500026077;;2;661,605603416841;673,75;;0
  3428;C;GCO_2;912;2;398,024425210888;386,45833298564;;2;655,269396583159;643,125;;1
  3429;C;GCO_1;913;2;713,754042494911;714,58333324641;;2;1576,77705098996;1575;;0
  3430;C;GCO_2;913;2;717,454291377347;716,625000625849;;2;1568,84794901004;1570,625;;1
  3431;C;GCO_1;914;2;2523,68154234058;2511,25;;2;823,582476960657;809,375;;0
  3432;C;GCO_2;914;2;2529,44345765942;2541,875;;2;830,167523039343;844,375;;1
  3433;C;GCO_1;915;2;2054,77473081217;2051,875;;2;695,029032724109;700;;0
  3434;C;GCO_2;915;2;2059,18360217347;2062,08333298564;;2;687,470967275891;682,5;;1
  3435;C;GCO_1;916;2;1753,19522647322;1745,625;;2;1862,21383493803;1859,375;;0
  3436;C;GCO_2;916;2;1761,38810677319;1768,95833324641;;2;1865,28616506197;1868,125;;1
  3437;C;GCO_1;917;2;2271,08910322803;2266,25000026077;;2;334,333759518727;345,625;;0
  3438;C;GCO_2;917;2;2274,53589703274;2279,375;;2;326,291240481274;315;;1
  3439;C;GCO_1;918;2;2046,53152002772;2047,5;;2;688,327720304773;686,875;;0
  3440;C;GCO_2;918;2;2051,38514594356;2050,41666597128;;2;681,047279695227;682,5;;1
  3441;C;GCO_1;919;2;1485,71138297647;1474,375;;2;1822,98459691184;1806,875;;0
  3442;C;GCO_2;919;2;1490,74695026994;1502,08333324641;;2;1830,14040308816;1846,25;;1
  3443;C;GCO_1;920;2;1465,17842286663;1465,625;;2;1817,81613976768;1806,875;;0
  3444;C;GCO_2;920;2;1464,82157713338;1464,375;;2;1826,55886023232;1837,5;;1
  3445;C;GCO_1;921;2;1455,61871843354;1456,875;;2;1820,04397096523;1811,25;;0
  3446;C;GCO_2;921;2;1454,38128156646;1453,125;;2;1828,70602903477;1837,5;;1
  3447;C;GCO_1;922;2;2288,58688103938;2283,75;;2;312,581559480312;315;;0
  3448;C;GCO_2;922;2;2296,41311896062;2301,25;;2;308,668440519688;306,25;;1
  3449;C;GCO_1;923;2;1475,06128117178;1465,625;;2;1827,17372453671;1811,25;;0
  3450;C;GCO_2;923;2;1479,52205207463;1488,95833324641;;2;1834,70127546329;1850,625;;1
  3451;C;GCO_1;924;2;457,136154582749;463,75;;2;683,618639763214;691,25;;0
  3452;C;GCO_2;924;2;451,405512431612;444,791667014361;;2;677,006360236786;669,375;;1
  3453;C;GCO_1;925;2;463,855698469648;463,75;;2;673,813419087837;673,75;;0
  3454;C;GCO_2;925;2;456,352635559073;456,458334028721;;2;669,311580912163;669,375;;1
  3455;C;GCO_1;926;2;1098,73830674853;1106,875;;2;1396,63903190176;1386,875;;0
  3456;C;GCO_2;926;2;1093,13669325147;1085;;2;1403,36096809824;1413,125;;1
  3457;C;GCO_1;927;2;415,614924977441;424,37500026077;;2;659,519915710098;669,375;;0
  3458;C;GCO_2;927;2;409,801741254608;401,041665971279;;2;652,980084289902;643,125;;1
  3459;C;GCO_1;928;2;1127,46859216769;1141,875;;2;1366,28140783231;1351,875;;0
  3460;C;GCO_2;928;2;1121,28140783231;1106,875;;2;1372,46859216769;1386,875;;1
  3461;C;GCO_1;929;2;1137,66133027835;1150,625;;2;1372,24648099117;1351,875;;0
  3462;C;GCO_2;929;2;1132,96366972165;1120;;2;1379,62851900883;1400;;1
  3463;C;GCO_1;930;2;453,707081755966;453,124998509884;;2;700,814916350224;700;;0
  3464;C;GCO_2;930;2;458,792916753918;459,375;;2;707,935083649776;708,75;;1
  3465;C;GCO_1;931;2;755,954208181704;787,5;;2;1400,90687505816;1391,25;;0
  3466;C;GCO_2;931;2;747,587458571886;716,04166675359;;2;1403,46812494184;1413,125;;1
  3467;C;GCO_1;932;2;750,227540456148;778,75;;2;1396,95449190877;1391,25;;0
  3468;C;GCO_2;932;2;741,647459543852;713,125;;2;1398,67050809123;1404,375;;1
  3469;C;GCO_1;933;2;1243,00453481462;1250,375;;2;157,168230075919;175;;0
  3470;C;GCO_2;933;2;1239,66213115666;1232,29166597128;;2;149,081769924081;131,25;;1
  3471;C;GCO_1;934;2;1253,9944892399;1260,875;;2;157,205575986158;175;;0
  3472;C;GCO_2;934;2;1250,83884374574;1243,95833298564;;2;149,044424013842;131,25;;1
  3473;C;GCO_1;935;2;473,124204953027;473,124204953027;;2;700,011118156552;700,011118156552;;0
  3474;C;GCO_2;935;2;472,500794152904;472,500794152904;;2;708,738881843448;708,738881843448;;1
  3475;C;GCO_1;936;2;717,208252591058;717,5;;2;1553,12742852849;1544,375;;0
  3476;C;GCO_2;936;2;716,916748034791;716,625000625849;;2;1561,8725714715;1570,625;;1
  3477;C;GCO_1;937;2;821,094847324247;831,25;;2;1038,91378065744;1032,5;;0
  3478;C;GCO_2;937;2;813,696819429343;803,54166675359;;2;1043,58621934256;1050;;1
  3479;C;GCO_1;938;2;844,10977243732;853,125;;2;1057,4574862201;1045,625;;0
  3480;C;GCO_2;938;2;838,806894316269;829,79166675359;;2;1064,4175137799;1076,25;;1
  3481;C;GCO_1;939;2;838,210607540651;840;;2;1039,21022212252;1032,5;;0
  3482;C;GCO_2;939;2;835,956059473708;834,16666701436;;2;1047,66477787748;1054,375;;1
  3483;C;GCO_1;940;2;2456,16514610455;2461,66666597128;;2;1164,98168351719;1163,75;;0
  3484;C;GCO_2;940;2;2447,62651861503;2442,1249987483;;2;1166,89331648281;1168,125;;1
  3485;C;GCO_1;941;2;1413,85977996227;1404,375;;2;676,176813358485;682,5;;0
  3486;C;GCO_2;941;2;1421,14022003773;1430,625;;2;671,323186641515;665;;1
  3487;C;GCO_1;942;2;914,988306748532;923,125;;2;948,360968098239;958,125;;0
  3488;C;GCO_2;942;2;909,386693251468;901,25;;2;941,639031901762;931,875;;1
  3489;C;GCO_1;943;2;844,384921111206;844,375;;2;1045,68452663885;1045,625;;0
  3490;C;GCO_2;943;2;845,823412917515;845,833334028721;;2;1054,31547336115;1054,375;;1
  3491;C;GCO_1;944;2;1052,54202897225;1045,625;;2;963,564411947659;971,25;;0
  3492;C;GCO_2;944;2;1058,39547024544;1065,31249921769;;2;957,060588052341;949,375;;1
  3493;C;GCO_1;945;2;2097,03015267575;2086,875;;2;1200,78878065744;1194,375;;0
  3494;C;GCO_2;945;2;2104,42818057066;2114,58333324641;;2;1205,46121934256;1211,875;;1
  3495;C;GCO_1;946;2;2085,69522647322;2078,125;;2;1179,71383493803;1176,875;;0
  3496;C;GCO_2;946;2;2093,88810677319;2101,45833324641;;2;1182,78616506197;1185,625;;1
  3497;C;GCO_1;947;2;2104,40878428938;2091,25;;2;1162,10515196383;1163,75;;0
  3498;C;GCO_2;947;2;2113,09121571062;2126,25;;2;1161,01984803617;1159,375;;1
  3499;C;GCO_1;948;2;1038,13837306367;1033,95833298564;;2;968,969978099724;971,25;;0
  3500;C;GCO_2;948;2;1045,81995929613;1049,99999937415;;2;964,780021900276;962,5;;1
  3501;C;GCO_1;949;2;2091,98477996227;2082,5;;2;1139,92681335849;1146,25;;0
  3502;C;GCO_2;949;2;2099,26522003773;2108,75;;2;1135,07318664151;1128,75;;1
  3503;C;GCO_1;950;2;2443,14268840657;2447,08333298564;;2;1164,80552971258;1163,75;;0
  3504;C;GCO_2;950;2;2434,69064291014;2430,74999833107;;2;1167,06947028742;1168,125;;1
  3505;C;GCO_1;951;2;2051,33903631495;2027,81250026077;;2;1163,70013974684;1176,875;;0
  3506;C;GCO_2;951;2;2058,97346394582;2082,5;;2;1159,42486025316;1146,25;;1
  3507;C;GCO_1;952;2;2059,53124986961;2049,68749973923;;2;1176,875;1176,875;;0
  3508;C;GCO_2;952;2;2068,28124986961;2078,125;;2;1176,875;1176,875;;1
  3509;C;GCO_1;953;2;2062,43707373742;2046,04166649282;;2;1183,90160307491;1176,875;;0
  3510;C;GCO_2;953;2;2070,4795927554;2086,875;;2;1187,34839692509;1194,375;;1
  3511;C;GCO_1;954;2;293,124999478459;293,124999478459;;2;634,375;647,5;;0
  3512;C;GCO_1;955;2;1296,45833298564;1296,45833298564;;2;315;301,875;;0
  3513;C;GCO_1;956;2;530,83333298564;530,83333298564;;2;1050;1063,125;;0
  3514;C;GCO_1;957;2;966,875;966,875;;2;1071,875;1058,75;;0
  3515;C;GCO_1;958;2;1466,87499955296;1466,87499955296;;2;1859,375;1872,5;;0
  3516;C;GCO_1;959;2;1350,00000014901;1350,00000014901;;2;704,375;717,5;;0
  3517;C;GCO_1;960;2;1199,625;1199,625;;2;153,125;140;;0
  3518;C;GCO_1;961;2;823,374999374151;823,374999374151;;2;428,75;415,625;;0
  3519;C;GCO_1;962;2;2533,125;2533,125;;2;835,625;822,5;;0
  3520;C;GCO_1;963;2;1329,99999947846;1329,99999947846;;2;249,375;262,5;;0
  3521;C;GCO_1;964;2;507,500000208616;507,500000208616;;2;997,5;984,375;;0
  3522;C;GCO_1;965;2;358,75;358,75;;2;945;958,125;;0
  3523;C;GCO_1;966;2;498,750000208616;498,750000208616;;2;931,875;945;;0
  3524;C;GCO_1;967;2;1296,45833298564;1296,45833298564;;2;126,875;113,75;;0
  3525;C;GCO_1;968;2;691,249999478459;691,249999478459;;2;1373,75;1386,875;;0
  3526;C;GCO_1;969;2;1458,33333298564;1458,33333298564;;2;1806,875;1820;;0
  3527;C;GCO_1;970;2;713,124999478459;713,124999478459;;2;1553,125;1566,25;;0
  3528;C;GCO_1;971;2;1131,66666597128;1131,66666597128;;2;227,5;214,375;;0
  3529;C;GCO_1;972;2;420;420;;2;625,625;612,5;;0
  3530;C;GCO_1;973;2;419,999999478459;419,999999478459;;2;809,375;822,5;;0
  3531;C;GCO_1;974;2;961,04166701436;961,04166701436;;2;1732,5;1719,375;;0
  3532;C;GCO_1;975;2;340,099686543247;350;;2;655,935377777428;660,625;;0
  3533;C;GCO_2;975;2;332,191980471113;322,29166701436;;2;652,189622222572;647,5;;1
  3534;C;GCO_1;976;2;986,616036637838;977,08333324641;;2;1722,24483627356;1723,75;;0
  3535;C;GCO_2;976;2;995,258962579851;1004,79166597128;;2;1720,88016372644;1719,375;;1
  3536;C;GCO_1;977;2;348,444552569552;354,375;;2;650,604189793049;651,875;;0
  3537;C;GCO_2;977;2;339,888781459169;333,958334028721;;2;648,770810206951;647,5;;1
  3538;C;GCO_1;978;2;858,551922183921;858,95833324641;;2;410,972901579084;411,25;;0
  3539;C;GCO_2;978;2;865,781411688337;865,375000625849;;2;415,902098420916;415,625;;1
  3540;C;GCO_1;979;2;2507,45833333333;2513,875;;2;1093,75;1093,75;;0
  3541;C;GCO_2;979;2;2498,70833333333;2492,29166666667;;2;1093,75;1093,75;;1
  3542;C;GCO_1;980;2;1334,28115606925;1312,49999973923;;2;1825,01689198327;1789,375;;0
  3543;C;GCO_2;980;2;1338,84384366998;1360,625;;2;1832,48310801673;1868,125;;1
  3544;C;GCO_1;981;2;1669,07242096507;1666,875;;2;1723,80952657628;1710,625;;0
  3545;C;GCO_2;981;2;1670,51091202057;1672,70833298564;;2;1732,44047342372;1745,625;;1
  3546;C;GCO_1;982;2;2502,77110794156;2503,375;;2;1092,91704553936;1093,75;;0
  3547;C;GCO_2;982;2;2497,63514127613;2497,03124921769;;2;1085,83295446064;1085;;1
  3548;C;GCO_1;983;2;1657,63851443685;1658,125;;2;1728,13173596114;1719,375;;0
  3549;C;GCO_2;983;2;1657,15315153443;1656,66666597128;;2;1736,86826403886;1745,625;;1
  3550;C;GCO_1;984;2;862,497726028533;861,875;;2;426,414777810571;428,75;;0
  3551;C;GCO_2;984;2;864,752274597315;865,375000625849;;2;417,960222189429;415,625;;1
  3552;C;GCO_1;985;2;1347,12597882693;1321,25;;2;1825,20327837575;1789,375;;0
  3553;C;GCO_2;985;2;1352,24902117307;1378,125;;2;1832,29672162425;1868,125;;1
  3554;C;GCO_1;986;2;573,230698469648;573,125;;2;1058,68658091216;1058,75;;0
  3555;C;GCO_2;986;2;565,727635559073;565,833334028721;;2;1063,18841908784;1063,125;;1
  3556;C;GCO_1;987;2;558,03240420623;560;;2;1045,72918159972;1036,875;;0
  3557;C;GCO_2;987;2;556,134262808131;554,166667014361;;2;1054,27081840028;1063,125;;1
  3558;C;GCO_1;988;2;959,988414601791;966,875;;2;1707,77778768523;1701,875;;0
  3559;C;GCO_2;988;2;953,34491942693;946,458334028721;;2;1713,47221231477;1719,375;;1
  3560;C;GCO_1;989;2;2500,71890810098;2492,875;;2;1085,90609212344;1093,75;;0
  3561;C;GCO_2;989;2;2506,90609252487;2514,75000062585;;2;1079,71890787656;1071,875;;1
  3562;C;GCO_1;990;2;475,062926499437;481,25;;2;828,598396980874;831,25;;0
  3563;C;GCO_2;990;2;467,020407529284;460,833334028721;;2;825,151603019126;822,5;;1
  3564;C;GCO_1;991;3;806,189694780825;840;840;3;1506,59378076873;1478,75;1478,75;0
  3565;C;GCO_2;991;3;799,435305219175;780,937499478459;780,937499478459;3;1512,15621923127;1540;1540;1
  3566;C;GCO_3;991;3;800,031280768733;799,16666675359;799,16666675359;3;1505,99780521918;1522,5;1522,5;2
  3567;C;GCO_1;992;2;559,984887692321;608,125;;2;704,73832397436;708,75;;0
  3568;C;GCO_2;992;3;551,265112307679;560,397728979588;560,397728979588;3;704,01167602564;700;700;1
  3569;C;GCO_3;992;3;555,98832397436;551,25;551,25;3;700,015112307679;691,25;691,25;2
  3570;C;GCO_1;993;2;1557,61331327422;1544,375;;2;447,91456106216;472,5;;0
  3571;C;GCO_2;993;2;1561,76168672578;1575;;2;440,21043893784;415,625;;1
  3572;C;GCO_3;993;2;1563,53956106216;1566,25;;2;446,136686725778;433,125;;2
  3573;C;GCO_1;994;3;795,788118960625;809,375;809,375;3;1489,91844051969;1483,125;1483,125;0
  3574;C;GCO_2;994;3;787,961881039375;791,25;791,25;3;1493,83155948031;1500,625;1500,625;1
  3575;C;GCO_3;994;3;789,918440519688;811,25;811,25;3;1487,96188103938;1487,5;1487,5;2
  3576;C;GCO_1;995;3;2379,62597882693;2369,06249947846;2369,06249947846;3;657,078278375751;621,25;621,25;0
  3577;C;GCO_2;995;3;2384,74902117307;2410,625;2410,625;3;664,171721624249;700;700;1
  3578;C;GCO_3;995;3;2378,64077837575;2393,125;2393,125;3;663,186521173069;656,25;656,25;2
  3579;C;GCO_1;996;3;1319,0307102964;1386,875;1386,875;3;1238,6514497329;1246,875;1246,875;0
  3580;C;GCO_2;996;3;1310,3442897036;1279,93055636684;1279,93055636684;3;1237,5985502671;1229,375;1229,375;1
  3581;C;GCO_3;996;3;1315,2139497329;1319,79166675359;1319,79166675359;3;1233,7817897036;1238,125;1238,125;2
  3582;C;GCO_1;997;3;1770,40628852631;1701,875;1701,875;3;835,840153254141;883,75;883,75;0
  3583;C;GCO_2;997;3;1777,71871147369;1872,49999947846;1872,49999947846;3;831,034846745859;783,125;783,125;1
  3584;C;GCO_3;997;3;1776,46515325414;1776,25;1776,25;3;837,093711473693;835,625;835,625;2
  3585;C;GCO_1;998;3;1382,5;1382,5;1382,5;3;1826,5625;1789,375;1789,375;0
  3586;C;GCO_2;998;3;1382,5;1376,66666649282;1376,66666649282;3;1835,3125;1872,5;1872,5;1
  3587;C;GCO_3;998;3;1378,125;1379,58333324641;1379,58333324641;3;1830,9375;1841,875;1841,875;2
  3588;C;GCO_1;999;3;1978,31491606347;1955,625;1955,625;3;1301,20708290248;1281,875;1281,875;0
  3589;C;GCO_2;999;3;1985,43508393653;2012,5;2012,5;3;1306,29291709752;1325,625;1325,625;1
  3590;C;GCO_3;999;2;1979,33208290248;1990,625;;2;1307,31008393653;1303,75;;2
  3591;C;GCO_1;1000;2;1264,375;1264,375;;2;542,5;529,375;;2
  3592;C;GCO_2;1000;2;1264,375;1266,87499955297;;2;551,25;560;;1
  3593;C;GCO_3;1000;2;1260;1255,625;;2;546,875;533,75;;0
  3594;C;GCO_1;1001;3;1789,27629099656;1755,25;1755,25;3;1332,8323695207;1268,75;1268,75;0
  3595;C;GCO_2;1001;3;1793,84870900344;1825,83333350718;1825,83333350718;3;1340,2926304793;1404,375;1404,375;1
  3596;C;GCO_3;1001;2;1787,8323695207;1798,125;;2;1338,84870900344;1338,75;;2
  3597;C;GCO_1;1002;2;557,747801427336;603,75;;2;709,499617639537;717,5;;0
  3598;C;GCO_2;1002;3;549,127198572664;533,12500089407;533,12500089407;3;708,000382360463;700;700;1
  3599;C;GCO_3;1002;3;554,187117639537;546,875;546,875;3;704,439698572664;704,375;704,375;2
  3600;C;GCO_1;1003;3;707,843907832309;691,25;691,25;3;716,593907832309;700;700;0
  3601;C;GCO_2;1003;3;714,031092167691;740,46875;740,46875;3;722,781092167691;739,375;739,375;1
  3602;C;GCO_3;1003;3;707,843907832309;708,75;708,75;3;722,781092167691;708,75;708,75;2
  3603;C;GCO_1;1004;2;1085;1085;;2;1785;1771,875;;0
  3604;C;GCO_2;1004;2;1085;1089,375;;2;1793,75;1798,125;;2
  3605;C;GCO_3;1004;2;1080,625;1074,79166701436;;2;1789,375;1815,625;;1
  3606;C;GCO_1;1005;3;1332,90659179488;1338,74999973923;1338,74999973923;3;475,792584230759;459,375;459,375;0
  3607;C;GCO_2;1005;3;1327,09340820512;1312,5;1312,5;3;482,332415769241;498,75;498,75;1
  3608;C;GCO_3;1005;2;1326,73008423076;1321,25;;2;476,155908205119;459,375;;2
  3609;C;GCO_1;1006;3;1910,31096845001;1903,125;1903,125;3;756,938418929995;761,25;761,25;0
  3610;C;GCO_2;1006;3;1917,81403154999;1913,33333298564;1913,33333298564;3;752,436581070005;748,125;748,125;1
  3611;C;GCO_3;1006;3;1916,31341893;1920,625;1920,625;3;758,439031549992;735;735;2
  3612;C;GCO_1;1007;3;1789,27629099656;1765,75;1765,75;3;1332,8323695207;1268,75;1268,75;0
  3613;C;GCO_2;1007;3;1793,84870900344;1840,41666649282;1840,41666649282;3;1340,2926304793;1404,375;1404,375;1
  3614;C;GCO_3;1007;3;1787,8323695207;1789,375;1789,375;3;1338,84870900344;1338,75;1338,75;2
  3615;C;GCO_1;1008;3;1364,76905948031;1372,875;1372,875;3;1706,71188103938;1680;1680;0
  3616;C;GCO_2;1008;3;1360,85594051969;1347,5;1347,5;3;1714,53811896062;1741,25;1741,25;1
  3617;C;GCO_3;1008;3;1358,89938103938;1363,54166675359;1363,54166675359;3;1708,66844051969;1719,375;1719,375;2
  3618;C;GCO_1;1009;3;2413,05149320539;2359,87499979138;2359,87499979138;3;600,801209239522;621,25;621,25;0
  3619;C;GCO_2;1009;3;2421,32350679461;2467,5;2467,5;3;597,948790760478;577,5;577,5;1
  3620;C;GCO_3;1009;2;2418,61370923952;2419,375;;2;603,511006794615;608,125;;2
  3621;C;GCO_1;1010;3;680,227540456148;710,9375;710,9375;3;729,295508091229;739,375;739,375;0
  3622;C;GCO_2;1010;3;671,647459543852;621,25;621,25;3;727,57949190877;717,5;717,5;1
  3623;C;GCO_3;1010;2;676,79550809123;669,375;;2;724,147459543852;726,25;;2
  3624;C;GCO_1;1011;3;2367,75;2335,37500062585;2335,37500062585;3;610,75;621,25;621,25;0
  3625;C;GCO_2;1011;3;2374,75;2388,75;2388,75;3;605,5;595;595;1
  3626;C;GCO_3;1011;3;2373,875;2375,625;2375,625;3;611,625;599,375;599,375;2
  3627;C;GCO_1;1012;3;1907,55952658323;1898,75;1898,75;3;751,031745569461;752,5;752,5;0
  3628;C;GCO_2;1012;3;1916,19047341677;1901,66666597128;1901,66666597128;3;749,593254430539;748,125;748,125;1
  3629;C;GCO_3;1012;3;1912,59424556946;1907,5;1907,5;3;754,627973416766;735;735;2
  3630;C;GCO_1;1013;3;2413,05149320539;2347,62500020862;2347,62500020862;3;600,801209239522;621,25;621,25;0
  3631;C;GCO_2;1013;3;2421,32350679461;2454,375;2454,375;3;597,948790760478;577,5;577,5;1
  3632;C;GCO_3;1013;3;2418,61370923952;2415;2415;3;603,511006794615;599,375;599,375;2
  3633;C;GCO_1;1014;3;789,602540456148;793,33333324641;793,33333324641;3;1497,57949190877;1496,25;1496,25;0
  3634;C;GCO_2;1014;3;781,022459543852;802,5;802,5;3;1499,29550809123;1500,625;1500,625;1
  3635;C;GCO_3;1014;3;784,45449190877;800;800;3;1494,14745954385;1487,5;1487,5;2
  3636;C;GCO_1;1015;3;1319,0307102964;1378,12499973923;1378,12499973923;3;1238,6514497329;1246,875;1246,875;0
  3637;C;GCO_2;1015;3;1310,3442897036;1269,2361116906;1269,2361116906;3;1237,5985502671;1229,375;1229,375;1
  3638;C;GCO_3;1015;3;1315,2139497329;1316,875;1316,875;3;1233,7817897036;1242,5;1242,5;2
  3639;C;GCO_1;1016;3;1317,37349018413;1330;1330;3;1744,35908404898;1728,125;1728,125;0
  3640;C;GCO_2;1016;3;1312,00150981587;1305,20833350718;1305,20833350718;3;1751,26591595102;1767,5;1767,5;1
  3641;C;GCO_3;1016;3;1311,23408404898;1315,41666675359;1315,41666675359;3;1745,12650981587;1758,75;1758,75;2
  3642;C;GCO_1;1017;3;855,875165790951;853,125;853,125;3;316,874585522623;323,75;323,75;0
  3643;C;GCO_2;1017;3;859,124834209049;861,875;861,875;3;308,750414477377;301,875;301,875;1
  3644;C;GCO_3;1017;3;861,562085522623;870,625;870,625;3;314,437334209049;293,125;293,125;2
  3645;C;GCO_1;1018;2;931,875;931,875;;2;923,125;936,25;;0
  3646;C;GCO_2;1018;2;931,875;928,958334028721;;2;914,375;918,75;;1
  3647;C;GCO_3;1018;2;936,25;933,333334028721;;2;918,75;914,375;;2
  3648;C;GCO_1;1019;2;1534,33837441134;1526,875;;2;439,494033163159;463,75;;0
  3649;C;GCO_2;1019;2;1536,91162558866;1544,375;;2;431,130966836841;406,875;;1
  3650;C;GCO_3;1019;2;1539,80653316316;1535,625;;2;436,599125588664;420;;2
  3651;C;GCO_1;1020;3;2413,05149320539;2372,12499937415;2372,12499937415;3;600,801209239522;621,25;621,25;0
  3652;C;GCO_2;1020;3;2421,32350679461;2480,625;2480,625;3;597,948790760478;577,5;577,5;1
  3653;C;GCO_3;1020;3;2418,61370923952;2419,375;2419,375;3;603,511006794615;595;595;2
  3654;C;GCO_1;1021;2;1773,33333324641;1773,33333324641;;2;1518,125;1531,25;;0
  3655;C;GCO_1;1022;2;1373,75;1373,75;;2;800,625;787,5;;0
  3656;C;GCO_1;1023;2;497,500000447035;497,500000447035;;2;971,25;984,375;;0
  3657;C;GCO_1;1024;2;1654,37499925494;1654,37499925494;;2;1758,75;1745,625;;0
  3658;C;GCO_1;1025;2;1715;1715;;2;1802,5;1815,625;;0
  3659;C;GCO_1;1026;2;1340,20833324641;1340,20833324641;;2;1841,875;1855;;0
  3660;C;GCO_1;1027;2;766,25;766,25;;2;1500,625;1487,5;;0
  3661;C;GCO_1;1028;2;2537,5;2537,5;;2;984,375;971,25;;0
  3662;C;GCO_1;1029;2;460,83333324641;460,83333324641;;2;971,25;984,375;;0
  3663;C;GCO_1;1030;2;1385,78125026077;1385,78125026077;;2;721,875;708,75;;0
  3664;C;GCO_1;1031;2;1127,29166597128;1127,29166597128;;2;1299,375;1312,5;;0
  3665;C;GCO_1;1032;2;992,500000745058;992,500000745058;;2;949,375;962,5;;0
  3666;C;GCO_1;1033;2;2545,15625026077;2545,15625026077;;2;1098,125;1085;;0
  3667;C;GCO_1;1034;2;1382,50000020862;1382,50000020862;;2;761,25;774,375;;0
  3668;C;GCO_1;1035;2;2522,625;2522,625;;2;1106,875;1093,75;;0
  3669;C;GCO_1;1036;2;507,5;507,5;;2;975,625;962,5;;0
  3670;C;GCO_1;1037;2;1246,34422349693;1255,625;;2;524,469223496926;533,75;;0
  3671;C;GCO_1;1038;2;1258,33422778842;1264,375;;2;517,722760039897;529,375;;0
  3672;C;GCO_1;1039;2;1373,75;1373,75;;2;774,375;787,5;;0
  3673;C;GCO_1;1040;2;514,375000149012;514,375000149012;;2;949,375;962,5;;0
  3674;C;GCO_1;1041;2;1364,12499979138;1364,12499979138;;2;695,625;708,75;;0
  3675;C;GCO_1;1042;2;997,500000625849;997,500000625849;;2;975,625;962,5;;0
  3676;C;GCO_1;1043;2;2562,29166666667;2562,29166666667;;2;1080,625;1093,75;;0
  3677;C;GCO_1;1044;2;1150,625;1150,625;;2;1325,625;1312,5;;0
  3678;C;GCO_1;1045;2;1708,12499985099;1708,12499985099;;2;1828,75;1815,625;;0
  3679;C;GCO_1;1046;2;2575,41666675359;2575,41666675359;;2;599,375;612,5;;0
  3680;C;GCO_1;1047;2;1397,49999985099;1397,49999985099;;2;787,5;774,375;;0
  3681;C;GCO_1;1048;2;2549,16666701436;2549,16666701436;;2;958,125;971,25;;0
  3682;C;GCO_1;1049;2;1731,04166701436;1731,04166701436;;2;1802,5;1815,625;;0
  3683;C;GCO_1;1050;2;1351,87500052154;1351,87500052154;;2;800,625;787,5;;0
  3684;C;GCO_1;1051;2;1399,99999979138;1399,99999979138;;2;761,25;774,375;;0
  3685;C;GCO_1;1052;2;2519,99999947846;2519,99999947846;;2;984,375;971,25;;0
  3686;C;GCO_1;1053;2;893,958332985639;893,958332985639;;2;931,875;918,75;;0
  3687;C;GCO_1;1054;2;1159,375;1159,375;;2;1334,375;1321,25;;0
  3688;C;GCO_1;1055;2;910;910;;2;901,25;914,375;;0
  3689;C;GCO_1;1056;2;1114,16666597128;1114,16666597128;;2;170,625;157,5;;0
  3690;C;GCO_1;1057;2;1397,81250052154;1397,81250052154;;2;721,875;708,75;;0
  3691;C;GCO_1;1058;2;888,124999478459;888,124999478459;;2;905,625;918,75;;0
  3692;C;GCO_1;1059;2;2525,46874973923;2525,46874973923;;2;936,25;949,375;;0
  3693;C;GCO_1;1060;2;905,625;905,625;;2;931,875;918,75;;0
  3694;C;GCO_1;1061;2;1032,5;1032,5;;2;962,5;949,375;;0
  3695;C;GCO_1;1062;2;1383,37500020862;1383,37500020862;;2;695,625;708,75;;0
  3696;C;GCO_1;1063;2;1694,37499955297;1694,37499955297;;2;1828,75;1815,625;;0
  3697;C;GCO_1;1064;2;2547,70833298564;2547,70833298564;;2;848,75;861,875;;0
  3698;C;GCO_1;1065;2;1017,50000014901;1017,50000014901;;2;949,375;962,5;;0
  3699;C;GCO_1;1066;2;2035,83333298564;2035,83333298564;;2;446,25;459,375;;0
  3700;C;GCO_1;1067;2;523,54166701436;523,54166701436;;2;975,625;962,5;;0
  3701;C;GCO_1;1068;2;898,333332985639;898,333332985639;;2;927,5;914,375;;0
  3702;C;GCO_1;1069;2;2633,75;2633,75;;2;315;328,125;;0
  3703;C;GCO_1;1070;2;892,499999478459;892,499999478459;;2;901,25;914,375;;0
  3704;C;GCO_1;1071;2;910;910;;2;927,5;914,375;;0
  3705;C;GCO_1;1072;2;927,500000521541;927,500000521541;;2;901,25;914,375;;0
  3706;C;GCO_1;1073;2;1242,5;1242,5;;2;1264,375;1251,25;;0
  3707;C;GCO_1;1074;2;1015,00000020862;1015,00000020862;;2;975,625;962,5;;0
  3708;C;GCO_1;1075;2;923,125000521541;923,125000521541;;2;905,625;918,75;;0
  3709;C;GCO_1;1076;2;2547,70833298564;2547,70833298564;;2;809,375;822,5;;0
  3710;C;GCO_1;1077;2;342,708334028721;342,708334028721;;2;656,25;643,125;;0
  3711;C;GCO_1;1078;2;1427,99999979138;1427,99999979138;;2;958,125;945;;0
  3712;C;GCO_1;1079;2;783,999999374151;783,999999374151;;2;1015;1001,875;;0
  3713;C;GCO_1;1080;2;2578,62499979138;2578,62499979138;;2;927,5;914,375;;0
  3714;C;GCO_1;1081;2;1409,99999955297;1409,99999955297;;2;787,5;774,375;;0
  3715;C;GCO_1;1082;2;524,999999791384;524,999999791384;;2;997,5;984,375;;0
  3716;C;GCO_1;1083;2;414,166665971279;414,166665971279;;2;914,375;901,25;;0
  3717;C;GCO_1;1084;2;1747,08333402872;1747,08333402872;;2;1802,5;1815,625;;0
  3718;C;GCO_1;1085;2;464,625;464,625;;2;875;888,125;;0
  3719;C;GCO_1;1086;2;409,791665971279;409,791665971279;;2;682,5;669,375;;0
  3720;C;GCO_1;1087;2;1902,03125026077;1902,03125026077;;2;1356,25;1369,375;;0
  3721;C;GCO_1;1088;2;730,625;730,625;;2;35;48,125;;0
  3722;C;GCO_1;1089;2;1207,5;1207,5;;2;126,875;140;;0
  3723;C;GCO_1;1090;2;1470;1470;;2;1850,625;1837,5;;0
  3724;C;GCO_1;1091;2;662,499999850988;662,499999850988;;2;1526,875;1540;;0
  3725;C;GCO_1;1092;2;1137,49999947846;1137,49999947846;;2;201,25;214,375;;0
  3726;C;GCO_1;1093;2;1828,74999947846;1828,74999947846;;2;560;573,125;;0
  3727;C;GCO_1;1094;2;438,375;438,375;;2;599,375;612,5;;0
  3728;C;GCO_1;1095;2;438,375;438,375;;2;721,875;708,75;;0
  3729;C;GCO_1;1096;2;2073,75;2073,75;;2;695,625;682,5;;0
  3730;C;GCO_1;1097;2;837,374999791384;837,374999791384;;2;402,5;415,625;;0
  3731;C;GCO_1;1098;2;961,04166701436;961,04166701436;;2;1706,25;1719,375;;0
  3732;C;GCO_1;1099;2;1138,95833298564;1138,95833298564;;2;1299,375;1312,5;;0
  3733;C;GCO_1;1100;2;1153,25000020862;1153,25000020862;;2;1159,375;1172,5;;0
  3734;C;GCO_1;1101;2;822,5;822,5;;2;1067,5;1054,375;;0
  3735;C;GCO_1;1102;2;1005,00000044703;1005,00000044703;;2;949,375;962,5;;0
  3736;C;GCO_1;1103;2;966,875;966,875;;2;1045,625;1058,75;;0
  3737;C;GCO_1;1104;2;698,541665971279;698,541665971279;;2;520,625;507,5;;0
  3738;C;GCO_1;1105;2;1290,62499947846;1290,62499947846;;2;100,625;113,75;;0
  3739;C;GCO_1;1106;2;746,25;746,25;;2;1487,5;1500,625;;0
  3740;C;GCO_1;1107;2;1290,62499947846;1290,62499947846;;2;288,75;301,875;;0
  3741;C;GCO_1;1108;2;446,25;446,25;;2;695,625;708,75;;0
  3742;C;GCO_1;1109;2;1308,125;1308,125;;2;126,875;113,75;;0
  3743;C;GCO_1;1110;2;1381,04166701436;1381,04166701436;;2;210;196,875;;0
  3744;C;GCO_1;1111;2;1118,25000020862;1118,25000020862;;2;1181,25;1194,375;;0
  3745;C;GCO_1;1112;2;647,500000208616;647,500000208616;;2;1553,125;1540;;0
  3746;C;GCO_1;1113;2;1254,16666701436;1254,16666701436;;2;1238,125;1251,25;;0
  3747;C;GCO_1;1114;2;1238,12499947846;1238,12499947846;;2;118,125;131,25;;0
  3748;C;GCO_1;1115;2;949,374999478459;949,374999478459;;2;1071,875;1058,75;;0
  3749;C;GCO_1;1116;2;524,999999478459;524,999999478459;;2;1076,25;1063,125;;0
  3750;C;GCO_1;1117;2;1439,37500020862;1439,37500020862;;2;1885,625;1872,5;;0
  3751;C;GCO_1;1118;2;1119,99999947846;1119,99999947846;;2;144,375;157,5;;0
  3752;C;GCO_1;1119;2;2464,87499958277;2464,87499958277;;2;1181,25;1168,125;;0
  3753;C;GCO_1;1120;2;419,999999478459;419,999999478459;;2;888,125;901,25;;0
  3754;C;GCO_1;1121;2;1359,16666701436;1359,16666701436;;2;275,625;262,5;;0
  3755;C;GCO_1;1122;2;446,25;446,25;;2;625,625;612,5;;0
  3756;C;GCO_1;1123;2;708,75;708,75;;2;1400;1386,875;;0
  3757;C;GCO_1;1124;2;2408,4375;2408,4375;;2;1290,625;1277,5;;0
  3758;C;GCO_1;1125;2;1443,75;1443,75;;2;1833,125;1820;;0
  3759;C;GCO_1;1126;2;472,5;472,5;;2;901,25;888,125;;0
  3760;C;GCO_1;1127;2;437,5;437,5;;2;835,625;822,5;;0
  3761;C;GCO_1;1128;2;718,958332985639;718,958332985639;;2;1579,375;1566,25;;0
  3762;C;GCO_1;1129;2;942,083332985639;942,083332985639;;2;1732,5;1719,375;;0
  3763;C;GCO_1;1130;2;386,45833298564;386,45833298564;;2;630;643,125;;0
  3764;C;GCO_1;1131;2;526,249999552965;526,249999552965;;2;958,125;945;;0
  3765;C;GCO_1;1132;2;756,875;756,875;;2;214,375;201,25;;0
  3766;C;GCO_1;1133;2;1364,99999979138;1364,99999979138;;2;730,625;717,5;;0
  3767;C;GCO_1;1134;2;1486,875;1486,875;;2;1824,375;1837,5;;0
  3768;C;GCO_1;1135;2;1308,125;1308,125;;2;315;301,875;;0
  3769;C;GCO_1;1136;2;946,458334028721;946,458334028721;;2;1732,5;1719,375;;0
  3770;C;GCO_1;1137;2;2543,625;2543,625;;2;1106,875;1093,75;;0
  3771;C;GCO_1;1138;2;1704,79166701436;1704,79166701436;;2;1732,5;1745,625;;0
  3772;C;GCO_1;1139;2;1758,74999947846;1758,74999947846;;2;494,375;507,5;;0
  3773;C;GCO_1;1140;2;1299,375;1299,375;;2;183,75;170,625;;0
  3774;C;GCO_1;1141;2;1763,125;1763,125;;2;590,625;577,5;;0
  3775;C;GCO_1;1142;2;415,624999478459;415,624999478459;;2;656,25;669,375;;0
  3776;C;GCO_1;1143;2;1993,54166675359;1993,54166675359;;2;1561,875;1575;;0
  3777;C;GCO_1;1144;2;1270,20833324641;1270,20833324641;;2;1846,25;1859,375;;0
  3778;C;GCO_1;1145;2;837,374999791384;837,374999791384;;2;428,75;415,625;;0
  3779;C;GCO_1;1146;2;447,999999791384;447,999999791384;;2;756,875;770;;0
  3780;C;GCO_1;1147;2;807,625000208616;807,625000208616;;2;105;118,125;;0
  3781;C;GCO_1;1148;2;1133,12499947846;1133,12499947846;;2;1325,625;1312,5;;0
  3782;C;GCO_1;1149;2;797,999999791384;797,999999791384;;2;988,75;1001,875;;0
  3783;C;GCO_1;1150;2;2502,5;2502,5;;2;1268,75;1281,875;;0
  3784;C;GCO_1;1151;2;2711,04166675359;2711,04166675359;;2;485,625;498,75;;0
  3785;C;GCO_1;1152;2;2480,625;2480,625;;2;1299,375;1312,5;;0
  3786;C;GCO_1;1153;2;1309,87499979138;1309,87499979138;;2;78,75;65,625;;0
  3787;C;GCO_1;1154;2;1857,91666701436;1857,91666701436;;2;586,25;573,125;;0
  3788;C;GCO_1;1155;2;2560,83333402872;2560,83333402872;;2;958,125;971,25;;0
  3789;C;GCO_1;1156;2;2550,625;2550,625;;2;1080,625;1093,75;;0
  3790;C;GCO_1;1157;2;528,125000447035;528,125000447035;;2;949,375;962,5;;0
  3791;C;GCO_1;1158;2;822,5;822,5;;2;1041,25;1054,375;;0
  3792;C;GCO_1;1159;2;1681,87499985099;1681,87499985099;;2;1758,75;1745,625;;0
  3793;C;GCO_1;1160;2;1731,04166675359;1731,04166675359;;2;1850,625;1863,75;;0
  3794;C;GCO_1;1161;2;2655,625;2655,625;;2;336,875;350;;0
  3795;C;GCO_1;1162;2;1150,625;1150,625;;2;1299,375;1312,5;;0
  3796;C;GCO_1;1163;2;2508,33333324641;2508,33333324641;;2;844,375;857,5;;0
  3797;C;GCO_1;1164;2;739,375;739,375;;2;1566,25;1553,125;;0
  3798;C;GCO_1;1165;2;2504,24999937415;2504,24999937415;;2;1071,875;1085;;0
  3799;C;GCO_1;1166;2;1417,49999937415;1417,49999937415;;2;761,25;774,375;;0
  3800;C;GCO_1;1167;2;2557,18750052154;2557,18750052154;;2;1098,125;1085;;0
  3801;C;GCO_1;1168;2;1362,81250026077;1362,81250026077;;2;774,375;787,5;;0
  3802;C;GCO_1;1169;2;1720,83333402872;1720,83333402872;;2;1732,5;1745,625;;0
  3803;C;GCO_1;1170;2;2523,49999979138;2523,49999979138;;2;1071,875;1085;;0
  3804;C;GCO_1;1171;2;763,4375;763,4375;;2;1474,375;1487,5;;0
  3805;C;GCO_1;1172;2;2021,25;2021,25;;2;472,5;459,375;;0
  3806;C;GCO_1;1173;2;2527,00000020862;2527,00000020862;;2;1085;1071,875;;0
  3807;C;GCO_1;1174;2;1159,375;1159,375;;2;1308,125;1321,25;;0
  3808;C;GCO_1;1175;2;1146,25;1146,25;;2;1662,5;1675,625;;0
  3809;C;GCO_1;1176;2;765,625;765,625;;2;210;196,875;;0
  3810;C;GCO_1;1177;2;1303,74999947846;1303,74999947846;;2;297,5;310,625;;0
  3811;C;GCO_1;1178;2;688,624999791384;688,624999791384;;2;1557,5;1570,625;;0
  3812;C;GCO_1;1179;2;643,124999478459;643,124999478459;;2;144,375;157,5;;0
  3813;C;GCO_1;1180;2;2508,62499937415;2508,62499937415;;2;962,5;949,375;;0
  3814;C;GCO_1;1181;2;310,625;310,625;;2;660,625;647,5;;0
  3815;C;GCO_1;1182;2;718,958332985639;718,958332985639;;2;61,25;48,125;;0
  3816;C;GCO_1;1183;2;980;980;;2;1680;1693,125;;0
  3817;C;GCO_1;1184;2;774,375;774,375;;2;1513,75;1500,625;;0
  3818;C;GCO_1;1185;2;861,875;861,875;;2;1019,375;1006,25;;0
  3819;C;GCO_1;1186;2;522,499999850988;522,499999850988;;2;971,25;984,375;;0
  3820;C;GCO_1;1187;2;1442,00000020862;1442,00000020862;;2;931,875;945;;0
  3821;C;GCO_1;1188;2;366,625;366,625;;2;971,25;958,125;;0
  3822;C;GCO_1;1189;2;748,125;748,125;;2;1601,25;1614,375;;0
  3823;C;GCO_1;1190;2;748,125;748,125;;2;253,75;240,625;;0
  3824;C;GCO_1;1191;2;498,749999478459;498,749999478459;;2;1102,5;1089,375;;0
  3825;C;GCO_1;1192;2;1155;1155;;2;227,5;214,375;;0
  3826;C;GCO_1;1193;2;1215,375;1215,375;;2;153,125;140;;0
  3827;C;GCO_1;1194;2;2520;2520;;2;818,125;805;;0
  3828;C;GCO_1;1195;2;1222,08333324641;1222,08333324641;;2;704,375;717,5;;0
  3829;C;GCO_1;1196;2;2056,24999947846;2056,24999947846;;2;669,375;682,5;;0
  3830;C;GCO_1;1197;2;1220,625;1220,625;;2;656,25;669,375;;0
  3831;C;GCO_1;1198;2;371,875;371,875;;2;656,25;643,125;;0
  3832;C;GCO_1;1199;2;433,125;433,125;;2;682,5;669,375;;0
  3833;C;GCO_1;1200;2;454,125;454,125;;2;721,875;708,75;;0
  3834;C;GCO_1;1201;2;1267,29166701436;1267,29166701436;;2;144,375;131,25;;0
  3835;C;GCO_1;1202;2;804,999999478459;804,999999478459;;2;1067,5;1054,375;;0
  3836;C;GCO_1;1203;2;2476,25;2476,25;;2;1155;1168,125;;0
  3837;C;GCO_1;1204;2;1270,20833324641;1270,20833324641;;2;1605,625;1618,75;;0
  3838;C;GCO_1;1205;2;1010,62500052154;1010,62500052154;;2;936,25;949,375;;0
  3839;C;GCO_1;1206;2;1104,24999979138;1104,24999979138;;2;1207,5;1194,375;;0
  3840;C;GCO_1;1207;2;1378,125;1378,125;;2;581,875;595;;0
  3841;C;GCO_1;1208;2;1128,74999947846;1128,74999947846;;2;1688,75;1675,625;;0
  3842;C;GCO_1;1209;2;688,624999791384;688,624999791384;;2;1583,75;1570,625;;0
  3843;C;GCO_1;1210;2;2139,375;2139,375;;2;573,125;560;;0
  3844;C;GCO_1;1211;2;1450,3125;1450,3125;;2;1850,625;1837,5;;0
  3845;C;GCO_1;1212;2;1332,91666701436;1332,91666701436;;2;323,75;310,625;;0
  3846;C;GCO_1;1213;2;1343,125;1343,125;;2;581,875;595;;0
  3847;C;GCO_1;1214;2;1300,83333324641;1300,83333324641;;2;1618,75;1631,875;;0
  3848;C;GCO_1;1215;2;1251,25;1251,25;;2;634,375;647,5;;0
  3849;C;GCO_1;1216;2;1400,46410306872;1395,625;;2;618,708759506329;630;;0
  3850;C;GCO_2;1216;2;1403,91089693128;1408,75;;2;610,666240493671;599,375;;1
  3851;C;GCO_1;1217;2;1364,05092924704;1360,625;;2;649,583318388305;665;;0
  3852;C;GCO_2;1217;2;1365,94907075296;1369,375;;2;641,041681611695;625,625;;1
  3853;C;GCO_1;1218;2;707,830860446452;705,83333324641;;2;491,61961654171;490;;0
  3854;C;GCO_2;1218;2;714,627473425807;716,625000625849;;2;497,13038345829;498,75;;1
  3855;C;GCO_1;1219;2;989,79354367793;988,75;;2;1673,45720731207;1662,5;;0
  3856;C;GCO_2;1219;2;990,62312333643;991,66666701436;;2;1682,16779268793;1693,125;;1
  3857;C;GCO_1;1220;2;1230,93830799321;1237,15277766188;;2;1236,93313854271;1229,375;;0
  3858;C;GCO_2;1220;2;1225,38113563995;1219,16666597128;;2;1243,69186145729;1251,25;;1
  3859;C;GCO_1;1221;2;1343,125;1343,125;;2;614,6875;625,625;;0
  3860;C;GCO_2;1221;2;1343,125;1343,125;;2;605,9375;595;;1
  3861;C;GCO_1;1222;2;686,365737551689;686,875;;2;168,333318436222;170,625;;0
  3862;C;GCO_2;1222;2;684,467596477032;683,958334028721;;2;159,791681563778;157,5;;1
  3863;C;GCO_1;1223;2;2523,79633490661;2537,5;;2;946,661050278349;945;;0
  3864;C;GCO_2;1223;2;2515,10991431108;2501,40624921769;;2;947,713949721651;949,375;;1
  3865;C;GCO_1;1224;2;509,149622171169;516,24999973923;;2;873,967801804418;866,25;;0
  3866;C;GCO_2;1224;2;503,225377568061;496,125;;2;880,407198195582;888,125;;1
  3867;C;GCO_1;1225;2;1204,37444127155;1205,06944363316;;2;1240,32129176243;1229,375;;0
  3868;C;GCO_2;1225;2;1203,82000236161;1203,125;;2;1249,05370823757;1260;;1
  3869;C;GCO_1;1226;2;1377,99375478775;1369,37500026077;;2;651,209992592445;665;;0
  3870;C;GCO_2;1226;2;1382,63124547302;1391,25;;2;643,790007407555;630;;1
  3871;C;GCO_1;1227;2;1465,20390767012;1466,59722233812;;2;1568,47235243825;1557,5;;0
  3872;C;GCO_2;1227;2;1464,10164791441;1462,70833324641;;2;1577,15264756175;1588,125;;1
  3873;C;GCO_1;1228;2;1350,17063776775;1351,87499973923;;2;649,660741342358;665;;0
  3874;C;GCO_2;1228;2;1349,20436197148;1347,5;;2;640,964258657642;625,625;;1
  3875;C;GCO_1;1229;2;1258,17582421228;1258,54166701436;;2;1233,76511231664;1229,375;;0
  3876;C;GCO_2;1229;2;1257,44917604849;1257,08333324641;;2;1242,48488768336;1246,875;;1
  3877;C;GCO_1;1230;2;1262,73304083305;1268,75;;2;661,853801041313;669,375;;0
  3878;C;GCO_2;1230;2;1257,26695916695;1251,25;;2;655,021198958687;647,5;;1
  3879;C;GCO_1;1231;2;1263,89455708812;1266,56250052154;;2;1226,17346803256;1229,375;;0
  3880;C;GCO_2;1231;2;1258,29294343342;1255,625;;2;1219,45153196744;1216,25;;1
  3881;C;GCO_1;1232;2;1375,31878156646;1373,75;;2;614,643529034768;625,625;;0
  3882;C;GCO_2;1232;2;1376,55621843354;1378,125;;2;605,981470965232;595;;1
  3883;C;GCO_1;1233;2;1409,53270365022;1400;;2;1891,50516373897;1890;;0
  3884;C;GCO_2;1233;2;1418,17562959619;1427,70833324641;;2;1892,86983626103;1894,375;;1
  3885;C;GCO_1;1234;2;1493,70167107539;1498,68055636684;;2;1558,67920961695;1557,5;;0
  3886;C;GCO_2;1234;2;1485,18721853786;1480,20833324641;;2;1560,69579038305;1561,875;;1
  3887;C;GCO_1;1235;2;993,614853575761;988,75;;2;1678,54728001568;1671,25;;0
  3888;C;GCO_2;1235;2;998,468480452959;1003,33333402872;;2;1685,82771998432;1693,125;;1
  3889;C;GCO_1;1236;2;1239,95875950633;1251,25;;2;677,660896931284;682,5;;0
  3890;C;GCO_2;1236;2;1231,91624049367;1220,625;;2;674,214103068716;669,375;;1
  3891;C;GCO_1;1237;2;1285,31974214566;1296,45833350718;;2;690,305200473729;704,375;;0
  3892;C;GCO_2;1237;2;1279,88859136152;1268,75;;2;683,444799526272;669,375;;1
  3893;C;GCO_1;1238;2;1271,68537960191;1284,79166649282;;2;695,827421548583;704,375;;0
  3894;C;GCO_2;1238;2;1264,35628689091;1251,25;;2;691,047578451417;682,5;;1
  3895;C;GCO_1;1239;2;1272,35908504497;1284,79166649282;;2;705,99664106682;704,375;;0
  3896;C;GCO_2;1239;2;1263,68258144785;1251,25;;2;707,12835893318;708,75;;1
  3897;C;GCO_1;1240;2;2534,18037180592;2546,25;;2;946,609283733632;945;;0
  3898;C;GCO_2;1240;2;2525,50712767254;2513,43749947846;;2;947,765716266368;949,375;;1
  3899;C;GCO_1;1241;2;710,892154730957;708,75;;2;511,489656531747;516,25;;0
  3900;C;GCO_2;1241;2;714,482845894892;716,625000625849;;2;503,510343468253;498,75;;1
  3901;C;GCO_1;1242;2;1243,67977352678;1251,25;;2;711,588834938034;708,75;;0
  3902;C;GCO_2;1242;2;1235,48689322681;1227,91666675359;;2;714,661165061966;717,5;;1
  3903;C;GCO_1;1243;2;1376,37282877072;1378,125;;2;1771,89671229283;1754,375;;0
  3904;C;GCO_2;1243;2;1375,50217122928;1373,75;;2;1780,60328770717;1798,125;;1
  3905;C;GCO_1;1244;2;507,635051203484;509,68750026077;;2;895,233040793318;896,875;;0
  3906;C;GCO_2;1244;2;500,802449057286;498,75;;2;889,766959206681;888,125;;1
  3907;C;GCO_1;1245;2;1242,02626789161;1247,84722233812;;2;1236,85908408445;1229,375;;0
  3908;C;GCO_2;1245;2;1236,65428743215;1230,83333298564;;2;1243,76591591555;1251,25;;1
  3909;C;GCO_1;1246;2;1220,33760837097;1226,45833298564;;2;1251,40960913817;1229,375;;0
  3910;C;GCO_2;1246;2;1217,99572461467;1211,875;;2;1259,84039086183;1281,875;;1
  3911;C;GCO_1;1247;2;683,668776811054;691,25;;2;181,129382318801;196,875;;0
  3912;C;GCO_2;1247;2;679,872890203306;672,291667014361;;2;173,245617681199;157,5;;1
  3913;C;GCO_1;1248;3;1879,11236026092;1817,81250078231;1817,81250078231;3;732,25471381978;783,125;783,125;0
  3914;C;GCO_2;1248;3;1883,38763973908;1911,875;1911,875;3;724,62028618022;673,75;673,75;1
  3915;C;GCO_3;1248;3;1885,06721381978;1885,625;1885,625;3;730,575139739077;726,25;726,25;2
  3916;C;GCO_1;1249;3;1381,92356374679;1401,45833350718;1401,45833350718;3;487,829392144689;472,5;472,5;0
  3917;C;GCO_2;1249;3;1374,32643625321;1347,5;1347,5;3;492,170607855311;507,5;507,5;1
  3918;C;GCO_3;1249;3;1375,95439214469;1378,125;1378,125;3;486,201436253205;476,875;476,875;2
  3919;C;GCO_1;1250;3;1774,69600948695;1715,00000026077;1715,00000026077;3;829,142570007908;870,625;870,625;0
  3920;C;GCO_2;1250;3;1782,17899051305;1828,75000052154;1828,75000052154;3;824,607429992092;783,125;783,125;1
  3921;C;GCO_3;1250;3;1780,70507000791;1785;1785;3;830,616490513049;826,875;826,875;2
  3922;C;GCO_1;1251;3;1892,2647687719;1876,875;1876,875;3;1195,19361547202;1203,125;1203,125;0
  3923;C;GCO_2;1251;3;1900,8602312281;1942,5;1942,5;3;1193,55638452798;1185,625;1185,625;1
  3924;C;GCO_3;1251;3;1897,38111547202;1898,75;1898,75;3;1198,6727312281;1194,375;1194,375;2
  3925;C;GCO_1;1252;3;1234,33291533238;1286,25;1286,25;3;1530,05143681599;1461,25;1461,25;0
  3926;C;GCO_2;1252;3;1228,79208466762;1181,25;1181,25;3;1536,82356318401;1605,625;1605,625;1
  3927;C;GCO_3;1252;3;1228,17643681599;1232,29166675359;1232,29166675359;3;1530,66708466762;1535,625;1535,625;2
  3928;C;GCO_1;1253;3;1506,11025569335;1577,18750026077;1577,18750026077;3;1026,62496650189;1098,125;1098,125;0
  3929;C;GCO_2;1253;3;1499,51474430665;1424,79166649282;1424,79166649282;3;1020,87503349811;949,375;949,375;1
  3930;C;GCO_3;1253;3;1505,68746650189;1507,91666675359;1507,91666675359;3;1020,45224430665;1023,75;1023,75;2
  3931;C;GCO_1;1254;3;1389,67580674853;1408,75;1408,75;3;449,610968098238;472,5;472,5;0
  3932;C;GCO_2;1254;3;1384,07419325147;1365;1365;3;442,889031901761;420;420;1
  3933;C;GCO_3;1254;3;1390,23596809824;1395,625;1395,625;3;443,449193251468;428,75;428,75;2
  3934;C;GCO_1;1255;3;1202,84790139219;1188,25;1188,25;3;1650,13525537522;1605,625;1605,625;0
  3935;C;GCO_2;1255;3;1207,77709860781;1238,125;1238,125;3;1657,36474462478;1701,875;1701,875;1
  3936;C;GCO_3;1255;3;1201,69775537522;1191,45833324641;1191,45833324641;3;1656,21459860781;1662,5;1662,5;2
  3937;C;GCO_1;1256;3;2270,62778751223;2226,875;2226,875;3;1236,09365044599;1238,125;1238,125;0
  3938;C;GCO_2;1256;3;2279,37221248777;2326,04166701436;2326,04166701436;3;1235,78134955401;1233,75;1233,75;1
  3939;C;GCO_3;1256;3;2275,15615044599;2283,75;2283,75;3;1240,30971248777;1238,125;1238,125;2
  3940;C;GCO_1;1257;3;1774,69600948695;1706,25;1706,25;3;829,142570007908;870,625;870,625;0
  3941;C;GCO_2;1257;3;1782,17899051305;1850,625;1850,625;3;824,607429992092;783,125;783,125;1
  3942;C;GCO_3;1257;3;1780,70507000791;1780,625;1780,625;3;830,616490513049;822,5;822,5;2
  3943;C;GCO_1;1258;3;1294,36650358699;1276,87499985099;1276,87499985099;3;474,641392155587;560;560;0
  3944;C;GCO_2;1258;3;1295,63349641301;1286,25000052154;1286,25000052154;3;465,983607844413;380,625;380,625;1
  3945;C;GCO_3;1258;3;1299,32889215559;1286,25;1286,25;3;470,945996413013;463,75;463,75;2
  3946;C;GCO_1;1259;3;1499,20178073203;1487,9861116906;1487,9861116906;3;1583,46700786928;1557,5;1557,5;0
  3947;C;GCO_2;1259;3;1506,42321926797;1538,54166649282;1538,54166649282;3;1588,40799213072;1614,375;1614,375;1
  3948;C;GCO_3;1259;3;1500,34200786928;1500,625;1500,625;3;1589,54821926797;1592,5;1592,5;2
  3949;C;GCO_1;1260;3;642,900489428971;672,29166649282;672,29166649282;3;978,616503523676;966,875;966,875;0
  3950;C;GCO_2;1260;3;634,599510571029;608,125;608,125;3;981,383496476324;993,125;993,125;1
  3951;C;GCO_3;1260;3;637,366503523676;638,75;638,75;3;975,849510571029;980;980;2
  3952;C;GCO_1;1261;3;570,667751136075;602,875;602,875;3;883,07496094487;896,875;896,875;0
  3953;C;GCO_2;1261;3;562,457248863925;533,75000026077;533,75000026077;3;880,05003905513;866,25;866,25;1
  3954;C;GCO_3;1261;3;568,07496094487;560;560;3;877,457248863925;875;875;2
  3955;C;GCO_1;1262;3;568,75;592,375;592,375;3;896,875;896,875;896,875;0
  3956;C;GCO_2;1262;3;560;531,56249973923;531,56249973923;3;896,875;896,875;896,875;1
  3957;C;GCO_3;1262;3;564,375;555,625;555,625;3;892,5;892,5;892,5;2
  3958;C;GCO_1;1263;3;1499,20178073203;1477,29166701436;1477,29166701436;3;1583,46700786928;1557,5;1557,5;0
  3959;C;GCO_2;1263;3;1506,42321926797;1550,20833350718;1550,20833350718;3;1588,40799213072;1614,375;1614,375;1
  3960;C;GCO_3;1263;3;1500,34200786928;1509,375;1509,375;3;1589,54821926797;1583,75;1583,75;2
  3961;C;GCO_1;1264;3;2270,62778751223;2226,875;2226,875;3;1236,09365044599;1238,125;1238,125;0
  3962;C;GCO_2;1264;3;2279,37221248777;2315,83333402872;2315,83333402872;3;1235,78134955401;1233,75;1233,75;1
  3963;C;GCO_3;1264;3;2275,15615044599;2283,75;2283,75;3;1240,30971248777;1246,875;1246,875;2
  3964;C;GCO_1;1265;2;1215,7638883094;1215,7638883094;;2;1242,5;1229,375;;0
  3965;C;GCO_2;1265;2;1215,7638883094;1220,625;;2;1251,25;1264,375;;2
  3966;C;GCO_3;1265;2;1211,3888883094;1194,375;;2;1246,875;1290,625;;1
  3967;C;GCO_1;1266;3;2046,16922938108;1994,125;1994,125;3;1329,58703910776;1295;1295;0
  3968;C;GCO_2;1266;3;2053,20577061892;2094,16666649282;2094,16666649282;3;1334,78796089224;1369,375;1369,375;1
  3969;C;GCO_3;1266;3;2047,08703910776;2048,95833324641;2048,95833324641;3;1335,70577061892;1338,75;1338,75;2
  3970;C;GCO_1;1267;3;1677,09340820512;1650,00000014901;1650,00000014901;3;685,769915769241;721,875;721,875;0
  3971;C;GCO_2;1267;3;1682,90659179488;1707,70833350718;1707,70833350718;3;679,230084230759;643,125;643,125;1
  3972;C;GCO_3;1267;3;1683,26991576924;1680;1680;3;685,406591794881;678,125;678,125;2
  3973;C;GCO_1;1268;3;2046,16922938108;1983,625;1983,625;3;1329,58703910776;1295;1295;0
  3974;C;GCO_2;1268;3;2053,20577061892;2105,83333350718;2105,83333350718;3;1334,78796089224;1369,375;1369,375;1
  3975;C;GCO_3;1268;3;2047,08703910776;2060,625;2060,625;3;1335,70577061892;1330;1330;2
  3976;C;GCO_1;1269;3;1897,49216562059;1842,75;1842,75;3;1239,80365135525;1203,125;1203,125;0
  3977;C;GCO_2;1269;3;1904,38283437941;1951,25;1951,25;3;1245,19634864475;1281,875;1281,875;1
  3978;C;GCO_3;1269;3;1898,24115135525;1900,20833324641;1900,20833324641;3;1245,94533437941;1242,5;1242,5;2
  3979;C;GCO_1;1270;3;1508,45806585327;1585,20833350718;1585,20833350718;3;1011,11750103628;1076,25;1076,25;0
  3980;C;GCO_2;1270;3;1501,54193414673;1421,87499989569;1421,87499989569;3;1005,75749896372;940,625;940,625;1
  3981;C;GCO_3;1270;3;1507,68000103628;1505;1505;3;1004,97943414673;1006,25;1006,25;2
  3982;C;GCO_1;1271;3;859,500897555216;885,499999582767;885,499999582767;3;360,453134135142;433,125;433,125;0
  3983;C;GCO_2;1271;3;855,499102444784;818,125;818,125;3;352,671865864858;280;280;1
  3984;C;GCO_3;1271;3;861,390634135142;848,75;848,75;3;354,561602444784;354,375;354,375;2
  3985;C;GCO_1;1272;3;859,500897555216;908,250000417232;908,250000417232;3;360,453134135142;433,125;433,125;0
  3986;C;GCO_2;1272;3;855,499102444784;789,687498956919;789,687498956919;3;352,671865864858;280;280;1
  3987;C;GCO_3;1272;3;861,390634135142;861,875;861,875;3;354,561602444784;358,75;358,75;2
  3988;C;GCO_1;1273;3;859,500897555216;896,875;896,875;3;360,453134135142;433,125;433,125;0
  3989;C;GCO_2;1273;3;855,499102444784;846,562501043081;846,562501043081;3;352,671865864858;280;280;1
  3990;C;GCO_3;1273;3;861,390634135142;853,125;853,125;3;354,561602444784;350;350;2
  3991;C;GCO_1;1274;3;644,708462191315;683,95833350718;683,95833350718;3;986,531786946285;966,875;966,875;0
  3992;C;GCO_2;1274;3;637,166537808685;616,875;616,875;3;990,968213053715;1010,625;1010,625;1
  3993;C;GCO_3;1274;3;638,719286946285;643,125;643,125;3;984,979037808685;997,5;997,5;2
  3994;C;GCO_1;1275;3;1677,09340820512;1660,00000044703;1660,00000044703;3;685,769915769241;721,875;721,875;0
  3995;C;GCO_2;1275;3;1682,90659179488;1722,29166649282;1722,29166649282;3;679,230084230759;643,125;643,125;1
  3996;C;GCO_3;1275;3;1683,26991576924;1684,375;1684,375;3;685,406591794881;682,5;682,5;2
  3997;C;GCO_1;1276;3;2227,94909181565;2213,75000010431;2213,75000010431;3;470,168451100524;507,5;507,5;0
  3998;C;GCO_2;1276;3;2230,17590818435;2240;2240;3;461,706548899476;424,375;424,375;1
  3999;C;GCO_3;1276;3;2233,29345110052;2240;2240;3;467,050908184348;463,75;463,75;2
  4000;C;GCO_1;1277;3;1294,36650358699;1286,87500014901;1286,87500014901;3;474,641392155587;560;560;0
  4001;C;GCO_2;1277;3;1295,63349641301;1308,125;1308,125;3;465,983607844413;380,625;380,625;1
  4002;C;GCO_3;1277;3;1299,32889215559;1295;1295;3;470,945996413013;463,75;463,75;2
  4003;C;GCO_1;1278;3;968,923713291229;1032,5;1032,5;3;414,53178366678;398,125;398,125;0
  4004;C;GCO_2;1278;3;960,451286708772;942,37500166893;942,37500166893;3;416,71821633322;433,125;433,125;1
  4005;C;GCO_3;1278;3;963,59428366678;962,5;962,5;3;411,388786708772;411,25;411,25;2
  4006;C;GCO_1;1279;2;962,499999478459;962,499999478459;;2;1706,25;1693,125;;0
  4007;C;GCO_1;1280;2;1767,49999947846;1767,49999947846;;2;485,625;498,75;;0
  4008;C;GCO_1;1281;2;437,5;437,5;;2;914,375;901,25;;0
  4009;C;GCO_1;1282;2;2050,41666597128;2050,41666597128;;2;446,25;459,375;;0
  4010;C;GCO_1;1283;2;2547,70833298564;2547,70833298564;;2;835,625;822,5;;0
  4011;C;GCO_1;1284;2;2446,49999937415;2446,49999937415;;2;756,875;770;;0
  4012;C;GCO_1;1285;2;2537,5;2537,5;;2;936,25;949,375;;0
  4013;C;GCO_1;1286;2;2541,87499947846;2541,87499947846;;2;875;861,875;;0
  4014;C;GCO_1;1287;2;1372,29166675359;1372,29166675359;;2;1881,25;1894,375;;0
  4015;C;GCO_1;1288;2;861,875;861,875;;2;993,125;1006,25;;0
  4016;C;GCO_1;1289;2;1220,625;1220,625;;2;126,875;140;;0
  4017;C;GCO_1;1290;2;1325,62500052154;1325,62500052154;;2;100,625;113,75;;0
  4018;C;GCO_1;1291;2;1386,87500052154;1386,87500052154;;2;183,75;196,875;;0
  4019;C;GCO_1;1292;2;1141,87499947846;1141,87499947846;;2;1334,375;1321,25;;0
  4020;C;GCO_1;1293;2;1316,87500052154;1316,87500052154;;2;157,5;170,625;;0
  4021;C;GCO_1;1294;2;1442,00000020862;1442,00000020862;;2;958,125;945;;0
  4022;C;GCO_1;1295;2;1880,37499979138;1880,37499979138;;2;1382,5;1369,375;;0
  4023;C;GCO_1;1296;2;713,124999478459;713,124999478459;;2;35;48,125;;0
  4024;C;GCO_1;1297;2;2524,37499947846;2524,37499947846;;2;901,25;888,125;;0
  4025;C;GCO_1;1298;2;912,91666701436;912,91666701436;;2;1706,25;1719,375;;0
  4026;C;GCO_1;1299;2;768,75;768,75;;2;1487,5;1500,625;;0
  4027;C;GCO_1;1300;2;713,125000521541;713,125000521541;;2;1408,75;1395,625;;0
  4028;C;GCO_1;1301;2;851,375000208616;851,375000208616;;2;402,5;415,625;;0
  4029;C;GCO_1;1302;2;674,999999552965;674,999999552965;;2;1526,875;1540;;0
  4030;C;GCO_1;1303;2;1106,875;1106,875;;2;1710,625;1723,75;;0
  4031;C;GCO_1;1304;2;1043,43749973923;1043,43749973923;;2;962,5;949,375;;0
  4032;C;GCO_1;1305;2;739,375;739,375;;2;1540;1553,125;;0
  4033;C;GCO_1;1306;2;955,20833298564;955,20833298564;;2;1045,625;1058,75;;0
  4034;C;GCO_1;1307;2;2282,29166675359;2282,29166675359;;2;1526,875;1540;;0
  4035;C;GCO_1;1308;2;2527,87499979138;2527,87499979138;;2;962,5;949,375;;0
  4036;C;GCO_1;1309;2;754,6875;754,6875;;2;1513,75;1500,625;;0
  4037;C;GCO_1;1310;2;765,625000521541;765,625000521541;;2;227,5;240,625;;0
  4038;C;GCO_1;1311;2;447,999999791384;447,999999791384;;2;783,125;770;;0
  4039;C;GCO_1;1312;2;730,624999478459;730,624999478459;;2;1627,5;1614,375;;0
  4040;C;GCO_1;1313;2;2549,53125026077;2549,53125026077;;2;936,25;949,375;;0
  4041;C;GCO_1;1314;2;730,625;730,625;;2;61,25;48,125;;0
  4042;C;GCO_1;1315;2;1472,91666597128;1472,91666597128;;2;1806,875;1820;;0
  4043;C;GCO_1;1316;2;1890;1890;;2;1356,25;1369,375;;0
  4044;C;GCO_1;1317;2;328,125000521541;328,125000521541;;2;634,375;647,5;;0
  4045;C;GCO_1;1318;2;345,625;345,625;;2;945;958,125;;0
  4046;C;GCO_1;1319;2;975,625;975,625;;2;1706,25;1719,375;;0
  4047;C;GCO_1;1320;2;851,375000208616;851,375000208616;;2;183,75;170,625;;0
  4048;C;GCO_1;1321;2;2543,625;2543,625;;2;791,875;805;;0
  4049;C;GCO_1;1322;2;721,874999478459;721,874999478459;;2;1566,25;1553,125;;0
  4050;C;GCO_1;1323;2;450,625000521541;450,625000521541;;2;656,25;669,375;;0
  4051;C;GCO_1;1324;2;2118,375;2118,375;;2;546,875;560;;0
  4052;C;GCO_1;1325;2;516,25;516,25;;2;1076,25;1089,375;;0
  4053;C;GCO_1;1326;2;2517,81250052154;2517,81250052154;;2;1058,75;1071,875;;0
  4054;C;GCO_1;1327;2;2539,24999979138;2539,24999979138;;2;1085;1071,875;;0
  4055;C;GCO_1;1328;2;2559,375;2559,375;;2;848,75;861,875;;0
  4056;C;GCO_1;1329;2;1125,83333298564;1125,83333298564;;2;170,625;157,5;;0
  4057;C;GCO_1;1330;2;844,374999478459;844,374999478459;;2;1019,375;1006,25;;0
  4058;C;GCO_1;1331;2;797,999999791384;797,999999791384;;2;1015;1001,875;;0
  4059;C;GCO_1;1332;2;542,499999374151;542,499999374151;;2;997,5;984,375;;0
  4060;C;GCO_1;1333;2;454,125;454,125;;2;599,375;612,5;;0
  4061;C;GCO_1;1334;2;735;735;;2;113,75;100,625;;0
  4062;C;GCO_1;1335;2;2085,41666701436;2085,41666701436;;2;695,625;682,5;;0
  4063;C;GCO_1;1336;2;1273,12500052154;1273,12500052154;;2;118,125;131,25;;0
  4064;C;GCO_1;1337;2;2548,43749947846;2548,43749947846;;2;1058,75;1071,875;;0
  4065;C;GCO_1;1338;2;704,374999478459;704,374999478459;;2;494,375;507,5;;0
  4066;C;GCO_1;1339;2;2460,49999979138;2460,49999979138;;2;783,125;770;;0
  4067;C;GCO_1;1340;2;748,125000521541;748,125000521541;;2;35;48,125;;0
  4068;C;GCO_1;1341;2;2487,62500041723;2487,62500041723;;2;1181,25;1168,125;;0
  4069;C;GCO_1;1342;2;542,5;542,5;;2;1050;1063,125;;0
  4070;C;GCO_1;1343;2;757,5;757,5;;2;1487,5;1500,625;;0
  4071;C;GCO_1;1344;2;810,833332985639;810,833332985639;;2;1041,25;1054,375;;0
  4072;C;GCO_1;1345;2;1132,25000062585;1132,25000062585;;2;1181,25;1194,375;;0
  4073;C;GCO_1;1346;2;1172,50000052154;1172,50000052154;;2;201,25;214,375;;0
  4074;C;GCO_1;1347;2;1479,37499925494;1479,37499925494;;2;1859,375;1872,5;;0
  4075;C;GCO_1;1348;2;2456,25;2456,25;;2;1264,375;1277,5;;0
  4076;C;GCO_1;1349;2;1863,75000052154;1863,75000052154;;2;560;573,125;;0
  4077;C;GCO_1;1350;2;2541,875;2541,875;;2;875;888,125;;0
  4078;C;GCO_1;1351;2;1338,75000052154;1338,75000052154;;2;297,5;310,625;;0
  4079;C;GCO_1;1352;2;2460,49999979138;2460,49999979138;;2;756,875;770;;0
  4080;C;GCO_1;1353;2;702,625000208616;702,625000208616;;2;1557,5;1570,625;;0
  4081;C;GCO_1;1354;2;850,208332985639;850,208332985639;;2;993,125;1006,25;;0
  4082;C;GCO_1;1355;2;727,708332985639;727,708332985639;;2;1540;1553,125;;0
  4083;C;GCO_1;1356;2;1224,99999947846;1224,99999947846;;2;1264,375;1251,25;;0
  4084;C;GCO_1;1357;2;1780,62500052154;1780,62500052154;;2;564,375;577,5;;0
  4085;C;GCO_1;1358;2;319,374999478459;319,374999478459;;2;936,25;923,125;;0
  4086;C;GCO_1;1359;2;1337,87500062585;1337,87500062585;;2;52,5;65,625;;0
  4087;C;GCO_1;1360;2;1337,50000044703;1337,50000044703;;2;704,375;717,5;;0
  4088;C;GCO_1;1361;2;726,250000521541;726,250000521541;;2;1373,75;1386,875;;0
  4089;C;GCO_1;1362;2;2592,62500020862;2592,62500020862;;2;901,25;914,375;;0
  4090;C;GCO_1;1363;2;1776,25;1776,25;;2;520,625;507,5;;0
  4091;C;GCO_1;1364;2;2576,87500052154;2576,87500052154;;2;875;861,875;;0
  4092;C;GCO_1;1365;2;2219,13903190176;2196,25;;2;1467,19919325147;1448,125;;0
  4093;C;GCO_2;1365;2;2225,86096809824;2248,75;;2;1472,80080674853;1491,875;;1
  4094;C;GCO_1;1366;2;2208,60620475024;2187,5;;2;1471,14995063662;1448,125;;0
  4095;C;GCO_2;1366;2;2214,51879524976;2235,625;;2;1477,60004936338;1500,625;;1
  4096;C;GCO_1;1367;2;2379,27083298564;2401,875;;2;1255,625;1277,5;;0
  4097;C;GCO_2;1367;2;2379,27083298564;2356,66666597128;;2;1255,625;1233,75;;1
  4098;C;GCO_1;1368;2;1384,25;1364,125;;2;1885,625;1868,125;;0
  4099;C;GCO_2;1368;2;1384,25;1404,375;;2;1885,625;1903,125;;1
  4100;C;GCO_1;1369;2;1675,625;1658,125;;2;1739,0625;1710,625;;0
  4101;C;GCO_2;1369;2;1675,625;1693,125;;2;1739,0625;1767,5;;1
  4102;C;GCO_1;1370;2;1870,3125;1863,75;;2;1544,375;1513,75;;0
  4103;C;GCO_2;1370;2;1870,3125;1876,875;;2;1544,375;1575;;1
  4104;C;GCO_1;1371;2;1666,875;1649,375;;2;1745,625;1719,375;;0
  4105;C;GCO_2;1371;2;1666,875;1684,375;;2;1745,625;1771,875;;1
  4106;C;GCO_1;1372;2;2514,16666701436;2524,375;;2;831,25;840;;0
  4107;C;GCO_2;1372;2;2514,16666701436;2503,95833402872;;2;831,25;822,5;;1
  4108;C;GCO_1;1373;2;1788,0625;1782,375;;2;1402,1875;1360,625;;0
  4109;C;GCO_2;1373;2;1788,0625;1793,75;;2;1402,1875;1443,75;;1
  4110;C;GCO_1;1374;2;1627,5;1653,75;;2;1699,6875;1719,375;;0
  4111;C;GCO_2;1374;2;1627,5;1601,25;;2;1699,6875;1680;;1
  4112;C;GCO_1;1375;2;1634,0625;1662,5;;2;1686,5625;1710,625;;0
  4113;C;GCO_2;1375;2;1634,0625;1605,625;;2;1686,5625;1662,5;;1
  4114;C;GCO_1;1376;2;1122,40740437705;1124,37500026077;;2;1706,3541816087;1697,5;;0
  4115;C;GCO_2;1376;2;1120,50926289809;1118,54166701436;;2;1714,8958183913;1723,75;;1
  4116;C;GCO_1;1377;2;815,712989428971;831,25;;2;987,945996476324;993,125;;0
  4117;C;GCO_2;1377;2;807,412010571029;791,875;;2;985,179003523676;980;;1
  4118;C;GCO_1;1378;2;826,872828775353;826,872828775353;;2;993,146712262002;993,146712262002;;0
  4119;C;GCO_2;1378;2;826,002171850496;826,002171850496;;2;1001,853287738;1001,853287738;;1
  4120;C;GCO_1;1379;2;1099,82936207342;1098,125;;2;1774,0892586608;1758,75;;0
  4121;C;GCO_2;1379;2;1100,79563792658;1102,5;;2;1782,7857413392;1798,125;;1
  4122;C;GCO_1;1380;2;451,648180856687;459,375;;2;977,029876207875;975,625;;0
  4123;C;GCO_2;1380;2;443,039319143313;435,3125;;2;978,595123792125;980;;1
  4124;C;GCO_1;1381;2;1157,19742136148;1155;;2;179,315473402862;192,5;;0
  4125;C;GCO_2;1381;2;1158,63591266724;1160,83333402872;;2;170,684526597138;157,5;;1
  4126;C;GCO_1;1382;2;1426,5434506363;1430,62499968708;;2;941,699091835251;940,625;;0
  4127;C;GCO_2;1382;2;1418,08154842493;1413,99999937415;;2;943,925908164749;945;;1
  4128;C;GCO_1;1383;2;1147,34500948981;1146,25;;2;179,359887688737;192,5;;0
  4129;C;GCO_2;1383;2;1148,07165752455;1149,16666701436;;2;170,640112311263;157,5;;1
  4130;C;GCO_1;1384;2;486,70999284636;490;;2;776,693745437053;778,75;;0
  4131;C;GCO_2;1384;2;479,290007779489;476,000000625849;;2;772,056254562947;770;;1
  4132;C;GCO_1;1385;2;472,625165853407;472,5;;2;761,562914577564;761,25;;0
  4133;C;GCO_2;1385;2;475,874834772442;476,000000625849;;2;769,687085422436;770;;1
  4134;C;GCO_1;1386;2;1780,40955296927;1785;;2;522,63224173301;538,125;;0
  4135;C;GCO_2;1386;2;1777,92378001637;1773,33333298564;;2;514,24275826699;498,75;;1
  4136;C;GCO_1;1387;2;1123,51846436241;1119,99999973923;;2;1706,54747961218;1697,5;;0
  4137;C;GCO_2;1387;2;1126,68986940554;1130,20833402872;;2;1714,70252038782;1723,75;;1
  4138;C;GCO_1;1388;2;796,656929868534;809,37500026077;;2;148,181347035515;170,625;;0
  4139;C;GCO_2;1388;2;792,343069766387;779,624999374151;;2;140,568652964485;118,125;;1
  4140;C;GCO_1;1389;2;822,625165853407;822,5;;2;1010,31208542244;1010,625;;0
  4141;C;GCO_2;1389;2;825,874834772441;826,000000625848;;2;1002,18791457756;1001,875;;1
  4142;C;GCO_1;1390;2;1748,53174539736;1749,99999973923;;2;516,190473423718;525;;0
  4143;C;GCO_2;1390;2;1747,09325434187;1745,625;;2;507,559526576282;498,75;;1
  4144;C;GCO_1;1391;2;2485,80400352368;2485;;2;1148,21298942897;1150,625;;0
  4145;C;GCO_2;1391;2;2488,57099647632;2489,375;;2;1139,91201057103;1137,5;;1
  4146;C;GCO_1;1392;2;798,843478148619;797,70833350718;;2;72,1755464271672;87,5;;0
  4147;C;GCO_2;1392;2;799,489855358561;800,625;;2;63,4494535728328;48,125;;1
  4148;C;GCO_1;1393;2;1425,40573133499;1428,43749973923;;2;948,456282324977;949,375;;0
  4149;C;GCO_2;1393;2;1417,03176777839;1413,99999937415;;2;945,918717675022;945;;1
  4150;C;GCO_1;1394;2;791,874999843538;791,87499973923;;2;153,125;170,625;;0
  4151;C;GCO_2;1394;2;791,874999895692;791,875;;2;144,375;126,875;;1
  4152;C;GCO_1;1395;2;790,891148361187;797,70833350718;;2;99,0452323979742;87,5;;0
  4153;C;GCO_2;1395;2;786,442184520144;779,624999374151;;2;106,579767602026;118,125;;1
  4154;C;GCO_1;1396;2;740,908170389604;739,375;;2;520,400489379493;525;;0
  4155;C;GCO_2;1396;2;743,675163639117;745,208334028721;;2;512,099510620507;507,5;;1
  4156;C;GCO_1;1397;2;763,668176716229;761,25;;2;1604,35908413765;1601,25;;0
  4157;C;GCO_2;1397;2;769,040157312492;771,458334028721;;2;1611,26591586235;1614,375;;1
  4158;C;GCO_1;1398;2;732,581823283771;735;;2;1604,35908413765;1601,25;;0
  4159;C;GCO_2;1398;2;727,209842687508;724,791665971279;;2;1611,26591586235;1614,375;;1
  4160;C;GCO_1;1399;2;466,974686598129;476,875000104308;;2;909,68537777167;914,375;;0
  4161;C;GCO_2;1399;2;459,06698052054;449,166667014361;;2;905,93962222833;901,25;;1
  4162;C;GCO_1;1400;2;1795,69818682197;1793,75000026077;;2;535,202720071109;538,125;;0
  4163;C;GCO_2;1400;2;1800,5518134388;1802,5;;2;527,922279928891;525;;1
  4164;C;GCO_1;1401;2;1757,2168296104;1758,75;;2;520,400489379493;525;;0
  4165;C;GCO_2;1401;2;1754,44983636088;1752,91666597128;;2;512,099510620507;507,5;;1
  4166;C;GCO_1;1402;2;450,163118960625;463,75;;2;969,293440519688;962,5;;0
  4167;C;GCO_2;1402;2;442,336881039375;428,75;;2;973,206559480312;980;;1
  4168;C;GCO_1;1403;2;1785,26522774846;1776,24999973923;;2;526,292513722765;538,125;;0
  4169;C;GCO_2;1403;2;1790,56810601949;1799,58333402872;;2;519,332486277235;507,5;;1
  4170;C;GCO_1;1404;2;1765,53240401723;1767,50000026077;;2;516,145818355362;525;;0
  4171;C;GCO_2;1404;2;1763,63426221482;1761,66666597128;;2;507,604181644638;498,75;;1
  4172;C;GCO_1;1405;2;740,231535852819;743,75;;2;524,702520456237;533,75;;0
  4173;C;GCO_2;1405;2;737,060131161541;733,54166701436;;2;516,547479543763;507,5;;1
  4174;C;GCO_1;1406;2;812,900027822407;826,875;;2;1013,97899333062;1010,625;;0
  4175;C;GCO_2;1406;2;804,391638931183;790,41666675359;;2;1016,02100666938;1019,375;;1
  4176;C;GCO_1;1407;2;477,095739068921;485,624999895692;;2;909,859508828408;914,375;;0
  4177;C;GCO_2;1407;2;469,362594855492;460,833334028721;;2;905,765491171592;901,25;;1
  4178;C;GCO_1;1408;2;1417,0146373283;1404,375;;2;1681,45945599245;1662,5;;0
  4179;C;GCO_2;1408;2;1417,9853626717;1430,625;;2;1682,91554400755;1701,875;;1
  4180;C;GCO_1;1409;2;1420,36165494638;1407;;2;1670,65155151223;1658,125;;0
  4181;C;GCO_2;1409;2;1421,63834505362;1435;;2;1671,84844848777;1684,375;;1
  4182;C;GCO_1;1410;2;2029,58947753529;2004,625;;2;1301,34690106829;1295;;0
  4183;C;GCO_2;1410;2;2031,28552246471;2056,25;;2;1301,77809893171;1308,125;;1
  4184;C;GCO_1;1411;2;2574,51903432801;2564,62499937415;;2;924,68128610312;914,375;;0
  4185;C;GCO_2;1411;2;2575,73096504614;2585,625;;2;925,94371389688;936,25;;1
  4186;C;GCO_1;1412;2;824,26689517478;830,27777766188;;2;1042,56495549173;962,5;;0
  4187;C;GCO_2;1412;2;824,135882487099;818,125;;2;1044,31004450827;1124,375;;1
  4188;C;GCO_1;1413;2;995,804715232296;908,250000417232;;2;465,632938745697;433,125;;0
  4189;C;GCO_2;1413;2;997,445285184937;1085;;2;466,242061254303;498,75;;1
  4190;C;GCO_1;1414;2;2511,25;2511,25;;2;981,3125;945;;0
  4191;C;GCO_2;1414;2;2511,25;2511,25;;2;983,0625;1019,375;;1
  4192;C;GCO_1;1415;2;811,293179715296;808,888888309399;;2;1042,56289427213;962,5;;0
  4193;C;GCO_2;1415;2;811,345708594103;813,75;;2;1044,31210572787;1124,375;;1
  4194;C;GCO_1;1416;2;2038,75;2038,75;;2;393,75;380,625;;0
  4195;C;GCO_1;1417;2;1080,625;1080,625;;2;1426,25;1413,125;;0
  4196;C;GCO_1;1418;2;1346,48596837832;1356,25;;2;731,238306787941;739,375;;0
  4197;C;GCO_2;1418;2;1339,76403224753;1330,00000062585;;2;725,636693212059;717,5;;1
  4198;C;GCO_1;1419;2;1853,61650352368;1850,625;;2;1194,15048942897;1203,125;;0
  4199;C;GCO_2;1419;2;1856,38349647632;1859,375;;2;1185,84951057103;1176,875;;1
  4200;C;GCO_1;1420;2;974,995454053231;973,43750026077;;2;1043,55194471113;1036,875;;0
  4201;C;GCO_2;1420;2;976,983713221899;978,54166701436;;2;1052,07305528887;1058,75;;1
  4202;C;GCO_1;1421;2;1368,17309506545;1365;;2;728,269167270929;739,375;;0
  4203;C;GCO_2;1421;2;1370,57690493455;1373,75;;2;719,855832729071;708,75;;1
  4204;C;GCO_1;1422;2;1334,89606884612;1334,37499973923;;2;282,182548103134;293,125;;0
  4205;C;GCO_2;1422;2;1335,31226387875;1335,83333298564;;2;273,442451896866;262,5;;1
  4206;C;GCO_1;1423;2;1333,58302104638;1338,75000026077;;2;279,449438023893;288,75;;0
  4207;C;GCO_2;1423;2;1329,33364518567;1324,16666597128;;2;271,800561976107;262,5;;1
  4208;C;GCO_1;1424;2;1415,87231936019;1416,87499985099;;2;1780,62734264039;1750;;0
  4209;C;GCO_2;1424;2;1415,58601451952;1414,58333402872;;2;1789,37265735961;1820;;1
  4210;C;GCO_1;1425;2;1865,03140783231;1863,75;;2;1201,84359216769;1203,125;;0
  4211;C;GCO_2;1425;2;1871,21859216769;1872,5;;2;1195,65640783231;1194,375;;1
  4212;C;GCO_1;1426;2;986,164392792699;984,375;;2;1043,5852221727;1036,875;;0
  4213;C;GCO_2;1426;2;988,418941236022;990,208334028721;;2;1052,0397778273;1058,75;;1
  4214;C;GCO_1;1427;2;1200,20841419755;1200,20833324641;;2;962,497571466587;962,5;;0
  4215;C;GCO_2;1427;2;1200,49991904886;1200,5;;2;953,752428533412;953,75;;1
  4216;C;GCO_1;1428;2;1202,66586034773;1203,125;;2;940,94639775659;940,625;;0
  4217;C;GCO_2;1428;2;1209,83413965227;1209,375;;2;935,92860224341;936,25;;1
  4218;C;GCO_1;1429;2;2460,39195916695;2454,375;;2;1125,60380104131;1133,125;;0
  4219;C;GCO_2;1429;2;2465,85804083305;2471,875;;2;1118,77119895869;1111,25;;1
  4220;C;GCO_1;1430;2;407,73153575762;411,25;;2;744,047479557446;735;;0
  4221;C;GCO_2;1430;2;404,560130995971;401,04166675359;;2;752,202520442554;761,25;;1
  4222;C;GCO_1;1431;2;2564,01263964417;2563,75;;2;899,065995800597;892,5;;0
  4223;C;GCO_2;1431;2;2564,36235972998;2564,62499937415;;2;907,809004199403;914,375;;1
  4224;C;GCO_1;1432;2;2472,15355984814;2458,75;;2;1136,84866505695;1141,875;;0
  4225;C;GCO_2;1432;2;2480,34644015186;2493,75;;2;1133,77633494305;1128,75;;1
  4226;C;GCO_1;1433;2;1427,87768109626;1426,87500014901;;2;1780,62734264252;1750;;0
  4227;C;GCO_2;1433;2;1428,16398606711;1429,16666701436;;2;1789,37265735748;1820;;1
  4228;C;GCO_1;1434;2;455,000000521541;455,000000521541;;2;888,125;901,25;;0
  4229;C;GCO_1;1435;2;462,000000208616;462,000000208616;;2;756,875;770;;0
  4230;C;GCO_1;1436;2;1089,37499947846;1089,37499947846;;2;1736,875;1723,75;;0
  4231;C;GCO_1;1437;2;710,20833298564;710,20833298564;;2;520,625;507,5;;0
  4232;C;GCO_1;1438;2;1793,75000052154;1793,75000052154;;2;494,375;507,5;;0
  4233;C;GCO_1;1439;2;1155,00000052154;1155,00000052154;;2;144,375;157,5;;0
  4234;C;GCO_1;1440;2;1147,70833298564;1147,70833298564;;2;1308,125;1321,25;;0
  4235;C;GCO_1;1441;2;1456,00000062585;1456,00000062585;;2;931,875;945;;0
  4236;C;GCO_1;1442;2;759,79166701436;759,79166701436;;2;1601,25;1614,375;;0
  4237;C;GCO_1;1443;2;1796,66666701436;1796,66666701436;;2;511,875;498,75;;0
  4238;C;GCO_1;1444;2;2566,37500062585;2566,37500062585;;2;962,5;949,375;;0
  4239;C;GCO_1;1445;2;812,000000208616;812,000000208616;;2;988,75;1001,875;;0
  4240;C;GCO_1;1446;2;807,625000208616;807,625000208616;;2;131,25;118,125;;0
  4241;C;GCO_1;1447;2;968,333332985639;968,333332985639;;2;1680;1693,125;;0
  4242;C;GCO_1;1448;2;648,95833298564;648,95833298564;;2;170,625;157,5;;0
  4243;C;GCO_1;1449;2;2559,37500052154;2559,37500052154;;2;901,25;888,125;;0
  4244;C;GCO_1;1450;2;688,624999791384;688,624999791384;;2;485,625;498,75;;0
  4245;C;GCO_1;1451;2;480,375;480,375;;2;875;888,125;;0
  4246;C;GCO_1;1452;2;1265,83333402872;1265,83333402872;;2;1238,125;1251,25;;0
  4247;C;GCO_1;1453;2;2474,50000020862;2474,50000020862;;2;783,125;770;;0
  4248;C;GCO_1;1454;2;2592,62500020862;2592,62500020862;;2;927,5;914,375;;0
  4249;C;GCO_1;1455;2;1102,5;1102,5;;2;1448,125;1435;;0
  4250;C;GCO_1;1456;2;2284,4791666232;2279,375;;2;463,75;463,75;;0
  4251;C;GCO_2;1456;2;2293,2291666232;2298,33333324641;;2;463,75;463,75;;1
  4252;C;GCO_1;1457;2;594,432759381888;595;;2;1074,06549760191;1058,75;;0
  4253;C;GCO_2;1457;2;594,108907371703;593,54166675359;;2;1082,80950239809;1098,125;;1
  4254;C;GCO_1;1458;2;571,985189143669;573,125;;2;1000,06457446496;997,5;;0
  4255;C;GCO_2;1458;2;568,431477609921;567,29166675359;;2;1008,06042553504;1010,625;;1
  4256;C;GCO_1;1459;2;581,812187823906;590,625;;2;1026,48806191697;1010,625;;0
  4257;C;GCO_2;1459;2;577,562812176094;568,75;;2;1034,13693808303;1050;;1
  4258;C;GCO_1;1460;2;1313,53570752703;1308,125;;2;189,887514735039;201,25;;0
  4259;C;GCO_2;1460;2;1317,29762650169;1322,70833402872;;2;181,987485264961;170,625;;1
  4260;C;GCO_1;1461;2;1282,37083306254;1286,25;;2;192,32499997757;205,625;;0
  4261;C;GCO_2;1461;2;1279,92083290874;1276,04166597128;;2;183,92500002243;170,625;;1
  4262;C;GCO_1;1462;2;747,603930986371;748,125;;2;120,307548104902;131,25;;0
  4263;C;GCO_2;1462;2;747,18773602799;746,66666701436;;2;111,567451895098;100,625;;1
  4264;C;GCO_1;1463;2;1178,68841918655;1185,625;;2;1191,56403158382;1203,125;;0
  4265;C;GCO_2;1463;2;1174,1865814393;1167,25000062585;;2;1184,06096841618;1172,5;;1
  4266;C;GCO_1;1464;2;782,081456696603;783,125;;2;220,917792701932;231,875;;0
  4267;C;GCO_2;1464;2;781,251877332117;780,208334028721;;2;212,207207298068;201,25;;1
  4268;C;GCO_1;1465;2;2245,38903184687;2222,49999989569;;2;488,425806745248;507,5;;0
  4269;C;GCO_2;1465;2;2252,11096804882;2275;;2;482,824193254752;463,75;;1
  4270;C;GCO_1;1466;2;697,879379963433;700;;2;1536,36721696856;1535,625;;0
  4271;C;GCO_2;1466;2;689,620619291509;687,499999254942;;2;1539,25778303144;1540;;1
  4272;C;GCO_1;1467;2;1101,10283352128;1106,87499973923;;2;1713,08484916003;1697,5;;0
  4273;C;GCO_2;1467;2;1098,06383297154;1092,29166675359;;2;1721,29015083997;1736,875;;1
  4274;C;GCO_1;1468;2;2538,63981098672;2534,58333350718;;2;822,12292553504;831,25;;0
  4275;C;GCO_2;1468;2;2542,19352252046;2546,25;;2;814,12707446496;805;;1
  4276;C;GCO_1;1469;2;1127,89215704853;1137,50000026077;;2;1715,51470588872;1697,5;;0
  4277;C;GCO_2;1469;2;1123,77450996583;1114,16666675359;;2;1723,23529411128;1741,25;;1
  4278;C;GCO_1;1470;2;1867,28379420801;1872,49999947846;;2;781,921260333242;783,125;;0
  4279;C;GCO_2;1470;2;1858,75787124173;1853,54166597128;;2;779,953739666758;778,75;;1
  4280;C;GCO_1;1471;2;1119,27744014399;1115,625;;2;1150,7816013872;1137,5;;0
  4281;C;GCO_2;1471;2;1121,59755923017;1125,24999937415;;2;1159,2183986128;1172,5;;1
  4282;C;GCO_1;1472;2;591,271008889288;604,625;;2;1013,52693086359;993,125;;0
  4283;C;GCO_2;1472;2;586,478991110712;573,125;;2;1020,84806913641;1041,25;;1
  4284;C;GCO_1;1473;2;1878,5771105423;1883,43749921769;;2;781,958506690097;783,125;;0
  4285;C;GCO_2;1473;2;1870,06872166102;1865,20833298564;;2;779,916493309904;778,75;;1
  4286;C;GCO_1;1474;2;362,615737551689;363,125;;2;912,291681563778;910;;0
  4287;C;GCO_2;1474;2;360,717596477032;360,208334028721;;2;920,833318436222;923,125;;1
  4288;C;GCO_1;1475;2;2031,29214415678;2027,81250026077;;2;496,53018414565;525;;0
  4289;C;GCO_2;1475;2;2032,35368908963;2035,83333298564;;2;487,84481585435;459,375;;1
  4290;C;GCO_1;1476;2;2493,38415732965;2493,75;;2;1190,01511230589;1185,625;;0
  4291;C;GCO_2;1476;2;2492,65750942394;2492,29166675359;;2;1198,73488769411;1203,125;;1
  4292;C;GCO_1;1477;2;693,043578253891;697,08333324641;;2;1549,48922064109;1553,125;;0
  4293;C;GCO_2;1477;2;686,53975436667;682,499999374151;;2;1543,63577935891;1540;;1
  4294;C;GCO_1;1478;2;1916,71410306872;1911,875;;2;544,333759506329;555,625;;0
  4295;C;GCO_2;1478;2;1920,16089693128;1925;;2;536,291240493671;525;;1
  4296;C;GCO_1;1479;2;757,361485563148;756,875;;2;118,118264038865;126,875;;0
  4297;C;GCO_2;1479;2;757,846848465572;758,333334028721;;2;109,381735961135;100,625;;1
  4298;C;GCO_1;1480;2;1906,4098470066;1898,75;;2;1388,3437114394;1400;;0
  4299;C;GCO_2;1480;2;1911,21515361925;1918,87500062585;;2;1381,0312885606;1369,375;;1
  4300;C;GCO_1;1481;2;349,990078909794;350;;2;914,434526555427;914,375;;0
  4301;C;GCO_2;1481;2;348,551588104566;348,54166701436;;2;923,065473444573;923,125;;1
  4302;C;GCO_1;1482;2;1907,73094051969;1903,125;;2;542,038118960625;551,25;;0
  4303;C;GCO_2;1482;2;1911,64405948031;1916,25;;2;534,211881039375;525;;1
  4304;C;GCO_1;1483;2;1830,70682328377;1833,125;;2;583,140915862352;586,25;;0
  4305;C;GCO_2;1483;2;1825,33484268751;1822,91666597128;;2;576,234084137648;573,125;;1
  4306;C;GCO_1;1484;2;1501,78500324854;1487,5;;2;1936,23180157565;1929,375;;0
  4307;C;GCO_2;1484;2;1509,67332999787;1523,95833324641;;2;1940,01819842435;1946,875;;1
  4308;C;GCO_2;1485;2;1863,75;1865,93749947846;;2;1369,375;1369,375;;1
  4309;C;GCO_1;1486;2;2043,8175621905;2038,75;;2;496,494960979429;525;;0
  4310;C;GCO_2;1486;2;2045,34910378078;2050,41666597128;;2;487,880039020571;459,375;;1
  4311;C;GCO_1;1487;2;1833,56314589086;1833,125;;2;588,427810070228;595;;0
  4312;C;GCO_2;1487;2;1834,14518709478;1834,58333298564;;2;579,697189929772;573,125;;1
  4313;C;GCO_1;1488;2;2250,57291675359;2162,70833298564;;2;625,625;630;;0
  4314;C;GCO_2;1488;2;2250,57291675359;2338,43750052154;;2;625,625;621,25;;1
  4315;C;GCO_1;1489;2;1919,1666666232;1935,20833324641;;2;1408,75;1417,5;;0
  4316;C;GCO_2;1489;2;1919,1666666232;1903,125;;2;1408,75;1400;;1
  4317;C;GCO_1;1490;2;896,875000391155;895,41666675359;;2;1736,875;1754,375;;0
  4318;C;GCO_2;1490;2;896,875000391155;898,333334028721;;2;1736,875;1719,375;;0
  4319;C;GCO_1;1491;2;2263,33333298564;2172,91666597128;;2;625,625;630;;0
  4320;C;GCO_2;1491;2;2263,33333298564;2353,75;;2;625,625;621,25;;1
  4321;C;GCO_1;1492;2;725,52083298564;720,416665971279;;2;732,8125;726,25;;0
  4322;C;GCO_2;1492;2;725,52083298564;730,625;;2;732,8125;739,375;;1
  4323;C;GCO_1;1493;2;907,08333350718;901,25;;2;1745,625;1771,875;;0
  4324;C;GCO_2;1493;2;907,08333350718;912,91666701436;;2;1745,625;1719,375;;0
  4325;C;GCO_1;1494;2;685,41666649282;679,583332985639;;2;684,6875;669,375;;0
  4326;C;GCO_2;1494;2;685,41666649282;691,25;;2;684,6875;700;;1
  4327;C;GCO_1;1495;2;1446,66666649282;1435;;2;1690,9375;1684,375;;0
  4328;C;GCO_2;1495;2;1446,66666649282;1458,33333298564;;2;1690,9375;1697,5;;1
  4329;C;GCO_1;1496;2;2523,9375;2559,375;;2;553,4375;529,375;;0
  4330;C;GCO_2;1496;2;2523,9375;2488,5;;2;553,4375;577,5;;1
  4331;C;GCO_1;1497;2;2635,31250037253;2628,12500074506;;2;470,3125;472,5;;0
  4332;C;GCO_2;1497;2;2635,31250037253;2642,5;;2;470,3125;468,125;;1
  4333;C;GCO_1;1498;2;1440,10416649282;1430,625;;2;1715;1701,875;;0
  4334;C;GCO_2;1498;2;1440,10416649282;1449,58333298564;;2;1715;1728,125;;1
  4335;C;GCO_1;1499;2;2513,875;2555;;2;551,25;525;;0
  4336;C;GCO_2;1499;2;2513,875;2472,75;;2;551,25;577,5;;1
  4337;C;GCO_1;1500;2;2573,22916649282;2591,45833298564;;2;498,75;472,5;;0
  4338;C;GCO_2;1500;2;2573,22916649282;2555;;2;498,75;525;;1
  4339;C;GCO_1;1501;2;2587,08333350718;2614,79166701436;;2;500,9375;472,5;;0
  4340;C;GCO_2;1501;2;2587,08333350718;2559,375;;2;500,9375;529,375;;1
  4341;C;GCO_1;1502;2;2634,68750022352;2618,12500044703;;2;457,1875;472,5;;0
  4342;C;GCO_2;1502;2;2634,68750022352;2651,25;;2;457,1875;441,875;;1
  4343;C;GCO_1;1503;2;2440,52083324641;2470,41666649282;;2;741,5625;783,125;;0
  4344;C;GCO_2;1503;2;2440,52083324641;2410,625;;2;741,5625;700;;1
  4345;C;GCO_1;1504;2;2404,0625;2419,375;;2;581,875;568,75;;0
  4346;C;GCO_2;1504;2;2404,0625;2388,75;;2;581,875;595;;1
  4347;C;GCO_1;1505;2;2583,4375;2559,375;;2;529,375;529,375;;0
  4348;C;GCO_2;1505;2;2583,4375;2607,5;;2;529,375;529,375;;1
  4349;C;GCO_1;1506;2;2576,875;2555;;2;522,8125;525;;0
  4350;C;GCO_2;1506;2;2576,875;2598,75;;2;522,8125;520,625;;1
  4351;C;GCO_1;1507;2;1514,25000022352;1512,875;;2;531,5625;516,25;;0
  4352;C;GCO_2;1507;2;1514,25000022352;1515,62500044703;;2;531,5625;546,875;;1
  4353;C;GCO_1;1508;2;1504,00000007451;1502,375;;2;531,5625;516,25;;0
  4354;C;GCO_2;1508;2;1504,00000007451;1505,62500014901;;2;531,5625;546,875;;1
  4355;C;GCO_1;1509;2;1543,64583350718;1544,375;;2;387,1875;406,875;;0
  4356;C;GCO_2;1509;2;1543,64583350718;1542,91666701436;;2;387,1875;367,5;;1
  4357;C;GCO_1;1510;2;2515,625;2537,5;;2;590,625;603,75;;0
  4358;C;GCO_2;1510;2;2515,625;2493,75;;2;590,625;577,5;;1
  4359;C;GCO_1;1511;2;1578,64583350718;1575;;2;395,9375;415,625;;0
  4360;C;GCO_2;1511;2;1578,64583350718;1582,29166701436;;2;395,9375;376,25;;1
  4361;C;GCO_1;1512;2;1940,3125;1951,25;;2;1345,3125;1330;;0
  4362;C;GCO_2;1512;2;1940,3125;1929,375;;2;1345,3125;1360,625;;1
  4363;C;GCO_1;1513;2;1929,375;2008,125;;2;745,9375;708,75;;0
  4364;C;GCO_2;1513;2;1929,375;1850,625;;2;745,9375;783,125;;1
  4365;C;GCO_1;1514;2;1921,71875013038;2003,75;;2;743,75;704,375;;0
  4366;C;GCO_2;1514;2;1921,71875013038;1839,68750026077;;2;743,75;783,125;;1
  4367;C;GCO_1;1515;2;1450,83333302289;1485,62499955296;;2;509,6875;546,875;;0
  4368;C;GCO_2;1515;2;1450,83333302289;1416,04166649282;;2;509,6875;472,5;;0
  4369;C;GCO_1;1516;2;664,453125;608,125;;2;724,0625;708,75;;0
  4370;C;GCO_2;1516;2;664,453125;720,78125;;2;724,0625;739,375;;1
  4371;C;GCO_1;1517;2;722,604167275131;732,083334028721;;2;1391,25;1386,875;;0
  4372;C;GCO_2;1517;2;722,604167275131;713,125000521541;;2;1391,25;1395,625;;1
  4373;C;GCO_1;1518;2;652,421875;603,75;;2;728,4375;717,5;;0
  4374;C;GCO_2;1518;2;652,421875;701,09375;;2;728,4375;739,375;;1
  4375;C;GCO_1;1519;2;767,44791675359;750,3125;;2;656,25;739,375;;0
  4376;C;GCO_2;1519;2;767,44791675359;784,58333350718;;2;656,25;573,125;;1
  4377;C;GCO_1;1520;2;587,187500745058;553,125001490116;;2;708,75;700;;0
  4378;C;GCO_2;1520;2;587,187500745058;621,25;;2;708,75;717,5;;1
  4379;C;GCO_1;1521;2;509,687499843538;494,374999687076;;2;890,3125;914,375;;0
  4380;C;GCO_2;1521;2;509,687499843538;525;;2;890,3125;866,25;;1
  4381;C;GCO_1;1522;2;711,302083898336;720,41666701436;;2;1391,25;1386,875;;0
  4382;C;GCO_2;1522;2;711,302083898336;702,187500782311;;2;1391,25;1395,625;;1
  4383;C;GCO_1;1523;2;1506,09375026077;1526,875;;2;1443,75;1330;;1
  4384;C;GCO_2;1523;2;1506,09375026077;1485,31250052154;;2;1443,75;1557,5;;1
  4385;C;GCO_1;1524;2;784,765625;760,15625;;2;662,8125;739,375;;0
  4386;C;GCO_2;1524;2;784,765625;809,375;;2;662,8125;586,25;;1
  4387;C;GCO_1;1525;2;1554,47916612029;1619,99999925494;;2;634,375;721,875;;0
  4388;C;GCO_2;1525;2;1554,47916612029;1488,95833298564;;2;634,375;546,875;;1
  4389;C;GCO_1;1526;2;1653,02083324641;1706,25;;2;973,4375;870,625;;0
  4390;C;GCO_2;1526;2;1653,02083324641;1599,79166649282;;2;973,4375;1076,25;;1
  4391;C;GCO_1;1527;2;1173,12499962747;1256,87499925494;;2;529,375;560;;0
  4392;C;GCO_2;1527;2;1173,12499962747;1089,375;;2;529,375;498,75;;1
  4393;C;GCO_1;1528;2;1271,66666675359;1195,83333350718;;2;413,4375;367,5;;1
  4394;C;GCO_2;1528;2;1271,66666675359;1347,5;;2;413,4375;459,375;;1
  4395;C;GCO_1;1529;2;1108,33333324641;1184,16666649282;;2;382,8125;367,5;;0
  4396;C;GCO_2;1529;2;1108,33333324641;1032,5;;2;382,8125;398,125;;1
  4397;C;GCO_1;1530;2;1677,0833333768;1656,66666701436;;2;796,25;721,875;;0
  4398;C;GCO_2;1530;2;1677,0833333768;1697,49999973923;;2;796,25;870,625;;1
  4399;C;GCO_1;1531;2;1571,14583328366;1629,99999955296;;2;634,375;721,875;;0
  4400;C;GCO_2;1531;2;1571,14583328366;1512,29166701436;;2;634,375;546,875;;1
  4401;C;GCO_1;1532;2;1411,56249962747;1475,62499925494;;2;503,125;546,875;;0
  4402;C;GCO_2;1532;2;1411,56249962747;1347,5;;2;503,125;459,375;;0
  4403;C;GCO_1;1533;2;1663,22916649282;1633,33333298564;;2;802,8125;721,875;;0
  4404;C;GCO_2;1533;2;1663,22916649282;1693,125;;2;802,8125;883,75;;0
  4405;C;GCO_1;1534;2;1648,28124986961;1697,5;;2;990,9375;883,75;;0
  4406;C;GCO_2;1534;2;1648,28124986961;1599,06249973923;;2;990,9375;1098,125;;1
  4407;C;GCO_1;1535;2;2374,16666649282;2372,70833298564;;2;1284,0625;1299,375;;0
  4408;C;GCO_2;1535;2;2374,16666649282;2375,625;;2;1284,0625;1268,75;;1
  4409;C;GCO_1;1536;2;1377,03125013039;1347,5;;2;844,375;739,375;;0
  4410;C;GCO_2;1536;2;1377,03125013039;1406,56250026077;;2;844,375;949,375;;1
  4411;C;GCO_1;1537;2;2696,09374986961;2692,81249973923;;2;446,25;450,625;;0
  4412;C;GCO_2;1537;2;2696,09374986961;2699,375;;2;446,25;441,875;;1
  4413;C;GCO_1;1538;2;2009,58333350718;2012,5;;2;441,875;424,375;;0
  4414;C;GCO_2;1538;2;2009,58333350718;2006,66666701436;;2;441,875;459,375;;1
  4415;C;GCO_1;1539;2;2215,93750015646;2226,875;;2;472,5;437,5;;0
  4416;C;GCO_2;1539;2;2215,93750015646;2205,00000031292;;2;472,5;507,5;;1
  4417;C;GCO_1;1540;2;1929,375;1933,75;;2;1365;1360,625;;0
  4418;C;GCO_2;1540;2;1929,375;1925;;2;1365;1369,375;;1
  4419;C;GCO_1;1541;2;1799,875;1792,875;;2;1391,25;1360,625;;0
  4420;C;GCO_2;1541;2;1799,875;1806,875;;2;1391,25;1421,875;;0
  4421;C;GCO_1;1542;2;842,77083350718;856,04166701436;;2;1382,5;1478,75;;0
  4422;C;GCO_2;1542;2;842,77083350718;829,5;;2;1382,5;1286,25;;1
  4423;C;GCO_1;1543;2;609,29166649282;605,20833298564;;2;885,9375;875;;0
  4424;C;GCO_2;1543;2;609,29166649282;613,375;;2;885,9375;896,875;;1
  4425;C;GCO_1;1544;2;1283,33333324641;1273,125;;2;1785;1802,5;;0
  4426;C;GCO_2;1544;2;1283,33333324641;1293,54166649282;;2;1785;1767,5;;0
  4427;C;GCO_1;1545;2;2675,3125;2681,875;;2;439,6875;450,625;;0
  4428;C;GCO_2;1545;2;2675,3125;2668,75;;2;439,6875;428,75;;1
  4429;C;GCO_1;1546;2;2072,29166649282;2088,33333298564;;2;1316,875;1325,625;;1
  4430;C;GCO_2;1546;2;2072,29166649282;2056,25;;2;1316,875;1308,125;;0
  4431;C;GCO_1;1547;2;1338,75;1290,625;;2;1354,0625;1461,25;;0
  4432;C;GCO_2;1547;2;1338,75;1386,875;;2;1354,0625;1246,875;;1
  4433;C;GCO_1;1548;2;1488,59375026077;1581,56250026077;;2;1161,5625;1076,25;;0
  4434;C;GCO_2;1548;2;1488,59375026077;1395,62500026077;;2;1161,5625;1246,875;;1
  4435;C;GCO_1;1549;2;627,812500372529;643,125000745058;;2;1406,5625;1408,75;;0
  4436;C;GCO_2;1549;2;627,812500372529;612,5;;2;1406,5625;1404,375;;1
  4437;C;GCO_1;1550;2;1511,24999992549;1495,62499985099;;2;505,3125;546,875;;0
  4438;C;GCO_2;1550;2;1511,24999992549;1526,875;;2;505,3125;463,75;;1
  4439;C;GCO_1;1551;2;1304,47916649282;1338,75;;2;649,6875;739,375;;1
  4440;C;GCO_2;1551;2;1304,47916649282;1270,20833298564;;2;649,6875;560;;1
  4441;C;GCO_1;1552;2;699,999999627471;686,874999254942;;2;1406,5625;1408,75;;0
  4442;C;GCO_2;1552;2;699,999999627471;713,125;;2;1406,5625;1404,375;;1
  4443;C;GCO_1;1553;2;636,562500223517;651,875000447035;;2;1406,5625;1408,75;;0
  4444;C;GCO_2;1553;2;636,562500223517;621,25;;2;1406,5625;1404,375;;1
  4445;C;GCO_1;1554;2;687,604166623205;665;;2;1410,9375;1408,75;;0
  4446;C;GCO_2;1554;2;687,604166623205;710,20833324641;;2;1410,9375;1413,125;;1
  4447;C;GCO_1;1555;2;933,187500052154;868,875000625849;;2;1542,1875;1478,75;;0
  4448;C;GCO_2;1555;2;933,187500052154;997,499999478459;;2;1542,1875;1605,625;;1
  4449;C;GCO_1;1556;2;1384,6875;1351,875;;2;846,5625;752,5;;0
  4450;C;GCO_2;1556;2;1384,6875;1417,5;;2;846,5625;940,625;;1
  4451;C;GCO_1;1557;2;1871,95312460884;1890;;2;1354,0625;1338,75;;1
  4452;C;GCO_2;1557;2;1871,95312460884;1853,90624921769;;2;1354,0625;1369,375;;1
  4453;C;GCO_1;1558;2;2512,12500083447;2521,75000166893;;2;1163,75;1168,125;;0
  4454;C;GCO_2;1558;2;2512,12500083447;2502,5;;2;1163,75;1159,375;;1
  4455;C;GCO_1;1559;2;635,937500223517;634,375;;2;1526,875;1513,75;;0
  4456;C;GCO_2;1559;2;635,937500223517;637,500000447035;;2;1526,875;1540;;1
  4457;C;GCO_1;1560;2;1386;1393,875;;2;1734,6875;1680;;0
  4458;C;GCO_2;1560;2;1386;1378,125;;2;1734,6875;1789,375;;1
  4459;C;GCO_1;1561;2;2501,625;2506,875;;2;791,875;778,75;;1
  4460;C;GCO_2;1561;2;2501,625;2496,375;;2;791,875;805;;1
  4461;C;GCO_2;1562;2;1830,0625;1813,875;;2;1365;1360,625;;0
  4462;C;GCO_1;1563;2;1334,375;1347,5;;2;1769,6875;1741,25;;0
  4463;C;GCO_2;1563;2;1334,375;1321,25;;2;1769,6875;1798,125;;1
  4464;C;GCO_1;1564;2;2292,5;2270,625;;2;446,25;463,75;;0
  4465;C;GCO_2;1564;2;2292,5;2314,375;;2;446,25;428,75;;1
  4466;C;GCO_1;1565;2;1535,00000037253;1525,62500074506;;2;509,6875;546,875;;0
  4467;C;GCO_2;1565;2;1535,00000037253;1544,375;;2;509,6875;472,5;;1
  4468;C;GCO_1;1566;2;509,6875;494,375;;2;822,5;778,75;;0
  4469;C;GCO_2;1566;2;509,6875;525;;2;822,5;866,25;;1
  4470;C;GCO_1;1567;2;1713,90624986961;1824,375;;2;1139,6875;1203,125;;1
  4471;C;GCO_2;1567;2;1713,90624986961;1603,43749973923;;2;1139,6875;1076,25;;1
  4472;C;GCO_1;1568;2;337,60416701436;342,708334028721;;2;634,375;643,125;;0
  4473;C;GCO_2;1568;2;337,60416701436;332,5;;2;634,375;625,625;;1
  4474;C;GCO_1;1569;2;1954,3125;1874,25;;2;1211,875;1203,125;;0
  4475;C;GCO_2;1569;2;1954,3125;2034,375;;2;1211,875;1220,625;;1
  4476;C;GCO_1;1570;2;1397,6666666232;1385,125;;2;1876,875;1868,125;;0
  4477;C;GCO_2;1570;2;1397,6666666232;1410,20833324641;;2;1876,875;1885,625;;1
  4478;C;GCO_1;1571;2;2191,875;2218,125;;2;1430,625;1448,125;;0
  4479;C;GCO_2;1571;2;2191,875;2165,625;;2;1430,625;1413,125;;1
  4480;C;GCO_1;1572;2;485,625000130385;490,00000026077;;2;796,25;831,25;;1
  4481;C;GCO_2;1572;2;485,625000130385;481,25;;2;796,25;761,25;;0
  4482;C;GCO_1;1573;2;484,999999850988;493,124999701977;;2;730,625;700;;0
  4483;C;GCO_2;1573;2;484,999999850988;476,875;;2;730,625;761,25;;1
  4484;C;GCO_1;1574;2;349,27083350718;357,29166701436;;2;634,375;643,125;;0
  4485;C;GCO_2;1574;2;349,27083350718;341,25;;2;634,375;625,625;;1
  4486;C;GCO_1;1575;2;329,583333376795;336,875;;2;625,625;625,625;;0
  4487;C;GCO_2;1575;2;329,583333376795;322,29166675359;;2;625,625;625,625;;1
  4488;C;GCO_1;1576;2;2367,60416649282;2346,45833298564;;2;1246,875;1233,75;;0
  4489;C;GCO_2;1576;2;2367,60416649282;2388,75;;2;1246,875;1260;;1
  4490;C;GCO_1;1577;2;1348,375;1362,375;;2;1704,0625;1680;;0
  4491;C;GCO_2;1577;2;1348,375;1334,375;;2;1704,0625;1728,125;;1
  4492;C;GCO_1;1578;2;2476,97916649282;2447,08333298564;;2;1128,75;1163,75;;1
  4493;C;GCO_2;1578;2;2476,97916649282;2506,875;;2;1128,75;1093,75;;1
  4494;C;GCO_1;1579;2;578,22916675359;557,08333350718;;2;914,375;931,875;;0
  4495;C;GCO_2;1579;2;578,22916675359;599,375;;2;914,375;896,875;;1
  4496;C;GCO_1;1580;2;1389,79166675359;1391,25;;2;1907,5;1942,5;;0
  4497;C;GCO_2;1580;2;1389,79166675359;1388,33333350718;;2;1907,5;1872,5;;0
  4498;C;GCO_1;1581;2;2432,5;2436,875;;2;538,125;546,875;;0
  4499;C;GCO_2;1581;2;2432,5;2428,125;;2;538,125;529,375;;1
  4500;C;GCO_1;1582;2;549,346416082054;550,375;;2;964,706651938695;953,75;;0
  4501;C;GCO_2;1582;2;548,528583172888;547,499999254942;;2;973,418348061305;984,375;;1
  4502;C;GCO_1;1583;2;719,073634485651;726,25;;2;67,1574099789573;78,75;;0
  4503;C;GCO_2;1583;2;714,468031485628;707,291665971279;;2;59,7175900210427;48,125;;1
  4504;C;GCO_1;1584;2;750,223051448172;748,125;;2;67,7352312101612;78,75;;0
  4505;C;GCO_2;1584;2;751,860282580549;753,958334028721;;2;59,1397687898388;48,125;;1
  4506;C;GCO_1;1585;2;2520,57821632113;2521,45833324641;;2;837,774122076774;844,375;;0
  4507;C;GCO_2;1585;2;2519,42178393964;2518,54166701436;;2;829,100877923226;822,5;;1
  4508;C;GCO_1;1586;2;1322,45190493455;1325,625;;2;1590,48083272907;1579,375;;0
  4509;C;GCO_2;1586;2;1320,04809506545;1316,875;;2;1598,89416727093;1610;;1
  4510;C;GCO_1;1587;2;1195,12483420905;1203,125;;2;168,124585522623;188,125;;0
  4511;C;GCO_2;1587;2;1191,87516579095;1183,875;;2;160,000414477377;140;;1
  4512;C;GCO_1;1588;2;1234,96230452134;1235,20833324641;;2;129,089258657642;126,875;;0
  4513;C;GCO_2;1588;2;1233,99602872507;1233,75;;2;137,785741342358;140;;1
  4514;C;GCO_1;1589;2;541,102833675559;546,875;;2;1100,58484916888;1085;;0
  4515;C;GCO_2;1589;2;538,063833078031;532,29166675359;;2;1108,79015083112;1124,375;;1
  4516;C;GCO_1;1590;2;1419,95638388073;1413,125;;2;1842,07062423828;1820;;0
  4517;C;GCO_2;1590;2;1422,5436165663;1429,37500044703;;2;1850,42937576172;1872,5;;1
  4518;C;GCO_1;1591;2;1374,65609240686;1378,125;;2;764,718907758552;761,25;;0
  4519;C;GCO_2;1591;2;1368,46890821899;1365,00000062585;;2;770,906092241448;774,375;;1
  4520;C;GCO_1;1592;2;1351,91549795463;1356,25;;2;778,090287657275;774,375;;0
  4521;C;GCO_2;1592;2;1345,27200282768;1340,93750078231;;2;783,784712342725;787,5;;1
  4522;C;GCO_1;1593;2;2524,98830678039;2525,83333324641;;2;814,764031819659;813,75;;0
  4523;C;GCO_2;1593;2;2519,38669348038;2518,54166701436;;2;821,485968180341;822,5;;1
  4524;C;GCO_1;1594;2;2519,56185379484;2520;;2;872,822189943588;866,25;;0
  4525;C;GCO_2;1594;2;2518,97981217644;2518,54166597128;;2;881,552810056412;888,125;;1
  4526;C;GCO_1;1595;2;1407,09871015465;1400;;2;1842,0848750616;1820;;0
  4527;C;GCO_2;1595;2;1409,77629059041;1416,87500074506;;2;1850,4151249384;1872,5;;1
  4528;C;GCO_1;1596;2;1309,03109201887;1316,87499973923;;2;1587,21890781387;1579,375;;0
  4529;C;GCO_2;1596;2;1302,84390772036;1295;;2;1593,40609218613;1601,25;;1
  4530;C;GCO_1;1597;2;538,125269077568;539,875;;2;964,741898376559;953,75;;0
  4531;C;GCO_2;1597;2;536,749730475397;534,999999552965;;2;973,383101623441;984,375;;1
  4532;C;GCO_1;1598;2;1872,5;1872,5;;2;1181,25;1194,375;;0
  4533;C;GCO_1;1599;2;1456,87499979138;1456,87499979138;;2;1885,625;1872,5;;0
  4534;C;GCO_1;1600;2;455,000000521541;455,000000521541;;2;809,375;822,5;;0
  4535;C;GCO_1;1601;2;1382,49999937415;1382,49999937415;;2;730,625;717,5;;0
  4536;C;GCO_1;1602;2;539,583334028721;539,583334028721;;2;975,625;962,5;;0
  4537;C;GCO_1;1603;2;748,125000521541;748,125000521541;;2;1553,125;1566,25;;0
  4538;C;GCO_1;1604;2;879,375000521541;879,375000521541;;2;1019,375;1006,25;;0
  4539;C;GCO_1;1605;2;1323,87500020862;1323,87500020862;;2;78,75;65,625;;0
  4540;C;GCO_1;1606;2;851,375000208616;851,375000208616;;2;157,5;170,625;;0
  4541;C;GCO_1;1607;2;2606,62500062585;2606,62500062585;;2;901,25;914,375;;0
  4542;C;GCO_1;1608;2;1319,79166701436;1319,79166701436;;2;126,875;113,75;;0
  4543;C;GCO_1;1609;2;1774,79166701436;1774,79166701436;;2;590,625;577,5;;0
  4544;C;GCO_1;1610;2;956,666665971279;956,666665971279;;2;1732,5;1719,375;;0
  4545;C;GCO_1;1611;2;736,45833298564;736,45833298564;;2;253,75;240,625;;0
  4546;C;GCO_1;1612;2;774,375000521541;774,375000521541;;2;188,125;201,25;;0
  4547;C;GCO_1;1613;2;742,29166701436;742,29166701436;;2;61,25;48,125;;0
  4548;C;GCO_1;1614;2;336,875;336,875;;2;910;923,125;;0
  4549;C;GCO_1;1615;2;1141,875;1141,875;;2;205,625;218,75;;0
  4550;C;GCO_1;1616;2;756,875000521541;756,875000521541;;2;1566,25;1553,125;;0
  4551;C;GCO_1;1617;2;560,000000521541;560,000000521541;;2;1076,25;1063,125;;0
  4552;C;GCO_1;1618;2;433,125;433,125;;2;625,625;612,5;;0
  4553;C;GCO_1;1619;2;382,375;382,375;;2;971,25;958,125;;0
  4554;C;GCO_1;1620;2;1168,125;1168,125;;2;196,875;210;;0
  4555;C;GCO_1;1621;2;1143,33333298564;1143,33333298564;;2;227,5;214,375;;0
  4556;C;GCO_1;1622;2;2551,49999937415;2551,49999937415;;2;1085;1071,875;;0
  4557;C;GCO_1;1623;2;2493,75;2493,75;;2;1115,625;1128,75;;0
  4558;C;GCO_1;1624;2;851,375000208616;851,375000208616;;2;428,75;415,625;;0
  4559;C;GCO_1;1625;2;2471,875;2471,875;;2;1098,125;1111,25;;0
  4560;C;GCO_1;1626;2;990,208332985639;990,208332985639;;2;1732,5;1719,375;;0
  4561;C;GCO_1;1627;2;1325,62500052154;1325,62500052154;;2;288,75;301,875;;0
  4562;C;GCO_1;1628;2;298,95833298564;298,95833298564;;2;660,625;647,5;;0
  4563;C;GCO_1;1629;2;1429,16666701436;1429,16666701436;;2;1833,125;1820;;0
  4564;C;GCO_1;1630;2;984,375000521541;984,375000521541;;2;1071,875;1058,75;;0
  4565;C;GCO_1;1631;2;1365,00000052154;1365,00000052154;;2;249,375;262,5;;0
  4566;C;GCO_1;1632;2;1859,375;1859,375;;2;1163,75;1176,875;;0
  4567;C;GCO_1;1633;2;1231,125;1231,125;;2;153,125;140;;0
  4568;C;GCO_1;1634;2;2565,20833402872;2565,20833402872;;2;875;888,125;;0
  4569;C;GCO_1;1635;2;2562,29166597128;2562,29166597128;;2;809,375;822,5;;0
  4570;C;GCO_1;1636;2;510,000000149012;510,000000149012;;2;971,25;984,375;;0
  4571;C;GCO_1;1637;2;516,249999791384;516,249999791384;;2;931,875;945;;0
  4572;C;GCO_1;1638;2;697,08333298564;697,08333298564;;2;1400;1386,875;;0
  4573;C;GCO_1;1639;2;735;735;;2;1382,5;1395,625;;0
  4574;C;GCO_1;1640;2;2447,8125;2447,8125;;2;1290,625;1277,5;;0
  4575;C;GCO_1;1641;2;533,750000521541;533,750000521541;;2;1102,5;1089,375;;0
  4576;C;GCO_1;1642;2;1623,125;1623,125;;2;1623,125;1636,25;;0
  4577;C;GCO_1;1643;2;1617,29166675359;1617,29166675359;;2;1706,25;1719,375;;0
  4578;C;GCO_1;1644;2;1392,70833402872;1392,70833402872;;2;210;196,875;;0
  4579;C;GCO_1;1645;2;2488,50000062585;2488,50000062585;;2;756,875;770;;0
  4580;C;GCO_1;1646;2;783,125000521541;783,125000521541;;2;183,75;196,875;;0
  4581;C;GCO_1;1647;2;1894,37500052154;1894,37500052154;;2;765,625;778,75;;0
  4582;C;GCO_1;1648;2;1869,58333402872;1869,58333402872;;2;586,25;573,125;;0
  4583;C;GCO_1;1649;2;2006,66666701436;2006,66666701436;;2;472,5;459,375;;0
  4584;C;GCO_1;1650;2;664,999999791384;664,999999791384;;2;1553,125;1540;;0
  4585;C;GCO_1;1651;2;1885,625;1885,625;;2;586,25;599,375;;0
  4586;C;GCO_1;1652;2;561,45833324641;561,45833324641;;2;997,5;1010,625;;0
  4587;C;GCO_1;1653;2;1494,79166675359;1494,79166675359;;2;1837,5;1850,625;;0
  4588;C;GCO_1;1654;2;1899,62500020862;1899,62500020862;;2;1382,5;1369,375;;0
  4589;C;GCO_1;1655;2;1507,91666675359;1507,91666675359;;2;1833,125;1846,25;;0
  4590;C;GCO_1;1656;2;560;560;;2;1036,875;1050;;0
  4591;C;GCO_1;1657;2;1139,24999979138;1139,24999979138;;2;1185,625;1172,5;;0
  4592;C;GCO_1;1658;2;2506,875;2506,875;;2;818,125;805;;0
  4593;C;GCO_1;1659;2;1311,04166701436;1311,04166701436;;2;183,75;170,625;;0
  4594;C;GCO_1;1660;2;564,375;564,375;;2;1028,125;1041,25;;0
  4595;C;GCO_1;1661;2;587,70833324641;587,70833324641;;2;1085;1098,125;;0
  4596;C;GCO_1;1662;2;2091,25000052154;2091,25000052154;;2;669,375;682,5;;0
  4597;C;GCO_1;1663;2;421,45833298564;421,45833298564;;2;682,5;669,375;;0
  4598;C;GCO_1;1664;2;1498,125;1498,125;;2;1824,375;1837,5;;0
  4599;C;GCO_1;1665;2;433,125;433,125;;2;695,625;708,75;;0
  4600;C;GCO_1;1666;2;1278,95833402872;1278,95833402872;;2;144,375;131,25;;0
  4601;C;GCO_1;1667;2;702,625000208616;702,625000208616;;2;1583,75;1570,625;;0
  4602;C;GCO_1;1668;2;2582,70833402872;2582,70833402872;;2;848,75;861,875;;0
  4603;C;GCO_1;1669;2;797,70833324641;797,70833324641;;2;1036,875;1050;;0
  4604;C;GCO_1;1670;2;401,041665971279;401,041665971279;;2;630;643,125;;0
  4605;C;GCO_1;1671;2;823,95833324641;823,95833324641;;2;1063,125;1076,25;;0
  4606;C;GCO_1;1672;2;2152,5;2152,5;;2;573,125;560;;0
  4607;C;GCO_1;1673;2;2453,49999916554;2453,49999916554;;2;1155;1168,125;;0
  4608;C;GCO_1;1674;2;1118,25000020862;1118,25000020862;;2;1207,5;1194,375;;0
  4609;C;GCO_1;1675;2;1344,58333402872;1344,58333402872;;2;323,75;310,625;;0
  4610;C;GCO_1;1676;2;1054,37499947846;1054,37499947846;;2;936,25;949,375;;0
  4611;C;GCO_1;1677;2;2403,33333402872;2403,33333402872;;2;1150,625;1163,75;;0
  4612;C;GCO_1;1678;2;1134,58333298564;1134,58333298564;;2;1662,5;1675,625;;0
  4613;C;GCO_1;1679;2;840,000000521541;840,000000521541;;2;1067,5;1054,375;;0
  4614;C;GCO_1;1680;2;753,958332985639;753,958332985639;;2;210;196,875;;0
  4615;C;GCO_1;1681;2;2498,125;2498,125;;2;748,125;761,25;;0
  4616;C;GCO_1;1682;2;821,625000625849;821,625000625849;;2;105;118,125;;0
  4617;C;GCO_1;1683;2;469,875;469,875;;2;721,875;708,75;;0
  4618;C;GCO_1;1684;2;730,625;730,625;;2;1579,375;1566,25;;0
  4619;C;GCO_1;1685;2;1489,6875;1489,6875;;2;1850,625;1837,5;;0
  4620;C;GCO_1;1686;2;1167,25000062585;1167,25000062585;;2;1159,375;1172,5;;0
  4621;C;GCO_1;1687;2;745,208332985639;745,208332985639;;2;214,375;201,25;;0
  4622;C;GCO_1;1688;2;2247,29166675359;2247,29166675359;;2;1461,25;1474,375;;0
  4623;C;GCO_1;1689;2;1054,37499947846;1054,37499947846;;2;962,5;949,375;;0
  4624;C;GCO_1;1690;2;1370,83333402872;1370,83333402872;;2;275,625;262,5;;0
  4625;C;GCO_1;1691;2;678,125000521541;678,125000521541;;2;144,375;157,5;;0
  4626;C;GCO_1;1692;2;2606,62500062585;2606,62500062585;;2;927,5;914,375;;0
  4627;C;GCO_1;1693;2;788,75;788,75;;2;1500,625;1487,5;;0
  4628;C;GCO_1;1694;2;425,83333298564;425,83333298564;;2;835,625;822,5;;0
  4629;C;GCO_1;1695;2;756,874999478459;756,874999478459;;2;1408,75;1395,625;;0
  4630;C;GCO_1;1696;2;688,624999791384;688,624999791384;;2;511,875;498,75;;0
  4631;C;GCO_1;1697;2;616,875;616,875;;2;1478,75;1491,875;;0
  4632;C;GCO_1;1698;2;538,749999254942;538,749999254942;;2;958,125;945;;0
  4633;C;GCO_1;1699;2;1319,79166701436;1319,79166701436;;2;315;301,875;;0
  4634;C;GCO_1;1700;2;357,29166701436;357,29166701436;;2;656,25;643,125;;0
  4635;C;GCO_1;1701;2;1163,75000052154;1163,75000052154;;2;1688,75;1675,625;;0
  4636;C;GCO_1;1702;2;802,8125;802,8125;;2;1474,375;1487,5;;0
  4637;C;GCO_1;1703;2;2149,875;2149,875;;2;546,875;560;;0
  4638;C;GCO_1;1704;2;1999,375;1999,375;;2;665;678,125;;0
  4639;C;GCO_1;1705;2;1898,75;1898,75;;2;1308,125;1321,25;;0
  4640;C;GCO_1;1706;2;2515,625;2515,625;;2;1133,125;1146,25;;0
  4641;C;GCO_1;1707;2;1451,04166675359;1451,04166675359;;2;1872,5;1885,625;;0
  4642;C;GCO_1;1708;2;2331,875;2331,875;;2;402,5;415,625;;0
  4643;C;GCO_1;1709;2;1809,79166675359;1809,79166675359;;2;1526,875;1540;;0
  4644;C;GCO_1;1710;2;315;315;;2;599,375;612,5;;0
  4645;C;GCO_1;1711;2;702,625000208616;702,625000208616;;2;485,625;498,75;;0
  4646;C;GCO_1;1712;2;739,375000521541;739,375000521541;;2;494,375;507,5;;0
  4647;C;GCO_1;1713;2;1095,20833298564;1095,20833298564;;2;1710,625;1723,75;;0
  4648;C;GCO_1;1714;2;1442,29166675359;1442,29166675359;;2;1898,75;1911,875;;0
  4649;C;GCO_1;1715;2;1153,25000020862;1153,25000020862;;2;1185,625;1172,5;;0
  4650;C;GCO_1;1716;2;354,375000521541;354,375000521541;;2;936,25;923,125;;0
  4651;C;GCO_1;1717;2;2097,08333402872;2097,08333402872;;2;695,625;682,5;;0
  4652;C;GCO_1;1718;2;2562,29166597128;2562,29166597128;;2;835,625;822,5;;0
  4653;C;GCO_1;1719;2;1802,50000052154;1802,50000052154;;2;485,625;498,75;;0
  4654;C;GCO_1;1720;2;1900,20833402872;1900,20833402872;;2;791,875;778,75;;0
  4655;C;GCO_1;1721;2;752,500000521541;752,500000521541;;2;87,5;100,625;;0
  4656;C;GCO_1;1722;2;865,375000625849;865,375000625849;;2;183,75;170,625;;0
  4657;C;GCO_1;1723;2;1416,19582490608;1404,375;;2;1906,34886134676;1903,125;;0
  4658;C;GCO_2;1723;2;1424,63750834033;1436,45833324641;;2;1908,65113865324;1911,875;;1
  4659;C;GCO_1;1724;2;1800,46345035627;1798,125;;2;1513,78837793338;1496,25;;0
  4660;C;GCO_2;1724;2;1801,61988289014;1803,95833324641;;2;1522,46162206662;1540;;1
  4661;C;GCO_1;1725;2;2559,50562656186;2537,5;;2;591,751406640466;586,25;;0
  4662;C;GCO_2;1725;2;2567,99437343814;2590;;2;593,873593359534;599,375;;1
  4663;C;GCO_1;1726;2;316,212304521336;316,45833324641;;2;623,410741342358;625,625;;0
  4664;C;GCO_2;1726;2;315,246028725074;315;;2;614,714258657642;612,5;;1
  4665;C;GCO_1;1727;2;398,065473285222;406,87499973923;;2;667,906745576413;669,375;;0
  4666;C;GCO_2;1727;2;389,434526454008;380,625;;2;666,468254423587;665;;1
  4667;C;GCO_1;1728;2;2617,81209445677;2610,41666649282;;2;397,596902345596;411,25;;0
  4668;C;GCO_2;1728;2;2621,97957203605;2629,375;;2;389,903097654404;376,25;;1
  4669;C;GCO_1;1729;2;524,679654989802;547,670455873013;;2;684,901563975179;700;;0
  4670;C;GCO_2;1729;2;517,365800883211;494,375;;2;680,098436024821;665;;1
  4671;C;GCO_1;1730;2;2504,45655948031;2506,875;;2;773,913118960625;778,75;;0
  4672;C;GCO_2;1730;2;2500,54344051969;2498,125;;2;766,086881039375;761,25;;1
  4673;C;GCO_1;1731;2;1916,071685538;1898,75;;2;1527,56984417023;1500,625;;0
  4674;C;GCO_2;1731;2;1920,803314462;1938,125;;2;1534,93015582977;1561,875;;1
  4675;C;GCO_1;1732;2;1288,73559844026;1295;;2;1607,0325245432;1601,25;;0
  4676;C;GCO_2;1732;2;1282,30606831333;1276,04166675359;;2;1612,9674754568;1618,75;;1
  4677;C;GCO_1;1733;2;1785,78262379212;1789,375;;2;1463,50806914331;1443,75;;0
  4678;C;GCO_2;1733;2;1784,21737620787;1780,625;;2;1472,11693085669;1491,875;;1
  4679;C;GCO_1;1734;2;1286,58524525795;1290,625;;2;1849,88577928951;1846,25;;0
  4680;C;GCO_2;1734;2;1280,08142149564;1276,04166675359;;2;1855,73922071049;1859,375;;1
  4681;C;GCO_1;1735;2;477,20460582058;484,034090340138;;2;694,107895543348;700;;0
  4682;C;GCO_2;1735;2;470,579484519558;463,75;;2;688,392104456652;682,5;;1
  4683;C;GCO_1;1736;2;2472,19908575343;2470,41666675359;;2;1319,72221227285;1321,25;;0
  4684;C;GCO_2;1736;2;2478,84258100016;2480,625;;2;1314,02778772715;1312,5;;1
  4685;C;GCO_1;1737;2;2521,47526909946;2524,375;;2;844,9709673004;840;;0
  4686;C;GCO_2;1737;2;2517,06639765413;2514,16666675359;;2;852,5290326996;857,5;;1
  4687;C;GCO_1;1738;2;2505,96890783231;2502,5;;2;1155,90609216769;1159,375;;0
  4688;C;GCO_2;1738;2;2512,15609216769;2515,625;;2;1149,71890783231;1146,25;;1
  4689;C;GCO_1;1739;2;2132,19840908241;2105,83333350718;;2;1388,66651876968;1369,375;;0
  4690;C;GCO_2;1739;2;2139,25992442477;2165,625;;2;1393,83348123032;1413,125;;1
  4691;C;GCO_1;1740;2;1968,90309746637;1955,625;;2;1551,9208469347;1535,625;;0
  4692;C;GCO_2;1740;2;1974,43023578004;1987,70833324641;;2;1558,7041530653;1575;;1
  4693;C;GCO_1;1741;2;1721,34259588372;1719,375;;2;1846,3541816087;1837,5;;0
  4694;C;GCO_2;1741;2;1723,24073736268;1725,20833324641;;2;1854,8958183913;1863,75;;1
  4695;C;GCO_1;1742;2;1780,05775938189;1780,625;;2;1507,19049760191;1491,875;;0
  4696;C;GCO_2;1742;2;1779,7339073717;1779,16666675359;;2;1515,93450239809;1531,25;;1
  4697;C;GCO_1;1743;2;1683,79158543733;1684,375;;2;1789,37742853428;1771,875;;0
  4698;C;GCO_2;1743;2;1683,50008053395;1682,91666597128;;2;1798,12257146572;1815,625;;1
  4699;C;GCO_1;1744;2;1695,51521679085;1693,125;;2;1787,21928969985;1767,5;;0
  4700;C;GCO_2;1744;2;1696,56811619479;1698,95833298564;;2;1795,90571030015;1815,625;;1
  4701;C;GCO_1;1745;2;1928,60620475024;1907,5;;2;1506,14995063662;1483,125;;0
  4702;C;GCO_2;1745;2;1934,51879524976;1955,625;;2;1512,60004936338;1535,625;;1
  4703;C;GCO_1;1746;2;494,364179636728;509,488636553288;;2;687,47760025157;700;;0
  4704;C;GCO_2;1746;2;487,62445691656;472,5;;2;681,89739974843;669,375;;1
  4705;C;GCO_1;1747;2;1391,84665170204;1391,25;;2;1962,189507341;1942,5;;0
  4706;C;GCO_2;1747;2;1392,11168154437;1392,70833324641;;2;1970,935492659;1990,625;;1
  4707;C;GCO_1;1748;2;1983,15640783231;1973,125;;2;694,343592167691;704,375;;0
  4708;C;GCO_2;1748;2;1989,34359216769;1999,375;;2;688,156407832309;678,125;;1
  4709;C;GCO_1;1749;2;1892,41844051969;1890;;2;1333,91311896062;1338,75;;0
  4710;C;GCO_2;1749;2;1896,33155948031;1898,75;;2;1326,08688103938;1321,25;;1
  4711;C;GCO_1;1750;2;1426,25;1416,04166675359;;2;1885,625;1885,625;;0
  4712;C;GCO_2;1750;2;1435;1445,20833324641;;2;1885,625;1885,625;;1
  4713;C;GCO_1;1751;2;2319,625;2314,375;;2;424,8125;428,75;;0
  4714;C;GCO_2;1751;2;2326,625;2331,875;;2;419,5625;415,625;;1
  4715;C;GCO_1;1752;2;1798,125;1798,125;;2;1465,625;1443,75;;0
  4716;C;GCO_2;1752;2;1798,125;1798,125;;2;1474,375;1496,25;;1
  4717;C;GCO_1;1753;2;1273,11507890454;1273,125;;2;1802,55952657628;1802,5;;0
  4718;C;GCO_2;1753;2;1271,67658784905;1271,66666675359;;2;1811,19047342372;1811,25;;1
  4719;C;GCO_1;1754;2;2226,88507483437;2218,125;;2;1457,98008422538;1448,125;;0
  4720;C;GCO_2;1754;2;2232,69825841204;2241,45833324641;;2;1464,51991577462;1474,375;;1
  4721;C;GCO_1;1755;2;2601,55136519189;2594,375;;2;610,967589978515;599,375;;0
  4722;C;GCO_2;1755;2;2606,15696805452;2613,33333324641;;2;618,407410021485;630;;1
  4723;C;GCO_1;1756;2;1313,62095727468;1316,875;;2;1616,97294875648;1610;;0
  4724;C;GCO_2;1756;2;1309,92070947891;1306,66666675359;;2;1624,90205124352;1631,875;;1
  4725;C;GCO_1;1757;2;1352,13996293705;1356,25;;2;1828,86444470551;1811,25;;0
  4726;C;GCO_2;1757;2;1350,15170381654;1346,04166675359;;2;1837,38555529449;1855;;1
  4727;C;GCO_1;1758;2;2568,25562656186;2546,25;;2;591,751406640466;586,25;;0
  4728;C;GCO_2;1758;2;2576,74437343814;2598,75;;2;593,873593359534;599,375;;1
  4729;C;GCO_1;1759;2;2664,43841893;2668,75;;2;364,689031549992;371,875;;0
  4730;C;GCO_2;1759;2;2659,93658107;2655,625;;2;357,185968450008;350;;1
  4731;C;GCO_1;1760;2;2541,82181942934;2531,66666675359;;2;579,538780657439;573,125;;0
  4732;C;GCO_2;1760;2;2549,21984732425;2559,375;;2;584,211219342561;590,625;;1
  4733;C;GCO_1;1761;2;2674,50849647632;2677,5;;2;389,150489428971;398,125;;0
  4734;C;GCO_2;1761;2;2671,74150352368;2668,75;;2;380,849510571029;371,875;;1
  4735;C;GCO_1;1762;2;1305,84497807173;1316,875;;2;1818,3467068685;1798,125;;0
  4736;C;GCO_2;1762;2;1301,65502192827;1290,625;;2;1826,0282931315;1846,25;;1
  4737;C;GCO_1;1763;2;2053,28252455054;2030;;2;1385,84773492975;1360,625;;0
  4738;C;GCO_2;1763;2;2059,21747544946;2082,5;;2;1392,27726507025;1417,5;;1
  4739;C;GCO_1;1764;2;2639,32690493455;2642,5;;2;347,644167270929;358,75;;0
  4740;C;GCO_2;1764;2;2636,92309506545;2633,75;;2;339,230832729071;328,125;;1
  4741;C;GCO_1;1765;2;2704,18814596943;2703,75;;2;483,447189933226;476,875;;0
  4742;C;GCO_2;1765;2;2704,77018727698;2705,20833324641;;2;492,177810066774;498,75;;1
  4743;C;GCO_1;1766;2;2493,3125;2489,375;;2;1294,125;1299,375;;0
  4744;C;GCO_2;1766;2;2498,5625;2502,5;;2;1287,125;1281,875;;1
  4745;C;GCO_1;1767;2;2039,56491606347;2012,5;;2;1344,95708290248;1325,625;;0
  4746;C;GCO_2;1767;2;2046,68508393653;2073,75;;2;1350,04291709752;1369,375;;1
  4747;C;GCO_1;1768;2;1941,34768500151;1916,25;;2;1504,36150269359;1483,125;;0
  4748;C;GCO_2;1768;2;1948,02731499849;1973,125;;2;1510,01349730641;1531,25;;1
  4749;C;GCO_1;1769;2;2510,04809506545;2506,875;;2;509,519167270929;520,625;;0
  4750;C;GCO_2;1769;2;2512,45190493455;2515,625;;2;501,105832729071;490;;1
  4751;C;GCO_1;1770;2;2522,20439214469;2515,625;;2;509,111063746795;520,625;;0
  4752;C;GCO_2;1770;2;2526,54560785531;2533,125;;2;501,513936253205;490;;1
  4753;C;GCO_1;1771;2;1826,65051624029;1824,375;;2;1485,35973485082;1470;;0
  4754;C;GCO_2;1771;2;1827,93281700612;1830,20833324641;;2;1494,01526514918;1509,375;;1
  4755;C;GCO_1;1772;2;1388,33333350718;1388,33333350718;;2;1859,375;1872,5;;0
  4756;C;GCO_1;1773;2;1325,625;1325,625;;2;1715;1728,125;;0
  4757;C;GCO_1;1774;2;1386,875;1386,875;;2;1776,25;1789,375;;0
  4758;C;GCO_1;1775;2;1293,54166649282;1293,54166649282;;2;1754,375;1767,5;;0
  4759;C;GCO_1;1776;2;1523,375;1523,375;;2;529,375;516,25;;0
  4760;C;GCO_1;1777;2;859,687500521541;859,687500521541;;2;949,375;962,5;;0
  4761;C;GCO_1;1778;2;1295;1295;;2;450,625;463,75;;0
  4762;C;GCO_1;1779;2;2222,50000010431;2222,50000010431;;2;424,375;437,5;;0
  4763;C;GCO_1;1780;2;793,33333324641;793,33333324641;;2;1509,375;1522,5;;0
  4764;C;GCO_1;1781;2;1226,45833324641;1226,45833324641;;2;1522,5;1535,625;;0
  4765;C;GCO_1;1782;2;1437,18749947846;1437,18749947846;;2;1544,375;1557,5;;0
  4766;C;GCO_1;1783;2;1526,875;1526,875;;2;503,125;516,25;;0
  4767;C;GCO_1;1784;2;931,000001251697;931,000001251697;;2;420;433,125;;0
  4768;C;GCO_1;1785;2;2008,125;2008,125;;2;1281,875;1295;;0
  4769;C;GCO_1;1786;2;853,125;853,125;;2;336,875;350;;0
  4770;C;GCO_1;1787;2;1168,125;1168,125;;2;1627,5;1640,625;;0
  4771;C;GCO_1;1788;2;1532,41881152187;1535,625;;2;407,272628690781;420;;0
  4772;C;GCO_1;1789;2;1837,5;1837,5;;2;1190;1203,125;;0
  4773;C;GCO_1;1790;2;1004,79166597128;1004,79166597128;;2;1706,25;1719,375;;0
  4774;C;GCO_1;1791;2;975,625;975,625;;2;1732,5;1719,375;;0
  4775;C;GCO_1;1792;2;1455,90277766188;1455,90277766188;;2;1570,625;1557,5;;0
  4776;C;GCO_1;1793;2;2244,375;2244,375;;2;516,25;503,125;;0
  4777;C;GCO_1;1794;2;1461,25;1461,25;;2;1544,375;1557,5;;0
  4778;C;GCO_1;1795;2;1568,92658808488;1566,25;;2;420,275817098979;433,125;;0
  4779;C;GCO_1;1796;2;1305,20833350718;1305,20833350718;;2;1780,625;1767,5;;0
  4780;C;GCO_1;1797;2;1376,66666649282;1376,66666649282;;2;1885,625;1872,5;;0
  4781;C;GCO_1;1798;2;851,66666701436;851,66666701436;;2;975,625;962,5;;0
  4782;C;GCO_1;1799;2;1286,25;1286,25;;2;450,625;463,75;;0
  4783;C;GCO_1;1800;2;1197,29166675359;1197,29166675359;;2;1649,375;1662,5;;0
  4784;C;GCO_1;1801;2;1885,625;1885,625;;2;713,125;726,25;;0
  4785;C;GCO_1;1802;2;2054,79166675359;2054,79166675359;;2;1325,625;1338,75;;0
  4786;C;GCO_1;1803;2;551,25;551,25;;2;678,125;691,25;;0
  4787;C;GCO_1;1804;2;1416,04166675359;1416,04166675359;;2;1697,5;1710,625;;0
  4788;C;GCO_1;1805;2;1906,04166675359;1906,04166675359;;2;1229,375;1242,5;;0
  4789;C;GCO_1;1806;2;1776,25;1776,25;;2;1299,375;1312,5;;0
  4790;C;GCO_1;1807;2;546,875;546,875;;2;691,25;704,375;;0
  4791;C;GCO_1;1808;2;1770,41666675359;1770,41666675359;;2;1303,75;1316,875;;0
  4792;C;GCO_1;1809;2;1357,70833324641;1357,70833324641;;2;1706,25;1719,375;;0
  4793;C;GCO_1;1810;2;1313,95833324641;1313,95833324641;;2;1225;1238,125;;0
  4794;C;GCO_1;1811;2;1502,08333324641;1502,08333324641;;2;1010,625;1023,75;;0
  4795;C;GCO_1;1812;2;2240;2240;;2;450,625;463,75;;0
  4796;C;GCO_1;1813;2;678,124999552965;678,124999552965;;2;1395,625;1408,75;;0
  4797;C;GCO_1;1814;2;777,5;777,5;;2;1500,625;1487,5;;0
  4798;C;GCO_1;1815;2;794,0625;794,0625;;2;1513,75;1500,625;;0
  4799;C;GCO_1;1816;2;721,875;721,875;;2;520,625;507,5;;0
  4800;C;GCO_1;1817;2;784,58333324641;784,58333324641;;2;1006,25;1019,375;;0
  4801;C;GCO_1;1818;2;1108,33333324641;1108,33333324641;;2;1728,125;1741,25;;0
  4802;C;GCO_1;1819;2;1176,87500052154;1176,87500052154;;2;1334,375;1321,25;;0
  4803;C;GCO_1;1820;2;425,83333298564;425,83333298564;;2;914,375;901,25;;0
  4804;C;GCO_1;1821;2;1802,5;1802,5;;2;511,875;525;;0
  4805;C;GCO_1;1822;2;723,333332985639;723,333332985639;;2;113,75;100,625;;0
  4806;C;GCO_1;1823;2;1456,00000062585;1456,00000062585;;2;958,125;945;;0
  4807;C;GCO_1;1824;2;800,625;800,625;;2;35;48,125;;0
  4808;C;GCO_1;1825;2;821,625000625849;821,625000625849;;2;131,25;118,125;;0
  4809;C;GCO_1;1826;2;1787,91666701436;1787,91666701436;;2;520,625;507,5;;0
  4810;C;GCO_1;1827;2;2573,59375078231;2573,59375078231;;2;936,25;949,375;;0
  4811;C;GCO_1;1828;2;702,625000208616;702,625000208616;;2;511,875;498,75;;0
  4812;C;GCO_1;1829;2;462,000000208616;462,000000208616;;2;783,125;770;;0
  4813;C;GCO_1;1830;2;1255,625;1255,625;;2;1203,125;1216,25;;0
  4814;C;GCO_1;1831;2;485,625;485,625;;2;901,25;888,125;;0
  4815;C;GCO_1;1832;2;1262,91666675359;1262,91666675359;;2;1233,75;1246,875;;0
  4816;C;GCO_1;1833;2;1808,33333402872;1808,33333402872;;2;511,875;498,75;;0
  4817;C;GCO_1;1834;2;1260,00000052154;1260,00000052154;;2;1264,375;1251,25;;0
  4818;C;GCO_1;1835;2;1124,37500052154;1124,37500052154;;2;1736,875;1723,75;;0
  4819;C;GCO_1;1836;2;791,875;791,875;;2;113,75;126,875;;0
  4820;C;GCO_1;1837;2;660,625;660,625;;2;170,625;157,5;;0
  4821;C;GCO_1;1838;2;1745,625;1745,625;;2;485,625;498,75;;0
  4822;C;GCO_1;1839;2;1086,45833324641;1086,45833324641;;2;1723,75;1736,875;;0
  4823;C;GCO_1;1840;2;997,500000521541;997,500000521541;;2;1706,25;1693,125;;0
  4824;C;GCO_1;1841;2;791,875;791,875;;2;966,875;980;;0
  4825;C;GCO_1;1842;2;812,000000208616;812,000000208616;;2;1015;1001,875;;0
  4826;C;GCO_1;1843;2;1137,5;1137,5;;2;170,625;157,5;;0
  4827;C;GCO_1;1844;2;765,625000521541;765,625000521541;;2;1627,5;1614,375;;0
  4828;C;GCO_1;1845;2;1900,67812363583;1890;;2;1453,86611716042;1443,75;;0
  4829;C;GCO_2;1845;2;1907,03020961058;1917,70833324641;;2;1459,88388283958;1470;;1
  4830;C;GCO_1;1846;2;2280,92870388224;2266,25;;2;1288,06866682041;1277,5;;0
  4831;C;GCO_2;1846;2;2288,02962936417;2302,70833324641;;2;1293,18133317959;1303,75;;1
  4832;C;GCO_1;1847;2;1985,78811896062;1995;;2;424,144059480312;428,75;;0
  4833;C;GCO_2;1847;2;1977,96188103938;1968,75;;2;420,230940519688;415,625;;1
  4834;C;GCO_1;1848;2;1435,93035300065;1430,625;;2;397,940489997843;415,625;;0
  4835;C;GCO_2;1848;2;1438,44464699935;1443,75;;2;389,559510002157;371,875;;1
  4836;C;GCO_1;1849;2;1925;1923,54166675359;;2;1470;1470;;0
  4837;C;GCO_2;1849;2;1933,75;1935,20833324641;;2;1470;1470;;1
  4838;C;GCO_1;1850;2;1008,31744419007;931,000001251697;;2;464,301388521378;433,125;;0
  4839;C;GCO_2;1850;2;1016,43255706163;1093,75;;2;467,573611478623;498,75;;1
  4840;C;GCO_1;1851;2;820,962850447333;819,583332985639;;2;1039,06320999693;962,5;;0
  4841;C;GCO_2;1851;2;821,120482538307;822,5;;2;1047,81179000307;1124,375;;1
  4842;C;GCO_1;1852;2;834,303180539397;840,97222233812;;2;1039,07899657645;962,5;;0
  4843;C;GCO_2;1852;2;833,544041798723;826,875;;2;1047,79600342355;1124,375;;1
  4844;C;GCO_1;1853;2;1407,84390783231;1391,25;;2;1679,09390783231;1662,5;;0
  4845;C;GCO_2;1853;2;1414,03109216769;1430,625;;2;1685,28109216769;1701,875;;1
  4846;C;GCO_1;1854;2;2128,41682652342;2213,75;;2;1229,79981234375;1238,125;;0
  4847;C;GCO_2;1854;2;2119,70817347658;2034,375;;2;1228,95018765625;1220,625;;1
  4848;C;GCO_1;1855;2;1412,13525537522;1396,5;;2;1668,78540139219;1658,125;;0
  4849;C;GCO_2;1855;2;1419,36474462478;1435;;2;1673,71459860781;1684,375;;1
  4850;C;GCO_1;1856;2;651,413118990529;660,625000149011;;2;1404,14405946521;1408,75;;0
  4851;C;GCO_2;1856;2;643,586881054175;634,374999895692;;2;1400,23094053479;1395,625;;1
  4852;C;GCO_1;1857;2;660,163118734544;669,374999850988;;2;1404,14405947054;1408,75;;0
  4853;C;GCO_2;1857;2;652,33688080352;643,124999687076;;2;1400,23094052946;1395,625;;1
  4854;C;GCO_1;1858;2;2537,57483636088;2536,04166597128;;2;857,275489379493;861,875;;0
  4855;C;GCO_2;1858;2;2540,3418296104;2541,875;;2;848,974510620507;844,375;;1
  4856;C;GCO_1;1859;2;1533,875;1533,875;;2;529,375;516,25;;0
  4857;C;GCO_1;1860;2;2031,51961595092;2015,125;;2;1300,23232423965;1295;;0
  4858;C;GCO_2;1860;2;2039,85538404908;2056,25;;2;1302,89267576035;1308,125;;1
  4859;C;GCO_1;1861;2;771,373615824916;780;;2;1496,09614830808;1500,625;;0
  4860;C;GCO_2;1861;2;763,626384175084;755;;2;1492,02885169192;1487,5;;1
  4861;C;GCO_1;1862;2;1354,20466462961;1362,49999985099;;2;714,578372575122;717,5;;0
  4862;C;GCO_2;1862;2;1345,95158443907;1337,65624921769;;2;711,671627424877;708,75;;1
  4863;C;GCO_1;1863;2;1376,20674818277;1384,68749973923;;2;782,991245824263;787,5;;0
  4864;C;GCO_2;1863;2;1368,48075230151;1360,00000074506;;2;778,883754175737;774,375;;1
  4865;C;GCO_1;1864;2;2504,30598083729;2503,95833333333;;2;1093,15403278947;1093,75;;0
  4866;C;GCO_2;1864;2;2508,7148519745;2509,06249947846;;2;1085,59596721053;1085;;1
  4867;C;GCO_1;1865;2;1010,8289413065;999,687500782311;;2;954,199129034979;949,375;;0
  4868;C;GCO_2;1865;2;1018,8585593268;1029,99999985099;;2;957,675870965021;962,5;;1
  4869;C;GCO_1;1866;2;478,023680736565;473,124999254942;;2;957,01347715917;962,5;;0
  4870;C;GCO_2;1866;2;483,851318965411;488,750000447035;;2;950,48652284083;945;;1
  4871;C;GCO_1;1867;2;472,5;472,5;;2;656,25;669,375;;0
  4872;C;GCO_1;1868;2;347,08333324641;347,08333324641;;2;660,625;673,75;;0
  4873;C;GCO_1;1869;2;494,375;494,375;;2;651,875;665;;0
  4874;C;GCO_1;1870;2;380,625;380,625;;2;651,875;665;;0
  4875;C;GCO_1;1871;2;463,75;463,75;;2;669,375;682,5;;0
  4876;C;GCO_1;1872;2;1168,12500052154;1168,12500052154;;2;1325,625;1312,5;;0
  4877;C;GCO_1;1873;2;2555,00000052154;2555,00000052154;;2;984,375;971,25;;0
  4878;C;GCO_1;1874;2;1409,84375078231;1409,84375078231;;2;721,875;708,75;;0
  4879;C;GCO_1;1875;2;2564,625;2564,625;;2;1106,875;1093,75;;0
  4880;C;GCO_1;1876;2;1668,12499955297;1668,12499955297;;2;1758,75;1745,625;;0
  4881;C;GCO_1;1877;2;2569,21875078231;2569,21875078231;;2;1098,125;1085;;0
  4882;C;GCO_1;1878;2;2562,00000062585;2562,00000062585;;2;1071,875;1085;;0
  4883;C;GCO_1;1879;2;1032,49999979138;1032,49999979138;;2;975,625;962,5;;0
  4884;C;GCO_1;1880;2;1422,49999925494;1422,49999925494;;2;787,5;774,375;;0
  4885;C;GCO_1;1881;2;1395,62499947846;1395,62499947846;;2;800,625;787,5;;0
  4886;C;GCO_1;1882;2;2573,95833333333;2573,95833333333;;2;1080,625;1093,75;;0
  4887;C;GCO_1;1883;2;1680,62499925494;1680,62499925494;;2;1828,75;1815,625;;0
  4888;C;GCO_1;1884;2;917,29166701436;917,29166701436;;2;931,875;918,75;;0
  4889;C;GCO_1;1885;2;921,66666701436;921,66666701436;;2;927,5;914,375;;0
  4890;C;GCO_1;1886;2;851,66666675359;851,66666675359;;2;1500,625;1513,75;;0
  4891;C;GCO_1;1887;2;823,95833324641;823,95833324641;;2;1505;1518,125;;0
  4892;C;GCO_1;1888;2;1175,625;1175,625;;2;949,375;936,25;;0
  4893;C;GCO_1;1889;2;1942,50000052154;1942,50000052154;;2;761,25;748,125;;0
  4894;C;GCO_1;1890;2;1099,875;1099,875;;2;1811,25;1798,125;;0
  4895;C;GCO_1;1891;2;1369,375;1369,375;;2;240,625;253,75;;0
  4896;C;GCO_1;1892;2;1960;1960;;2;748,125;735;;0
  4897;C;GCO_1;1893;2;1080,62500052154;1080,62500052154;;2;1828,75;1815,625;;0
  4898;C;GCO_1;1894;2;1334,375;1334,375;;2;231,875;245;;0
  4899;C;GCO_1;1895;2;1184,75;1184,75;;2;966,875;953,75;;0
  4900;C;GCO_1;1896;2;762,156092091313;761,25;;2;1390,3439080167;1391,25;;0
  4901;C;GCO_2;1896;2;755,968907387146;756,874999478459;;2;1396,5310919833;1395,625;;1
  4902;C;GCO_1;1897;2;1291,06249968708;1295;;2;65,625;65,625;;0
  4903;C;GCO_2;1897;2;1299,81249968708;1295,87499937415;;2;65,625;65,625;;1
  4904;C;GCO_1;1898;2;528,645833637565;526,45833324641;;2;1089,375;1089,375;;0
  4905;C;GCO_2;1898;2;537,395833637565;539,583334028721;;2;1089,375;1089,375;;1
  4906;C;GCO_1;1899;2;531,960607540652;533,75;;2;1074,21022212252;1067,5;;0
  4907;C;GCO_2;1899;2;529,706059473709;527,916667014361;;2;1082,66477787748;1089,375;;1
  4908;C;GCO_1;1900;2;1746,20833313584;1745,625;;2;582,312499799728;581,875;;0
  4909;C;GCO_2;1900;2;1739,20833283544;1739,79166597128;;2;577,062500200272;577,5;;1
  4910;C;GCO_1;1901;2;1320,49322243712;1312,5;;2;144,11492329374;166,25;;0
  4911;C;GCO_2;1901;2;1323,4651115916;1331,45833402872;;2;135,88507670626;113,75;;1
  4912;C;GCO_1;1902;2;2406,41586049041;2397,50000026077;;2;1266,24110222585;1260;;0
  4913;C;GCO_2;1902;2;2413,58413977036;2422,5;;2;1271,25889777415;1277,5;;1
  4914;C;GCO_1;1903;2;551,425056874693;557,08333350718;;2;943,269064331727;931,875;;0
  4915;C;GCO_2;1903;2;547,533277377546;541,875000745058;;2;951,105935668273;962,5;;1
  4916;C;GCO_1;1904;2;830,945282861042;835,625;;2;192,254380286078;205,625;;0
  4917;C;GCO_2;1904;2;828,054716513109;823,374999374151;;2;183,995619713922;170,625;;1
  4918;C;GCO_1;1905;2;1600,08122329814;1592,5;;2;1695,7456176914;1680;;0
  4919;C;GCO_2;1905;2;1603,87710994827;1611,45833324641;;2;1703,6293823086;1719,375;;1
  4920;C;GCO_1;1906;2;770,862809648933;770;;2;1389,52438131926;1391,25;;0
  4921;C;GCO_2;1906;2;766,949689568756;767,812499217689;;2;1397,35061868074;1395,625;;1
  4922;C;GCO_1;1907;2;740,21620552529;735;;2;1569,42126030755;1570,625;;0
  4923;C;GCO_2;1907;2;748,74212850343;753,958334028721;;2;1567,45373969245;1566,25;;1
  4924;C;GCO_1;1908;2;2483,37012262975;2482,08333350718;;2;780,492931525612;783,125;;0
  4925;C;GCO_2;1908;2;2487,21321150328;2488,50000062585;;2;772,632068474388;770;;1
  4926;C;GCO_1;1909;2;767,100269187828;770;;2;253,154032724109;258,125;;0
  4927;C;GCO_2;1909;2;762,691397826532;759,79166701436;;2;245,595967275891;240,625;;1
  4928;C;GCO_1;1910;2;542,489924791273;545,41666649282;;2;935,167584286676;931,875;;0
  4929;C;GCO_2;1910;2;536,676741075698;533,749999374151;;2;941,707415713324;945;;1
  4930;C;GCO_1;1911;2;1349,67757863852;1351,875;;2;218,690473402862;231,875;;0
  4931;C;GCO_2;1911;2;1348,23908733276;1346,04166597128;;2;210,059526597138;196,875;;1
  4932;C;GCO_1;1912;2;777,904973605256;778,75;;2;248,360968229602;249,375;;0
  4933;C;GCO_2;1912;2;772,303360423464;771,458334028721;;2;241,639031770398;240,625;;1
  4934;C;GCO_1;1913;2;2053,83155948031;2056,25;;2;393,288118960625;398,125;;0
  4935;C;GCO_2;1913;2;2049,91844051969;2047,5;;2;385,461881039375;380,625;;1
  4936;C;GCO_1;1914;2;1362,15080704284;1365;;2;220,864358765006;236,25;;0
  4937;C;GCO_2;1914;2;1360,55752594279;1357,70833298564;;2;212,260641234994;196,875;;1
  4938;C;GCO_1;1915;2;781,026948932114;783,125;;2;216,485231237067;227,5;;0
  4939;C;GCO_2;1915;2;779,389718082246;777,29166701436;;2;207,889768762933;196,875;;1
  4940;C;GCO_1;1916;2;1614,60594051969;1610;;2;1653,28811896062;1662,5;;0
  4941;C;GCO_2;1916;2;1618,51905948031;1623,125;;2;1645,46188103938;1636,25;;1
  4942;C;GCO_1;1917;2;772,40740420623;774,375;;2;218,645818400284;227,5;;0
  4943;C;GCO_2;1917;2;770,50926280813;768,54166701436;;2;210,104181599716;201,25;;1
  4944;C;GCO_1;1918;2;790,779990902695;791,875;;2;218,73488769949;231,875;;0
  4945;C;GCO_2;1918;2;790,053343126026;788,958334028721;;2;210,01511230051;196,875;;1
  4946;C;GCO_1;1919;2;2053,57936207342;2051,875;;2;422,160741339197;437,5;;0
  4947;C;GCO_2;1919;2;2054,54563792658;2056,25;;2;413,464258660803;398,125;;1
  4948;C;GCO_1;1920;2;2396,54658404898;2388,75;;2;1266,06400981587;1260;;0
  4949;C;GCO_2;1920;2;2403,45341595102;2411,25;;2;1271,43599018413;1277,5;;1
  4950;C;GCO_1;1921;2;856,741102470308;853,125;;2;158,290860407947;153,125;;0
  4951;C;GCO_2;1921;2;861,75889815554;865,375000625849;;2;165,459139592053;170,625;;1
  4952;C;GCO_1;1922;2;743,384157395515;743,75;;2;1579,35988769949;1583,75;;0
  4953;C;GCO_2;1922;2;742,657509618846;742,29166701436;;2;1570,64011230051;1566,25;;1
  4954;C;GCO_1;1923;2;1774,8954281804;1767,5;;2;598,84690232159;612,5;;0
  4955;C;GCO_2;1923;2;1779,06290584832;1786,45833402872;;2;591,15309767841;577,5;;1
  4956;C;GCO_1;1924;2;1286,9043300557;1286,25;;2;120,08798923106;118,125;;0
  4957;C;GCO_2;1924;2;1284,13733591558;1284,79166597128;;2;111,78701076894;113,75;;1
  4958;C;GCO_1;1925;2;1330,4503340846;1325,625;;2;89,4899983776126;105;;0
  4959;C;GCO_2;1925;2;1333,04966654125;1337,87500062585;;2;81,1350016223874;65,625;;1
  4960;C;GCO_1;1926;2;1347,5;1347,5;;2;249,375;262,5;;0
  4961;C;GCO_1;1927;2;1763,125;1763,125;;2;564,375;577,5;;0
  4962;C;GCO_1;1928;2;1369,375;1369,375;;2;183,75;196,875;;0
  4963;C;GCO_1;1929;2;310,625;310,625;;2;634,375;647,5;;0
  4964;C;GCO_1;1930;2;823,374999374151;823,374999374151;;2;402,5;415,625;;0
  4965;C;GCO_1;1931;2;823,374999374151;823,374999374151;;2;157,5;170,625;;0
  4966;C;GCO_1;1932;2;1846,25;1846,25;;2;560;573,125;;0
  4967;C;GCO_1;1933;2;943,541665971279;943,541665971279;;2;1045,625;1058,75;;0
  4968;C;GCO_1;1934;2;2533,125;2533,125;;2;809,375;822,5;;0
  4969;C;GCO_1;1935;2;519,166665971279;519,166665971279;;2;1050;1063,125;;0
  4970;C;GCO_1;1936;2;708,75;708,75;;2;1373,75;1386,875;;0
  4971;C;GCO_1;1937;2;748,125;748,125;;2;227,5;240,625;;0
  4972;C;GCO_1;1938;2;1454,37499985099;1454,37499985099;;2;1859,375;1872,5;;0
  4973;C;GCO_1;1939;2;1308,125;1308,125;;2;100,625;113,75;;0
  4974;C;GCO_1;1940;2;1325,00000074506;1325,00000074506;;2;704,375;717,5;;0
  4975;C;GCO_1;1941;2;730,625;730,625;;2;1553,125;1566,25;;0
  4976;C;GCO_1;1942;2;1194,375;1194,375;;2;126,875;140;;0
  4977;C;GCO_1;1943;2;481,250000625849;481,250000625849;;2;931,875;945;;0
  4978;C;GCO_1;1944;2;1309,87499979138;1309,87499979138;;2;52,5;65,625;;0
  4979;C;GCO_1;1945;2;1443,75;1443,75;;2;1806,875;1820;;0
  4980;C;GCO_1;1946;2;485,000000745058;485,000000745058;;2;971,25;984,375;;0
  4981;C;GCO_1;1947;2;724,06250026077;724,06250026077;;2;1382,5;1395,625;;0
  4982;C;GCO_1;1948;2;2433,75;2433,75;;2;1264,375;1277,5;;0
  4983;C;GCO_1;1949;2;492,916665971279;492,916665971279;;2;1076,25;1089,375;;0
  4984;C;GCO_1;1950;2;898,333334028721;898,333334028721;;2;1706,25;1719,375;;0
  4985;C;GCO_1;1951;2;765,625;765,625;;2;183,75;196,875;;0
  4986;C;GCO_1;1952;2;756,875;756,875;;2;188,125;201,25;;0
  4987;C;GCO_1;1953;2;1876,875;1876,875;;2;765,625;778,75;;0
  4988;C;GCO_1;1954;2;313,541665971279;313,541665971279;;2;910;923,125;;0
  4989;C;GCO_1;1955;2;1877,96874973923;1877,96874973923;;2;1356,25;1369,375;;0
  4990;C;GCO_1;1956;2;2512,125;2512,125;;2;791,875;805;;0
  4991;C;GCO_1;1957;2;1083,54166597128;1083,54166597128;;2;1710,625;1723,75;;0
  4992;C;GCO_1;1958;2;1139,24999979138;1139,24999979138;;2;1159,375;1172,5;;0
  4993;C;GCO_1;1959;2;1136,04166597128;1136,04166597128;;2;1308,125;1321,25;;0
  4994;C;GCO_1;1960;2;2021,25;2021,25;;2;446,25;459,375;;0
  4995;C;GCO_1;1961;2;1299,375;1299,375;;2;157,5;170,625;;0
  4996;C;GCO_1;1962;2;735;735;;2;87,5;100,625;;0
  4997;C;GCO_1;1963;2;437,5;437,5;;2;888,125;901,25;;0
  4998;C;GCO_1;1964;2;721,875;721,875;;2;494,375;507,5;;0
  4999;C;GCO_1;1965;2;1776,25;1776,25;;2;494,375;507,5;;0
  5000;C;GCO_1;1966;2;650,000000149011;650,000000149011;;2;1526,875;1540;;0
  5001;C;GCO_1;1967;2;1785;1785;;2;485,625;498,75;;0
  5002;C;GCO_1;1968;2;783,999999374151;783,999999374151;;2;988,75;1001,875;;0
  5003;C;GCO_1;1969;2;2261,875;2266,25;;2;269,0625;288,75;;1
  5004;C;GCO_2;1969;2;2261,875;2257,5;;2;269,0625;249,375;;0
  5005;C;GCO_1;1970;2;888,125;888,125;;2;1789,375;1802,5;;0
  5006;C;GCO_1;1971;2;1366,47867013281;1374,99999955296;;2;714,55435527084;717,5;;0
  5007;C;GCO_2;1971;2;1358,20882889861;1349,68749947846;;2;711,69564472916;708,75;;1
  5008;C;GCO_1;1972;2;2627,91666675359;2627,91666675359;;2;638,75;651,875;;0
  5009;C;GCO_1;1973;2;660,625;660,625;;2;144,375;157,5;;0
  5010;C;GCO_1;1974;2;1860,83333324641;1860,83333324641;;2;1627,5;1640,625;;0
  5011;C;GCO_1;1975;2;2629,375;2629,375;;2;363,125;376,25;;0
  5012;C;GCO_1;1976;2;793,624999791384;793,624999791384;;2;105;118,125;;0
  5013;C;GCO_1;1977;2;2415;2415;;2;503,125;516,25;;0
  5014;C;GCO_1;1978;2;2561,56250052154;2561,56250052154;;2;936,25;949,375;;0
  5015;C;GCO_1;1979;2;1315,41666675359;1315,41666675359;;2;1859,375;1872,5;;0
  5016;C;GCO_1;1980;2;736,45833298564;736,45833298564;;2;1601,25;1614,375;;0
  5017;C;GCO_1;1981;2;1427,99999979138;1427,99999979138;;2;931,875;945;;0
  5018;C;GCO_1;1982;2;448,875;448,875;;2;875;888,125;;0
  5019;C;GCO_1;1983;2;674,624999374151;674,624999374151;;2;485,625;498,75;;0
  5020;C;GCO_1;1984;2;1242,5;1242,5;;2;1238,125;1251,25;;0
  5021;C;GCO_1;1985;2;2461,66666675359;2461,66666675359;;2;1325,625;1338,75;;0
  5022;C;GCO_1;1986;2;2649,79166675359;2649,79166675359;;2;538,125;551,25;;0
  5023;C;GCO_1;1987;2;1509,375;1509,375;;2;503,125;516,25;;0
  5024;C;GCO_1;1988;2;2578,62499979138;2578,62499979138;;2;901,25;914,375;;0
  5025;C;GCO_1;1989;2;2695;2695;;2;415,625;428,75;;0
  5026;C;GCO_1;1990;2;1137,5;1137,5;;2;144,375;157,5;;0
  5027;C;GCO_1;1991;2;1986,25;1986,25;;2;1395,625;1408,75;;0
  5028;C;GCO_1;1992;2;433,999999374151;433,999999374151;;2;756,875;770;;0
  5029;C;GCO_1;1993;2;956,666665971279;956,666665971279;;2;1680;1693,125;;0
  5030;C;GCO_1;1994;2;1973,125;1973,125;;2;1303,75;1316,875;;0
  5031;C;GCO_1;1995;2;1990,625;1990,625;;2;393,75;406,875;;0
  5032;C;GCO_1;1996;2;2240;2240;;2;218,75;231,875;;0
  5033;C;GCO_1;1997;2;2655,625;2655,625;;2;398,125;411,25;;0
  5034;C;GCO_1;1998;2;1876,875;1876,875;;2;791,875;778,75;;0
  5035;C;GCO_1;1999;2;2619,16666675359;2619,16666675359;;2;616,875;630;;0
  5036;C;GCO_1;2000;2;2218,125;2218,125;;2;354,375;367,5;;0
  5037;C;GCO_1;2001;2;600,83333324641;600,83333324641;;2;1391,25;1404,375;;0
  5038;C;GCO_1;2002;2;2273,54166675359;2273,54166675359;;2;415,625;428,75;;0
  5039;C;GCO_1;2003;2;1836,04166675359;1836,04166675359;;2;1496,25;1509,375;;0
  5040;C;GCO_1;2004;2;2295,41666675359;2295,41666675359;;2;1509,375;1522,5;;0
  5041;C;GCO_1;2005;2;1971,66666675359;1971,66666675359;;2;1592,5;1605,625;;0
  5042;C;GCO_1;2006;2;1398,54166675359;1398,54166675359;;2;1977,5;1990,625;;0
  5043;C;GCO_1;2007;2;2187,5;2187,5;;2;363,125;376,25;;0
  5044;C;GCO_1;2008;2;595;595;;2;1369,375;1382,5;;0
  5045;C;GCO_1;2009;2;621,25;621,25;;2;1356,25;1369,375;;0
  5046;C;GCO_1;2010;2;1265,83333324641;1265,83333324641;;2;1798,125;1811,25;;0
  5047;C;GCO_1;2011;2;1927,91666675359;1927,91666675359;;2;1658,125;1671,25;;0
  5048;C;GCO_1;2012;2;459,375;459,375;;2;901,25;888,125;;0
  5049;C;GCO_1;2013;2;637,29166675359;637,29166675359;;2;1395,625;1408,75;;0
  5050;C;GCO_1;2014;2;2553,54166701436;2553,54166701436;;2;875;888,125;;0
  5051;C;GCO_1;2015;2;1920,625;1920,625;;2;511,875;525;;0
  5052;C;GCO_1;2016;2;422,1875;422,1875;;2;966,875;980;;0
  5053;C;GCO_1;2017;2;861,875;861,875;;2;288,75;301,875;;0
  5054;C;GCO_1;2018;2;780,20833324641;780,20833324641;;2;358,75;371,875;;0
  5055;C;GCO_1;2019;2;526,45833324641;526,45833324641;;2;1111,25;1124,375;;0
  5056;C;GCO_1;2020;2;2489,375;2489,375;;2;1124,375;1137,5;;0
  5057;C;GCO_1;2021;2;783,125;783,125;;2;341,25;354,375;;0
  5058;C;GCO_1;2022;2;870,625;870,625;;2;280;293,125;;0
  5059;C;GCO_1;2023;2;2107,29166675359;2107,29166675359;;2;1172,5;1185,625;;0
  5060;C;GCO_1;2024;2;2151,04166675359;2151,04166675359;;2;1474,375;1487,5;;0
  5061;C;GCO_1;2025;2;1408,75;1408,75;;2;586,25;599,375;;0
  5062;C;GCO_1;2026;2;1486,04166675359;1486,04166675359;;2;1548,75;1561,875;;0
  5063;C;GCO_1;2027;2;2301,25;2301,25;;2;293,125;306,25;;0
  5064;C;GCO_1;2028;2;2102,91666675359;2102,91666675359;;2;1435;1448,125;;0
  5065;C;GCO_1;2029;2;2108,75;2108,75;;2;1115,625;1128,75;;0
  5066;C;GCO_1;2030;2;1774,79166675359;1774,79166675359;;2;1855;1868,125;;0
  5067;C;GCO_1;2031;2;2126,25;2126,25;;2;1146,25;1159,375;;0
  5068;C;GCO_1;2032;2;395,20833324641;395,20833324641;;2;748,125;761,25;;0
  5069;C;GCO_1;2033;2;2536,04166675359;2536,04166675359;;2;1115,625;1128,75;;0
  5070;C;GCO_1;2034;2;1529,79166675359;1529,79166675359;;2;1933,75;1946,875;;0
  5071;C;GCO_1;2035;2;2486,45833324641;2486,45833324641;;2;1190;1203,125;;0
  5072;C;GCO_1;2036;2;1433,54166675359;1433,54166675359;;2;1881,25;1894,375;;0
  5073;C;GCO_1;2037;2;1752,91666675359;1752,91666675359;;2;1763,125;1776,25;;0
  5074;C;GCO_1;2038;2;1357,70833324641;1357,70833324641;;2;1833,125;1846,25;;0
  5075;C;GCO_1;2039;2;2240;2240;;2;280;293,125;;0
  5076;C;GCO_1;2040;2;1430,625;1430,625;;2;651,875;665;;0
  5077;C;GCO_1;2041;2;2304,16666675359;2304,16666675359;;2;450,625;463,75;;0
  5078;C;GCO_1;2042;2;2120,41666675359;2120,41666675359;;2;1198,75;1211,875;;0
  5079;C;GCO_1;2043;2;2240;2240;;2;490;503,125;;0
  5080;C;GCO_1;2044;2;1182,26464453025;1192,1875;;2;235,70844460046;253,75;;0
  5081;C;GCO_2;2044;2;1178,04785546975;1168,125;;2;228,04155539954;210;;1
  5082;C;GCO_1;2045;2;1158,28749379904;1152,8125;;2;238,189491698504;253,75;;0
  5083;C;GCO_2;2045;2;1161,19167321532;1166,66666701436;;2;229,935508301496;214,375;;1
  5084;C;GCO_1;2046;2;865,253547438899;864,791665971279;;2;1002,10594070628;1001,875;;0
  5085;C;GCO_2;2046;2;873,07978554674;873,54166701436;;2;1006,01905929372;1006,25;;1
  5086;C;GCO_1;2047;2;1168,87644876272;1162,65625;;2;238,127175893584;253,75;;0
  5087;C;GCO_2;2047;2;1172,113135266;1178,33333402872;;2;229,997824106416;214,375;;1
  5088;C;GCO_1;2048;2;462,045637926578;463,75;;2;636,535741339197;651,875;;0
  5089;C;GCO_2;2048;2;461,079362073423;459,375;;2;627,839258660803;612,5;;1
  5090;C;GCO_1;2049;2;1142,55852704165;1142,96875;;2;240,622865332881;253,75;;0
  5091;C;GCO_2;2049;2;1142,28522295835;1141,875;;2;231,877134667119;218,75;;1
  5092;C;GCO_1;2050;2;464,92977351549;472,49999973923;;2;828,411165092069;831,25;;0
  5093;C;GCO_2;2050;2;456,7368932381;449,166667014361;;2;825,338834907931;822,5;;1
  5094;C;GCO_1;2051;2;374,92050809123;376,25;;2;942,897459543852;936,25;;0
  5095;C;GCO_2;2051;2;373,20449190877;371,875;;2;951,477540456148;958,125;;1
  5096;C;GCO_1;2052;2;1369,55366428095;1373,75;;2;1817,90772570111;1798,125;;0
  5097;C;GCO_2;2052;2;1367,73800247264;1363,54166675359;;2;1826,46727429889;1846,25;;1
  5098;C;GCO_1;2053;2;472,5;472,5;;2;634,375;647,5;;0
  5099;C;GCO_2;2053;2;472,5;472,5;;2;625,625;612,5;;1
  5100;C;GCO_1;2054;2;382,093254430539;380,625;;2;940,684526583234;931,875;;0
  5101;C;GCO_2;2054;2;383,531745569461;385;;2;949,315473416766;958,125;;1
  5102;C;GCO_1;2055;2;757,731535852819;761,25;;2;1535,92247954376;1526,875;;0
  5103;C;GCO_2;2055;2;754,560131161541;751,04166701436;;2;1544,07752045624;1553,125;;1
  5104;C;GCO_1;2056;2;1731,6035236517;1723,75;;2;1767,54260707054;1763,125;;0
  5105;C;GCO_2;2056;2;1739,22980959471;1747,08333324641;;2;1771,83239292946;1776,25;;1
  5106;C;GCO_1;2057;2;760,065309699102;759,500000208616;;2;1542,31262938293;1540;;0
  5107;C;GCO_2;2057;2;762,143024538234;762,708334028721;;2;1550,81237061707;1553,125;;1
  5108;C;GCO_1;2058;2;876,920214453259;876,458332985639;;2;1002,10594070628;1001,875;;0
  5109;C;GCO_2;2058;2;884,746452561101;885,208334028721;;2;1006,01905929372;1006,25;;1
  5110;C;GCO_1;2059;2;2532,38591221352;2533,125;;2;1115,68452658671;1111,25;;0
  5111;C;GCO_2;2059;2;2530,94742103289;2530,20833324641;;2;1124,31547341329;1128,75;;1
  5112;C;GCO_1;2060;2;1304,68750022352;1296,87500044703;;2;529,375;560;;0
  5113;C;GCO_2;2060;2;1304,68750022352;1312,5;;2;529,375;498,75;;1
  5114;C;GCO_1;2061;2;1973,125;1951,25;;2;1596,875;1570,625;;0
  5115;C;GCO_2;2061;2;1973,125;1995;;2;1596,875;1623,125;;1
  5116;C;GCO_1;2062;2;1965,25;1957,375;;2;719,6875;735;;0
  5117;C;GCO_2;2062;2;1965,25;1973,125;;2;719,6875;704,375;;1
  5118;C;GCO_1;2063;2;623,125000372529;625,000000745058;;2;1535,625;1540;;0
  5119;C;GCO_2;2063;2;623,125000372529;621,25;;2;1535,625;1531,25;;1
  5120;C;GCO_1;2064;2;771,09374973923;811,562499478459;;2;916,5625;962,5;;0
  5121;C;GCO_2;2064;2;771,09374973923;730,625;;2;916,5625;870,625;;1
  5122;C;GCO_1;2065;2;1993,54166701436;1995;;2;444,0625;428,75;;0
  5123;C;GCO_2;2065;2;1993,54166701436;1992,08333402872;;2;444,0625;459,375;;1
  5124;C;GCO_1;2066;2;1212,6041666232;1208,95833324641;;2;1299,375;1316,875;;0
  5125;C;GCO_2;2066;2;1212,6041666232;1216,25;;2;1299,375;1281,875;;1
  5126;C;GCO_1;2067;2;1877,96874986961;1844,06249973923;;2;1443,75;1404,375;;0
  5127;C;GCO_2;2067;2;1877,96874986961;1911,875;;2;1443,75;1483,125;;1
  5128;C;GCO_1;2068;2;433,125;420;;2;901,25;914,375;;0
  5129;C;GCO_2;2068;2;433,125;446,25;;2;901,25;888,125;;1
  5130;C;GCO_1;2069;2;345,479166623205;335,125;;2;971,25;958,125;;0
  5131;C;GCO_2;2069;2;345,479166623205;355,83333324641;;2;971,25;984,375;;1
  5132;C;GCO_1;2070;2;2401,875;2401,875;;2;1277,5;1277,5;;0
  5133;C;GCO_2;2070;2;2401,875;2401,875;;2;1277,5;1277,5;;0
  5134;C;GCO_1;2071;2;462,4375;469,875;;2;592,8125;612,5;;0
  5135;C;GCO_2;2071;2;462,4375;455;;2;592,8125;573,125;;1
  5136;C;GCO_1;2072;2;1187,0833333768;1192,91666675359;;2;140;140;;1
  5137;C;GCO_2;2072;2;1187,0833333768;1181,25;;2;140;140;;0
  5138;C;GCO_1;2073;2;2233,4375;2200,625;;2;1257,8125;1238,125;;0
  5139;C;GCO_2;2073;2;2233,4375;2266,25;;2;1257,8125;1277,5;;1
  5140;C;GCO_1;2074;2;1425,15624986962;1430,625;;2;444,0625;415,625;;0
  5141;C;GCO_2;2074;2;1425,15624986962;1419,68749973923;;2;444,0625;472,5;;1
  5142;C;GCO_1;2075;2;1282,96875039116;1275,31250078231;;2;363,125;380,625;;0
  5143;C;GCO_2;2075;2;1282,96875039116;1290,625;;2;363,125;345,625;;1
  5144;C;GCO_1;2076;2;1152,83920428394;1149,75000062585;;2;1653,86444469989;1640,625;;0
  5145;C;GCO_2;2076;2;1154,82746335627;1157,91666701436;;2;1662,38555530011;1675,625;;1
  5146;C;GCO_1;2077;2;2060,75562656186;2038,75;;2;1171,37359335953;1176,875;;0
  5147;C;GCO_2;2077;2;2069,24437343814;2091,25;;2;1169,25140664047;1163,75;;1
  5148;C;GCO_1;2078;2;1138,2660547615;1138,95833324641;;2;1202,22202796722;1203,125;;0
  5149;C;GCO_2;2078;2;1132,94227911076;1132,25000062585;;2;1195,27797203278;1194,375;;1
  5150;C;GCO_1;2079;2;2097,19378156646;2095,625;;2;579,643529034768;590,625;;0
  5151;C;GCO_2;2079;2;2098,43121843354;2100;;2;570,981470965232;560;;1
  5152;C;GCO_1;2080;2;1319,67636551435;1312,5;;2;320,907409978957;332,5;;0
  5153;C;GCO_2;2080;2;1324,28196851437;1331,45833402872;;2;313,467590021043;301,875;;1
  5154;C;GCO_1;2081;2;2110,31878156646;2108,75;;2;579,643529034768;590,625;;0
  5155;C;GCO_2;2081;2;2111,55621843354;2113,125;;2;570,981470965232;560;;1
  5156;C;GCO_1;2082;2;1317,47549007;1321,25;;2;325,42279409217;332,5;;0
  5157;C;GCO_2;2082;2;1313,35784291564;1309,58333298564;;2;317,70220590783;310,625;;1
  5158;C;GCO_1;2083;2;2133,16764545785;2126,25;;2;1470,82827837018;1461,25;;0
  5159;C;GCO_2;2083;2;2138,29068778856;2145,20833324641;;2;1477,92172162982;1487,5;;1
  5160;C;GCO_1;2084;2;1296,57363448565;1303,75;;2;320,907409978957;332,5;;0
  5161;C;GCO_2;2084;2;1291,96803148563;1284,79166597128;;2;313,467590021043;301,875;;1
  5162;C;GCO_1;2085;2;800,163118960625;809,375;;2;362,894059480312;367,5;;0
  5163;C;GCO_2;2085;2;792,336881039375;783,125;;2;358,980940519688;354,375;;1
  5164;C;GCO_1;2086;2;1307,63514642424;1312,5;;2;325,202719984319;332,5;;0
  5165;C;GCO_2;2086;2;1302,78151954704;1297,91666597128;;2;317,922280015681;310,625;;1
  5166;C;GCO_1;2087;2;799,783794856971;805;;2;368,70373965391;367,5;;0
  5167;C;GCO_2;2087;2;791,257871896619;786,04166675359;;2;370,67126034609;371,875;;1
  5168;C;GCO_1;2088;2;1164,86524616872;1162,00000020862;;2;1653,84921127469;1640,625;;0
  5169;C;GCO_2;2088;2;1166,71808806862;1169,58333402872;;2;1662,40078872531;1675,625;;1
  5170;C;GCO_1;2089;2;2042,21890783231;2021,25;;2;1381,59390783231;1360,625;;0
  5171;C;GCO_2;2089;2;2048,40609216769;2069,375;;2;1387,78109216769;1408,75;;1
  5172;C;GCO_1;2090;2;1098,22512367552;1102,5;;2;1177,28544879874;1168,125;;0
  5173;C;GCO_2;2090;2;1094,52487569863;1090,24999937415;;2;1185,21455120126;1194,375;;1
  5174;C;GCO_1;2091;2;2080,71138297647;2069,375;;2;1424,85959691184;1408,75;;0
  5175;C;GCO_2;2091;2;2085,74695026994;2097,08333324641;;2;1432,01540308816;1448,125;;1
  5176;C;GCO_1;2092;2;870,625;870,625;;2;1741,25;1754,375;;0
  5177;C;GCO_1;2093;2;2657,09582459644;2651,25;;2;444,473144230669;441,875;;0
  5178;C;GCO_2;2093;2;2665,09167566433;2670,93750026077;;2;448,026855769331;450,625;;1
  5179;C;GCO_1;2094;2;888,854166623205;889,58333324641;;2;1754,375;1754,375;;0
  5180;C;GCO_2;2094;2;880,104166623205;879,375;;2;1754,375;1754,375;;1
  5181;C;GCO_1;2095;2;2592,23048003663;2578,12499925494;;2;445,745088538976;472,5;;0
  5182;C;GCO_2;2095;2;2596,31118571113;2610,41666649282;;2;438,004911461024;411,25;;1
  5183;C;GCO_1;2096;2;979,079718281187;991,666665971279;;2;1630,16954858087;1605,625;;0
  5184;C;GCO_2;2096;2;975,086947690092;962,5;;2;1637,95545141913;1662,5;;1
  5185;C;GCO_1;2097;2;2004,97880104131;2012,5;;2;418,358040833051;424,375;;0
  5186;C;GCO_2;2097;2;1998,14619895869;1990,625;;2;412,891959166949;406,875;;1
  5187;C;GCO_1;2098;2;2608,569425308;2598,12499985099;;2;466,049031349512;472,5;;0
  5188;C;GCO_2;2098;2;2616,0139077894;2626,45833324641;;2;461,450968650488;455;;1
  5189;C;GCO_1;2099;2;2421,5506236406;2401,875;;2;1290,41212806224;1277,5;;0
  5190;C;GCO_2;2099;2;2428,86604285222;2448,54166649282;;2;1295,21287193775;1308,125;;1
  5191;C;GCO_1;2100;2;1949,0625;1941,04166675359;;2;1417,5;1417,5;;0
  5192;C;GCO_2;2100;2;1957,8125;1965,83333324641;;2;1417,5;1417,5;;1
  5193;C;GCO_1;2101;2;1305,53939254269;1303,75;;2;1857,33522213506;1850,625;;0
  5194;C;GCO_2;2101;2;1307,79394070372;1309,58333324641;;2;1865,78977786494;1872,5;;1
  5195;C;GCO_1;2102;2;2602,98279450212;2588,12499955296;;2;445,701278311755;472,5;;0
  5196;C;GCO_2;2102;2;2607,22553855803;2622,08333350718;;2;438,048721688245;411,25;;1
  5197;C;GCO_1;2103;2;1975,20680183272;1971,66666675359;;2;1415,37591893986;1417,5;;0
  5198;C;GCO_2;2103;2;1982,70986492087;1986,25;;2;1410,87408106014;1408,75;;1
  5199;C;GCO_1;2104;2;2654,70087361732;2642,5;;2;461,469978062979;468,125;;0
  5200;C;GCO_2;2104;2;2662,38245988986;2674,58333350718;;2;457,280021937021;450,625;;1
  5201;C;GCO_1;2105;2;2602,20087349409;2590;;2;641,030021923898;634,375;;0
  5202;C;GCO_2;2105;2;2609,88245975232;2622,08333324641;;2;645,219978076102;651,875;;1
  5203;C;GCO_1;2106;2;2616,66483667268;2608,12500014901;;2;466,315980432489;472,5;;0
  5204;C;GCO_2;2106;2;2623,75183022992;2632,29166675359;;2;461,184019567511;455;;1
  5205;C;GCO_1;2107;2;2637,00404272532;2633,75;;2;536,347948756484;529,375;;0
  5206;C;GCO_2;2107;2;2640,70429052109;2643,95833324641;;2;544,277051243516;551,25;;1
  5207;C;GCO_1;2108;2;2614,16668161169;2598,75;;2;524,050929247043;520,625;;0
  5208;C;GCO_2;2108;2;2622,7083183883;2638,125;;2;525,949070752957;529,375;;1
  5209;C;GCO_1;2109;2;987,341908363546;1003,33333298564;;2;1632,49059362133;1605,625;;0
  5210;C;GCO_2;2109;2;982,866424622094;966,875;;2;1640,00940637867;1666,875;;1
  5211;C;GCO_1;2110;2;2559,97096730857;2537,5;;2;616,858064263332;603,75;;0
  5212;C;GCO_2;2110;2;2567,52903269143;2590;;2;621,266935736668;634,375;;1
  5213;C;GCO_1;2111;2;2518,03240384641;2520;;2;953,854181635654;945;;0
  5214;C;GCO_2;2111;2;2516,13426212487;2514,16666597128;;2;962,395818364346;971,25;;1
  5215;C;GCO_1;2112;2;899,681218433538;901,25;;2;1782,85647096523;1771,875;;0
  5216;C;GCO_2;2112;2;898,443781566462;896,875;;2;1791,51852903477;1802,5;;1
  5217;C;GCO_1;2113;2;1316,37019230769;1325,625;;2;1820,33653846154;1798,125;;0
  5218;C;GCO_2;2113;2;1313,00480769231;1303,75;;2;1828,41346153846;1850,625;;1
  5219;C;GCO_1;2114;2;2527,77480447629;2528,75;;2;953,776758667124;945;;0
  5220;C;GCO_2;2114;2;2526,80852850935;2525,83333298564;;2;962,473241332876;971,25;;1
  5221;C;GCO_1;2115;2;1958,43596845001;1951,25;;2;1325,68841893;1330;;0
  5222;C;GCO_2;2115;2;1965,93903154999;1973,125;;2;1321,18658107;1316,875;;1
  5223;C;GCO_1;2116;2;2451,17416005122;2448,54166649282;;2;1319,18147281347;1308,125;;0
  5224;C;GCO_2;2116;2;2453,20083968801;2455,83333324641;;2;1327,69352718653;1338,75;;1
  5225;C;GCO_1;2117;2;2425,39195916695;2419,375;;2;561,228801041313;568,75;;0
  5226;C;GCO_2;2117;2;2430,85804083305;2436,875;;2;554,396198958687;546,875;;1
  5227;C;GCO_1;2118;2;2424,65609216769;2428,125;;2;525,906092167691;529,375;;0
  5228;C;GCO_2;2118;2;2418,46890783231;2415;;2;519,718907832309;516,25;;1
  5229;C;GCO_1;2119;2;2614,0625;2607,5;;2;529,375;529,375;;0
  5230;C;GCO_2;2119;2;2622,8125;2629,375;;2;529,375;529,375;;1
  5231;C;GCO_1;2120;2;2698,57099647632;2699,375;;2;439,462989428971;441,875;;0
  5232;C;GCO_2;2120;2;2695,80400352368;2695;;2;431,162010571029;428,75;;1
  5233;C;GCO_1;2121;2;1873,62095727468;1876,875;;2;1625,72294875648;1618,75;;0
  5234;C;GCO_2;2121;2;1869,92070947891;1866,66666675359;;2;1633,65205124352;1640,625;;1
  5235;C;GCO_1;2122;2;1875,12282877072;1876,875;;2;1592,52171229283;1575;;0
  5236;C;GCO_2;2122;2;1874,25217122928;1872,5;;2;1601,22828770717;1618,75;;1
  5237;C;GCO_1;2519;2;67,3149160634705;52,5;;2;173,167917097521;183,75;;0
  5238;C;GCO_2;2519;2;74,4350839365295;89,25;;2;168,082082902479;157,5;;1
  5239;C;GCO_1;2520;2;75,7299521640189;59,0625;;2;172,996805055472;183,75;;0
  5240;C;GCO_2;2520;2;83,0825478359811;99,75;;2;168,253194944528;157,5;;1
  5241;C;GCO_1;2521;2;78,1265315499924;96,25;;2;146,625918929995;157,5;;0
  5242;C;GCO_2;2521;2;70,6234684500076;52,5;;2;142,124081070005;131,25;;1
  5243;C;GCO_1;2522;2;52,5;52,5;;2;118,125;131,25;;0
  5244;C;GCO_1;2523;2;45,9375;45,9375;;2;170,625;183,75;;0
  5245;C;GCO_1;2527;2;83,125;83,125;;2;120,3125;144,375;;0
  5246;C;GCO_2;2527;2;83,125;83,125;;2;111,5625;87,5;;1
  5247;C;GCO_1;2528;2;100,625;100,625;;2;120,3125;144,375;;0
  5248;C;GCO_2;2528;2;100,625;100,625;;2;111,5625;87,5;;1
  5249;C;GCO_1;2529;2;87,5;87,5;;2;67,8125;87,5;;0
  5250;C;GCO_2;2529;2;87,5;87,5;;2;59,0625;39,375;;1
  5251;C;GCO_1;2530;2;87,5;87,5;;2;26,25;39,375;;0
  5252;C;GCO_1;2531;2;85,3125;85,3125;;2;157,5;144,375;;0
  5253;C;GCO_1;2535;2;1470;1470;;2;1651,5625;1627,5;;0
  5254;C;GCO_2;2535;2;1470;1470;;2;1651,5625;1675,625;;1
  5255;C;GCO_1;2536;2;1493,46296317068;1493,33333350718;;2;1583,75003000651;1548,75;;0
  5256;C;GCO_2;2536;2;1493,4953703365;1493,625;;2;1592,49996999349;1627,5;;1
  5257;C;GCO_1;2537;2;1479,98123764172;1481,66666649282;;2;1583,75506235852;1548,75;;0
  5258;C;GCO_2;2537;2;1479,5604288511;1477,875;;2;1592,49493764148;1627,5;;1
  5259;C;GCO_1;2538;2;1466,11485328976;1465,625;;2;1676,35977994558;1675,625;;0
  5260;C;GCO_2;2538;2;1470,96847995665;1471,45833324641;;2;1683,64022005442;1684,375;;1
  5261;C;GCO_1;2539;2;1477,29166675359;1477,29166675359;;2;1671,25;1684,375;;0
  5262;C;GCO_1;2540;2;1459,34989145977;1456,875;;2;1636,40960914897;1627,5;;0
  5263;C;GCO_2;2540;2;1461,69177529382;1464,16666675359;;2;1644,84039085103;1653,75;;1
  5264;C;GCO_1;2541;2;1495,46916447738;1494,0625;;2;1653,18733420905;1653,75;;0
  5265;C;GCO_2;2541;2;1503,59333552262;1505;;2;1649,93766579095;1649,375;;1
  5266;C;GCO_1;2542;2;1458,33333324641;1458,33333324641;;2;1640,625;1653,75;;0
  5267;C;GCO_1;2543;2;1505;1505;;2;1636,25;1649,375;;0
  5268;C;GCO_1;2544;2;1418,95833324641;1418,95833324641;;2;1653,75;1666,875;;0
  5269;C;GCO_1;2545;2;1488,59375;1496,25;;2;1640,625;1627,5;;0
  5270;C;GCO_2;2545;2;1488,59375;1480,9375;;2;1640,625;1653,75;;1
  5271;C;GCO_1;2546;2;1438,53379485697;1443,75;;2;1663,70373965391;1662,5;;0
  5272;C;GCO_2;2546;2;1430,00787189662;1424,79166675359;;2;1665,67126034609;1666,875;;1
  5273;C;GCO_1;2547;2;1445,9375;1443,75;;2;1645;1627,5;;0
  5274;C;GCO_2;2547;2;1445,9375;1448,125;;2;1645;1662,5;;1
  5275;C;GCO_1;2548;2;1487,5;1487,5;;2;1535,625;1548,75;;0


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
  5276;C;SPTL(1);;1;1;11
  5277;C;SPTL(2);;1;1;11
  5278;C;SPTL(3);;1;1;11
  5279;C;SPTL;;1;1;11


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  5280;C;Cub_1;12;0;8;0;1;2
  5281;C;trf_DUNE3-_DUNE0G_1;12;1;17;0;1;2
  5282;C;Cub_1;13;0;18;0;1;2
  5283;C;trf_DUNE1-_DUNE3-_1;13;0;15;0;1;2
  5284;C;trf_DUNE1-_DUNE3-_2;13;0;16;0;1;2
  5285;C;Cable_DUNE3-_1(1);14;0;;0;1;2
  5286;C;Cable_DUNE3-_1;14;0;;0;1;2
  5287;C;lnec_DUNE1-_DUNE3-_1-10235;14;0;;0;1;2
  5288;C;lnec_DUNE1-_DUNE3-_2-10235;14;0;;0;1;2
  5289;C;trf_DUNE1-_DUNE3-_1;14;1;15;0;1;2
  5290;C;trf_DUNE1-_DUNE3-_2;14;1;16;0;1;2
  5291;C;trf_DUNE3-_DUNE0G_1;14;0;17;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  5292;C;Switch;5280;1;;cbk
  5293;C;Switch;5282;1;;cbk
  5294;C;Switch;5283;1;;cbk
  5295;C;Switch;5284;1;;cbk
  5296;C;Switch;5287;1;;cbk
  5297;C;Switch;5288;1;;cbk
  5298;C;Switch;5289;1;;cbk
  5299;C;Switch;5290;1;;cbk
  5300;C;Switch;5291;1;;cbk


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40)
  5301;C;Type_DUNE_GRIDT1 (132/33kV);28;3;90;50;132;33;17,62;345,96;16,581;0,569;YN;D;0;0,031;26,378;100;0;0;1,667;180;13;1;19;SGB
  5302;C;Type_DUNE_GRIDT2 (132/33kV);28;3;90;50;132;33;17,39;344,15;16,37;0,586;YN;D;0;0,032;27,562;100;0;0;1,667;180;13;1;19;SGB
  5303;C;Vestas V52 WTGT (850kW);29;3;1;50;33;0,69;8,35;8,77;7,939;0,877;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
