********************************************************************************
* Created with VeraGrid
********************************************************************************

$$General;ID(a:40);Descr(a:40);Val(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* Descr: a:40: DGS field Descr (a:40)
* Val: a:40: DGS field Val (a:40)
********************************************************************************
1;Version;5.0

$$ElmGenstat;ID(a:40);loc_name(a:40);fold_id(p);bus1(p);outserv(i);sgn(r);cosn(r);ngnum(i);pgini(r);qgini(r);av_mode(a);ip_ctrl(i);cCategory(a:40);c_pmod(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* bus1: p: DGS field bus1 (p)
* outserv: i: DGS field outserv (i)
* sgn: r: DGS field sgn (r)
* cosn: r: DGS field cosn (r)
* ngnum: i: DGS field ngnum (i)
* pgini: r: DGS field pgini (r)
* qgini: r: DGS field qgini (r)
* av_mode: a: DGS field av_mode (a)
* ip_ctrl: i: DGS field ip_ctrl (i)
* cCategory: a:40: plant types
* c_pmod: a:40: plant model
********************************************************************************
1992;BES_CAMI3-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
1995;BES_FERY3-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
1998;BES_GLNI3-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2001;BES_HARE3A_1;;;1;9999.0;0.0;1;0.0;0.0;;0;;
2004;BES_HARE3B_1;;;1;9999.0;0.0;1;0.0;0.0;;0;;
2007;BES_NESC1-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2010;BES_NETH3-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2013;BES_ROAR3-_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2016;BES_SHLA3-_1;;;0;9999.0;1.0;1;8.0;0.0;;0;;
2019;BES_WLEE3A_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2022;BES_WLEE3B_1;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2025;BES_WLEE3C_1;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2028;EMH_AYR-3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2031;EMH_BAGA3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2034;EMH_BAIN3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2037;EMH_BERW3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2040;EMH_BONN3-_H2;;;0;9999.0;1.0;1;0.6;0.0;;0;;
2043;EMH_BRAP3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2046;EMH_BROX3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2049;EMH_CAFA5-_H2;;;0;9999.0;1.0;1;8.5;0.0;;0;;
2052;EMH_CATY3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2055;EMH_CHAP3-_H2;;;0;9999.0;1.0;1;0.4;0.0;;0;;
2058;EMH_CHAS3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2061;EMH_CHAS3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2064;EMH_CLYM3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2067;EMH_CLYM3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2070;EMH_COAT3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2073;EMH_COCK3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2076;EMH_COYL3-_H2;;;0;9999.0;1.0;1;1.6;0.0;;0;;
2079;EMH_CROO3J_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2082;EMH_CROO3K_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2085;EMH_CUMB3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2088;EMH_CUPA3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2091;EMH_CURR5-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2094;EMH_DALM3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2097;EMH_DEVM3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2100;EMH_DEVO3-_H2;;;0;9999.0;1.0;1;0.8;0.0;;0;;
2103;EMH_DEWP3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2106;EMH_DRCR3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2109;EMH_DRUM3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2112;EMH_DUMF3A_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2115;EMH_DUMF3B_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2118;EMH_DUMF3I_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2121;EMH_DUNB3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2124;EMH_DUNB3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2127;EMH_DUNF3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2130;EMH_EAST5-_H2;;;0;9999.0;1.0;1;10.0;0.0;;0;;
2133;EMH_ECCL3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2136;EMH_EERH3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2139;EMH_EKIL3A_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2142;EMH_EKIL3B_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2145;EMH_EKIS3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2148;EMH_EKIS3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2151;EMH_ELDE3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2154;EMH_ERSK3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2157;EMH_FINN3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2160;EMH_GALA3-_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2163;EMH_GIFF3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2166;EMH_GIFF3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2169;EMH_GLLE5-_H2;;;0;9999.0;1.0;1;16.3;0.0;;0;;
2172;EMH_GLLU3-_H2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2175;EMH_GLNI3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2178;EMH_GLRO3A_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2181;EMH_GLRO3B_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2184;EMH_GORG3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2187;EMH_GOVA3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2190;EMH_GRMO3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2193;EMH_GRMO3C_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2196;EMH_HAGR3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2199;EMH_HAWI3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2202;EMH_HELE3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2205;EMH_HUNF3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2208;EMH_INKE3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2211;EMH_JOHN3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2214;EMH_KAIM3-_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2217;EMH_KEOO5-_H2;;;0;9999.0;1.0;1;17.8;0.0;;0;;
2220;EMH_KIER3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2223;EMH_KILB3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2226;EMH_KILB5-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2229;EMH_KILS3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2232;EMH_KILT3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2235;EMH_KILT3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2238;EMH_KILW3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2241;EMH_LEVE3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2244;EMH_LING3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2247;EMH_LINM3-_H2;;;0;9999.0;1.0;1;14.7;0.0;;0;;
2250;EMH_MAYB3-_H2;;;0;9999.0;1.0;1;0.7;0.0;;0;;
2253;EMH_NEAR3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2256;EMH_NETS3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2259;EMH_PAIS3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2262;EMH_PART3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2265;EMH_POOB3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2268;EMH_PORD3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2271;EMH_RAVE3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2274;EMH_RAVE3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2277;EMH_REDH3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2280;EMH_SACO3J_H2;;;0;9999.0;1.0;1;0.8;0.0;;0;;
2283;EMH_SACO3K_H2;;;0;9999.0;1.0;1;0.8;0.0;;0;;
2286;EMH_SANX3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2289;EMH_SHRU3A_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2292;EMH_SHRU3B_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2295;EMH_SIGH3A_H2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2298;EMH_SIGH3B_H2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2301;EMH_SPAV3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2304;EMH_STHA3-_H2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2307;EMH_STIR3-_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2310;EMH_STLE3S_H2;;;0;9999.0;1.0;1;2.1;0.0;;0;;
2313;EMH_TELR3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2316;EMH_TONG3-_H2;;;0;9999.0;1.0;1;0.7;0.0;;0;;
2319;EMH_TONG5-_H2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2322;EMH_WFIE3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2325;EMH_WGEO3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2328;EMH_WHHO3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2331;EMH_WHTL3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2334;EMH_WISH3-_H2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2337;EMO_AYR-3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2340;EMO_BAGA3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2343;EMO_BAIN3-_N2;;;0;9999.0;1.0;1;17.0;0.0;;0;;
2346;EMO_BERW3-_N2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2349;EMO_BONN3-_N2;;;0;9999.0;1.0;1;7.7;0.0;;0;;
2352;EMO_BRAP3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2355;EMO_BROX3-_N2;;;0;9999.0;1.0;1;0.4;0.0;;0;;
2358;EMO_CAFA5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2361;EMO_CATY3-_N2;;;0;9999.0;1.0;1;1.4;0.0;;0;;
2364;EMO_CHAP3-_N2;;;0;9999.0;1.0;1;1.1;0.0;;0;;
2367;EMO_CHAS3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2370;EMO_CHAS3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2373;EMO_CLYM3A_N2;;;0;9999.0;1.0;1;4.8;0.0;;0;;
2376;EMO_CLYM3B_N2;;;0;9999.0;1.0;1;4.8;0.0;;0;;
2379;EMO_COAT3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2382;EMO_COCK3-_N2;;;0;9999.0;1.0;1;1.3;0.0;;0;;
2385;EMO_COYL3-_N2;;;0;9999.0;1.0;1;9.9;0.0;;0;;
2388;EMO_CROO3J_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2391;EMO_CROO3K_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2394;EMO_CUMB3-_N2;;;0;9999.0;1.0;1;27.1;0.0;;0;;
2397;EMO_CUPA3-_N2;;;0;9999.0;1.0;1;3.6;0.0;;0;;
2400;EMO_CURR5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2403;EMO_DALM3-_N2;;;0;9999.0;1.0;1;7.3;0.0;;0;;
2406;EMO_DEVM3-_N2;;;0;9999.0;1.0;1;6.2;0.0;;0;;
2409;EMO_DEVO3-_N2;;;0;9999.0;1.0;1;1.0;0.0;;0;;
2412;EMO_DEWP3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2415;EMO_DRCR3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2418;EMO_DRUM3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2421;EMO_DUMF3A_N2;;;0;9999.0;1.0;1;1.1;0.0;;0;;
2424;EMO_DUMF3B_N2;;;0;9999.0;1.0;1;1.1;0.0;;0;;
2427;EMO_DUMF3I_N2;;;0;9999.0;1.0;1;0.6;0.0;;0;;
2430;EMO_DUNB3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2433;EMO_DUNB3B_N2;;;0;9999.0;1.0;1;2.3;0.0;;0;;
2436;EMO_DUNF3-_N2;;;0;9999.0;1.0;1;13.2;0.0;;0;;
2439;EMO_EAST5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2442;EMO_ECCL3-_N2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2445;EMO_EERH3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2448;EMO_EKIL3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2451;EMO_EKIL3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2454;EMO_EKIS3A_N2;;;0;9999.0;1.0;1;4.5;0.0;;0;;
2457;EMO_EKIS3B_N2;;;0;9999.0;1.0;1;4.5;0.0;;0;;
2460;EMO_ELDE3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2463;EMO_ERSK3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2466;EMO_FINN3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2469;EMO_GALA3-_N2;;;0;9999.0;1.0;1;2.0;0.0;;0;;
2472;EMO_GIFF3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2475;EMO_GIFF3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2478;EMO_GLLE5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2481;EMO_GLLU3-_N2;;;0;9999.0;1.0;1;1.6;0.0;;0;;
2484;EMO_GLNI3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2487;EMO_GLRO3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2490;EMO_GLRO3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2493;EMO_GORG3-_N2;;;0;9999.0;1.0;1;0.5;0.0;;0;;
2496;EMO_GOVA3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2499;EMO_GRMO3A_N2;;;0;9999.0;1.0;1;12.2;0.0;;0;;
2502;EMO_GRMO3C_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2505;EMO_HAGR3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2508;EMO_HAWI3-_N2;;;0;9999.0;1.0;1;0.2;0.0;;0;;
2511;EMO_HELE3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2514;EMO_HUNF3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2517;EMO_INKE3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2520;EMO_JOHN3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2523;EMO_KAIM3-_N2;;;0;9999.0;1.0;1;2.6;0.0;;0;;
2526;EMO_KEOO5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2529;EMO_KIER3-_N2;;;0;9999.0;1.0;1;3.3;0.0;;0;;
2532;EMO_KILB3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2535;EMO_KILB5-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2538;EMO_KILS3-_N2;;;0;9999.0;1.0;1;1.5;0.0;;0;;
2541;EMO_KILT3A_N2;;;0;9999.0;1.0;1;4.0;0.0;;0;;
2544;EMO_KILT3B_N2;;;0;9999.0;1.0;1;4.0;0.0;;0;;
2547;EMO_KILW3-_N2;;;0;9999.0;1.0;1;18.9;0.0;;0;;
2550;EMO_LEVE3-_N2;;;0;9999.0;1.0;1;16.1;0.0;;0;;
2553;EMO_LING3-_N2;;;0;9999.0;1.0;1;1.0;0.0;;0;;
2556;EMO_LINM3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2559;EMO_MAYB3-_N2;;;0;9999.0;1.0;1;14.7;0.0;;0;;
2562;EMO_NEAR3-_N2;;;0;9999.0;1.0;1;6.5;0.0;;0;;
2565;EMO_NETS3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2568;EMO_PAIS3-_N2;;;0;9999.0;1.0;1;1.4;0.0;;0;;
2571;EMO_PART3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2574;EMO_POOB3-_N2;;;0;9999.0;1.0;1;17.1;0.0;;0;;
2577;EMO_PORD3-_N2;;;0;9999.0;1.0;1;3.4;0.0;;0;;
2580;EMO_RAVE3A_N2;;;0;9999.0;1.0;1;17.7;0.0;;0;;
2583;EMO_RAVE3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2586;EMO_REDH3-_N2;;;0;9999.0;1.0;1;5.7;0.0;;0;;
2589;EMO_SACO3J_N2;;;0;9999.0;1.0;1;0.5;0.0;;0;;
2592;EMO_SACO3K_N2;;;0;9999.0;1.0;1;2.5;0.0;;0;;
2595;EMO_SANX3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2598;EMO_SHRU3A_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2601;EMO_SHRU3B_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2604;EMO_SIGH3A_N2;;;0;9999.0;1.0;1;1.7;0.0;;0;;
2607;EMO_SIGH3B_N2;;;0;9999.0;1.0;1;1.7;0.0;;0;;
2610;EMO_SPAV3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2613;EMO_STHA3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2616;EMO_STIR3-_N2;;;0;9999.0;1.0;1;13.1;0.0;;0;;
2619;EMO_STLE3S_N2;;;0;9999.0;1.0;1;3.7;0.0;;0;;
2622;EMO_TELR3-_N2;;;0;9999.0;1.0;1;0.5;0.0;;0;;
2625;EMO_TONG3-_N2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
2628;EMO_TONG5-_N2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2631;EMO_WFIE3-_N2;;;0;9999.0;1.0;1;5.2;0.0;;0;;
2634;EMO_WGEO3-_N2;;;0;9999.0;1.0;1;2.6;0.0;;0;;
2637;EMO_WHHO3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2640;EMO_WHTL3-_N2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2643;EMO_WISH3-_N2;;;0;9999.0;1.0;1;6.2;0.0;;0;;
2646;EMP_AYR-3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2649;EMP_BAGA3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2652;EMP_BAIN3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2655;EMP_BERW3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2658;EMP_BONN3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2661;EMP_BRAP3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2664;EMP_BROX3-_P2;;;0;9999.0;1.0;1;4.0;0.0;;0;;
2667;EMP_CAFA5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2670;EMP_CATY3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2673;EMP_CHAP3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2676;EMP_CHAS3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2679;EMP_CHAS3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2682;EMP_CLYM3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2685;EMP_CLYM3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2688;EMP_COAT3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2691;EMP_COCK3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2694;EMP_COYL3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2697;EMP_CROO3J_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2700;EMP_CROO3K_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2703;EMP_CUMB3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2706;EMP_CUPA3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2709;EMP_CURR5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2712;EMP_DALM3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2715;EMP_DEVM3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2718;EMP_DEVO3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2721;EMP_DEWP3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2724;EMP_DRCR3-_P2;;;0;9999.0;1.0;1;6.2;0.0;;0;;
2727;EMP_DRUM3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2730;EMP_DUMF3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2733;EMP_DUMF3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2736;EMP_DUMF3I_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2739;EMP_DUNB3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2742;EMP_DUNB3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2745;EMP_DUNF3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2748;EMP_EAST5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2751;EMP_ECCL3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2754;EMP_EERH3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2757;EMP_EKIL3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2760;EMP_EKIL3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2763;EMP_EKIS3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2766;EMP_EKIS3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2769;EMP_ELDE3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2772;EMP_ERSK3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2775;EMP_FINN3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2778;EMP_GALA3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2781;EMP_GIFF3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2784;EMP_GIFF3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2787;EMP_GLLE5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2790;EMP_GLLU3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2793;EMP_GLNI3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2796;EMP_GLRO3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2799;EMP_GLRO3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2802;EMP_GORG3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2805;EMP_GOVA3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2808;EMP_GRMO3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2811;EMP_GRMO3C_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2814;EMP_HAGR3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2817;EMP_HAWI3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2820;EMP_HELE3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2823;EMP_HUNF3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2826;EMP_INKE3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2829;EMP_JOHN3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2832;EMP_KAIM3-_P2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2835;EMP_KEOO5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2838;EMP_KIER3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2841;EMP_KILB3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2844;EMP_KILB5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2847;EMP_KILS3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2850;EMP_KILT3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2853;EMP_KILT3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2856;EMP_KILW3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2859;EMP_LEVE3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2862;EMP_LING3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2865;EMP_LINM3-_P2;;;0;9999.0;1.0;1;4.0;0.0;;0;;
2868;EMP_MAYB3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2871;EMP_NEAR3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2874;EMP_NETS3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2877;EMP_PAIS3-_P2;;;0;9999.0;1.0;1;0.4;0.0;;0;;
2880;EMP_PART3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2883;EMP_POOB3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2886;EMP_PORD3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2889;EMP_RAVE3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2892;EMP_RAVE3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2895;EMP_REDH3-_P2;;;0;9999.0;1.0;1;3.2;0.0;;0;;
2898;EMP_SACO3J_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2901;EMP_SACO3K_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2904;EMP_SANX3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2907;EMP_SHRU3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2910;EMP_SHRU3B-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2913;EMP_SIGH3A_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2916;EMP_SIGH3B_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2919;EMP_SPAV3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2922;EMP_STHA3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2925;EMP_STIR3-_P2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
2928;EMP_STLE3S_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2931;EMP_TELR3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2934;EMP_TONG3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2937;EMP_TONG5-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2940;EMP_WFIE3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2943;EMP_WGEO3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2946;EMP_WHHO3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2949;EMP_WHTL3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2952;EMP_WISH3-_P2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2955;EMS_AYR-3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2958;EMS_BAGA3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2961;EMS_BAIN3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2964;EMS_BERW3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2967;EMS_BONN3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2970;EMS_BRAP3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2973;EMS_BROX3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2976;EMS_CAFA5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2979;EMS_CATY3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2982;EMS_CHAP3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2985;EMS_CHAS3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2988;EMS_CHAS3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2991;EMS_CLYM3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2994;EMS_CLYM3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
2997;EMS_COAT3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3000;EMS_COCK3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3003;EMS_COYL3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3006;EMS_CROO3J_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3009;EMS_CROO3K_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3012;EMS_CUMB3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3015;EMS_CUPA3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3018;EMS_CURR5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3021;EMS_DALM3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3024;EMS_DEVM3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3027;EMS_DEVO3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3030;EMS_DEWP3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3033;EMS_DRCR3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3036;EMS_DRUM3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3039;EMS_DUMF3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3042;EMS_DUMF3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3045;EMS_DUMF3I_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3048;EMS_DUNB3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3051;EMS_DUNB3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3054;EMS_DUNF3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3057;EMS_EAST5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3060;EMS_ECCL3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3063;EMS_EERH3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3066;EMS_EKIL3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3069;EMS_EKIL3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3072;EMS_EKIS3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3075;EMS_EKIS3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3078;EMS_ELDE3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3081;EMS_ERSK3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3084;EMS_FINN3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3087;EMS_GALA3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3090;EMS_GIFF3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3093;EMS_GIFF3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3096;EMS_GLLE5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3099;EMS_GLLU3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3102;EMS_GLNI3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3105;EMS_GLRO3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3108;EMS_GLRO3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3111;EMS_GORG3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3114;EMS_GOVA3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3117;EMS_GRMO3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3120;EMS_GRMO3C_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3123;EMS_HAGR3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3126;EMS_HAWI3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3129;EMS_HELE3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3132;EMS_HUNF3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3135;EMS_INKE3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3138;EMS_JOHN3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3141;EMS_KAIM3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3144;EMS_KEOO5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3147;EMS_KIER3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3150;EMS_KILB3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3153;EMS_KILB5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3156;EMS_KILS3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3159;EMS_KILT3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3162;EMS_KILT3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3165;EMS_KILW3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3168;EMS_LEVE3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3171;EMS_LING3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3174;EMS_LINM3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3177;EMS_MAYB3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3180;EMS_NEAR3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3183;EMS_NETS3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3186;EMS_PAIS3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3189;EMS_PART3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3192;EMS_POOB3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3195;EMS_PORD3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3198;EMS_RAVE3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3201;EMS_RAVE3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3204;EMS_REDH3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3207;EMS_SACO3J_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3210;EMS_SACO3K_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3213;EMS_SANX3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3216;EMS_SHRU3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3219;EMS_SHRU3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3222;EMS_SIGH3A_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3225;EMS_SIGH3B_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3228;EMS_SPAV3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3231;EMS_STHA3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3234;EMS_STIR3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3237;EMS_STLE3S_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3240;EMS_TELR3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3243;EMS_TONG3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3246;EMS_TONG5-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3249;EMS_WFIE3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3252;EMS_WGEO3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3255;EMS_WHHO3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3258;EMS_WHTL3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3261;EMS_WISH3-_S2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3264;EMW_AYR-3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3267;EMW_BAGA3-_W2;;;0;9999.0;1.0;1;22.0;0.0;;0;;
3270;EMW_BAIN3-_W2;;;0;9999.0;1.0;1;1.6;0.0;;0;;
3273;EMW_BERW3-_W2;;;0;9999.0;1.0;1;43.1;0.0;;0;;
3276;EMW_BONN3-_W2;;;0;9999.0;1.0;1;6.0;0.0;;0;;
3279;EMW_BRAP3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3282;EMW_BROX3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3285;EMW_CAFA5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3288;EMW_CATY3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3291;EMW_CHAP3-_W2;;;0;9999.0;1.0;1;11.2;0.0;;0;;
3294;EMW_CHAS3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3297;EMW_CHAS3B_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3300;EMW_CLYM3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3303;EMW_CLYM3B_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3306;EMW_COAT3-_W2;;;0;9999.0;1.0;1;1.1;0.0;;0;;
3309;EMW_COCK3-_W2;;;0;9999.0;1.0;1;0.3;0.0;;0;;
3312;EMW_COYL3-_W2;;;0;9999.0;1.0;1;16.6;0.0;;0;;
3315;EMW_CROO3J_W2;;;0;9999.0;1.0;1;0.7;0.0;;0;;
3318;EMW_CROO3K_W2;;;0;9999.0;1.0;1;10.2;0.0;;0;;
3321;EMW_CUMB3-_W2;;;0;9999.0;1.0;1;1.7;0.0;;0;;
3324;EMW_CUPA3-_W2;;;0;9999.0;1.0;1;2.4;0.0;;0;;
3327;EMW_CURR5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3330;EMW_DALM3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3333;EMW_DEVM3-_W2;;;0;9999.0;1.0;1;10.8;0.0;;0;;
3336;EMW_DEVO3-_W2;;;0;9999.0;1.0;1;29.7;0.0;;0;;
3339;EMW_DEWP3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3342;EMW_DRCR3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3345;EMW_DRUM3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3348;EMW_DUMF3A_W2;;;0;9999.0;1.0;1;4.1;0.0;;0;;
3351;EMW_DUMF3B_W2;;;0;9999.0;1.0;1;4.1;0.0;;0;;
3354;EMW_DUMF3I_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3357;EMW_DUNB3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3360;EMW_DUNB3B_W2;;;0;9999.0;1.0;1;6.6;0.0;;0;;
3363;EMW_DUNF3-_W2;;;0;9999.0;1.0;1;0.4;0.0;;0;;
3366;EMW_EAST5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3369;EMW_ECCL3-_W2;;;0;9999.0;1.0;1;12.7;0.0;;0;;
3372;EMW_EERH3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3375;EMW_EKIL3A_W2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
3378;EMW_EKIL3B_W2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
3381;EMW_EKIS3A_W2;;;0;9999.0;1.0;1;15.9;0.0;;0;;
3384;EMW_EKIS3B_W2;;;0;9999.0;1.0;1;15.9;0.0;;0;;
3387;EMW_ELDE3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3390;EMW_ERSK3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3393;EMW_FINN3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3396;EMW_GALA3-_W2;;;0;9999.0;1.0;1;7.6;0.0;;0;;
3399;EMW_GIFF3A_W2;;;0;9999.0;1.0;1;0.9;0.0;;0;;
3402;EMW_GIFF3B_W2;;;0;9999.0;1.0;1;0.9;0.0;;0;;
3405;EMW_GLLE5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3408;EMW_GLLU3-_W2;;;0;9999.0;1.0;1;34.2;0.0;;0;;
3411;EMW_GLNI3-_W2;;;0;9999.0;1.0;1;14.6;0.0;;0;;
3414;EMW_GLRO3A_W2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
3417;EMW_GLRO3B_W2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
3420;EMW_GORG3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3423;EMW_GOVA3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3426;EMW_GRMO3A_W2;;;0;9999.0;1.0;1;0.5;0.0;;0;;
3429;EMW_GRMO3C_W2;;;0;9999.0;1.0;1;0.5;0.0;;0;;
3432;EMW_HAGR3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3435;EMW_HAWI3-_W2;;;0;9999.0;1.0;1;6.8;0.0;;0;;
3438;EMW_HELE3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3441;EMW_HUNF3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3444;EMW_INKE3-_W2;;;0;9999.0;1.0;1;0.7;0.0;;0;;
3447;EMW_JOHN3-_W2;;;0;9999.0;1.0;1;0.7;0.0;;0;;
3450;EMW_KAIM3-_W2;;;0;9999.0;1.0;1;1.0;0.0;;0;;
3453;EMW_KEOO5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3456;EMW_KIER3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3459;EMW_KILB3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3462;EMW_KILB5-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3465;EMW_KILS3-_W2;;;0;9999.0;1.0;1;6.5;0.0;;0;;
3468;EMW_KILT3A_W2;;;0;9999.0;1.0;1;2.1;0.0;;0;;
3471;EMW_KILT3B_W2;;;0;9999.0;1.0;1;2.1;0.0;;0;;
3474;EMW_KILW3-_W2;;;0;9999.0;1.0;1;4.2;0.0;;0;;
3477;EMW_LEVE3-_W2;;;0;9999.0;1.0;1;6.6;0.0;;0;;
3480;EMW_LING3-_W2;;;0;9999.0;1.0;1;25.3;0.0;;0;;
3483;EMW_LINM3-_W2;;;0;9999.0;1.0;1;44.2;0.0;;0;;
3486;EMW_MAYB3-_W2;;;0;9999.0;1.0;1;0.9;0.0;;0;;
3489;EMW_NEAR3-_W2;;;0;9999.0;1.0;1;1.5;0.0;;0;;
3492;EMW_NETS3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3495;EMW_PAIS3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3498;EMW_PART3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3501;EMW_POOB3-_W2;;;0;9999.0;1.0;1;2.5;0.0;;0;;
3504;EMW_PORD3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3507;EMW_RAVE3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3510;EMW_RAVE3B_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3513;EMW_REDH3-_W2;;;0;9999.0;1.0;1;10.1;0.0;;0;;
3516;EMW_SACO3J_W2;;;0;9999.0;1.0;1;22.7;0.0;;0;;
3519;EMW_SACO3K_W2;;;0;9999.0;1.0;1;19.4;0.0;;0;;
3522;EMW_SANX3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3525;EMW_SHRU3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3528;EMW_SHRU3B_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3531;EMW_SIGH3A_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3534;EMW_SIGH3B_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3537;EMW_SPAV3-_W2;;;0;9999.0;1.0;1;0.4;0.0;;0;;
3540;EMW_STHA3-_W2;;;0;9999.0;1.0;1;6.0;0.0;;0;;
3543;EMW_STIR3-_W2;;;0;9999.0;1.0;1;9.5;0.0;;0;;
3546;EMW_STLE3S_W2;;;0;9999.0;1.0;1;0.1;0.0;;0;;
3549;EMW_TELR3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3552;EMW_TONG3-_W2;;;0;9999.0;1.0;1;1.4;0.0;;0;;
3555;EMW_TONG5-_W2;;;0;9999.0;1.0;1;0.6;0.0;;0;;
3558;EMW_WFIE3-_W2;;;0;9999.0;1.0;1;8.5;0.0;;0;;
3561;EMW_WGEO3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3564;EMW_WHHO3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3567;EMW_WHTL3-_W2;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3570;EMW_WISH3-_W2;;;0;9999.0;1.0;1;9.3;0.0;;0;;
3573;HVDC_AUCH2-_1;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3576;HVDC_HUCS4-_1;;;0;9999.0;-0.8835405452984163;1;-2260.0;-1198.0;;0;;
3579;STAT_NEIL0B_1;;;0;9999.0;0.0;1;0.0;0.0;;0;;
3582;WTG_AFTO0G_1;;;0;9999.0;1.0;1;20.0;0.0;;0;;
3585;WTG_AIKE0A_1;;;0;9999.0;1.0;1;29.0;0.0;;0;;
3588;WTG_AIKE0B_1;;;0;9999.0;1.0;1;29.0;0.0;;0;;
3591;WTG_AIKE0G_1;;;0;9999.0;1.0;1;19.2;0.0;;0;;
3594;WTG_AIRI0G_1;;;0;9999.0;1.0;1;14.0;0.0;;0;;
3597;WTG_ANDE0G_1;;;0;9999.0;1.0;1;14.0;0.0;;0;;
3600;WTG_AREC01_1;;;0;9999.0;1.0;1;30.0;0.0;;0;;
3603;WTG_AREC02_1;;;0;9999.0;1.0;1;30.0;0.0;;0;;
3606;WTG_ASVA0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3609;WTG_AURO0G_1;;;0;9999.0;1.0;1;14.4;0.0;;0;;
3612;WTG_BLKS0G_1;;;0;9999.0;1.0;1;21.2;0.0;;0;;
3615;WTG_BLLX0G_1;;;0;9999.0;1.0;1;24.0;0.0;;0;;
3618;WTG_BROC0G_1;;;0;9999.0;1.0;1;19.2;0.0;;0;;
3621;WTG_CALD0G_1;;;0;9999.0;1.0;1;15.6;0.0;;0;;
3624;WTG_CHAP3-_1;;;0;9999.0;1.0;1;1.9;0.0;;0;;
3627;WTG_CLYN0A_1;;;0;9999.0;1.0;1;37.5;0.0;;0;;
3630;WTG_CLYN0B_1;;;0;9999.0;1.0;1;37.5;0.0;;0;;
3633;WTG_CLYN0C_1;;;0;9999.0;1.0;1;37.5;0.0;;0;;
3636;WTG_CLYN0D_1;;;0;9999.0;1.0;1;37.5;0.0;;0;;
3639;WTG_CLYS0A_1;;;0;9999.0;1.0;1;25.8;0.0;;0;;
3642;WTG_CLYS0B_1;;;0;9999.0;1.0;1;25.8;0.0;;0;;
3645;WTG_COYL3-_1;;;0;9999.0;1.0;1;11.9;0.0;;0;;
3648;WTG_CRDY0A_1;;;0;9999.0;1.0;1;9.2;0.0;;0;;
3651;WTG_CRDY0B_1;;;0;9999.0;1.0;1;9.2;0.0;;0;;
3654;WTG_CRYR01_1;;;0;9999.0;1.0;1;40.0;0.0;;0;;
3657;WTG_CRYR02_1;;;0;9999.0;1.0;1;40.0;0.0;;0;;
3660;WTG_CRYR0G_1;;;0;9999.0;1.0;1;25.0;0.0;;0;;
3663;WTG_CUMH0G_1;;;0;9999.0;1.0;1;20.0;0.0;;0;;
3666;WTG_DALQ0G_1;;;0;9999.0;1.0;1;18.0;0.0;;0;;
3669;WTG_DALS0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3672;WTG_DESA0G_1;;;0;9999.0;1.0;1;27.6;0.0;;0;;
3675;WTG_DOWE0G_1;;;0;9999.0;1.0;1;18.0;0.0;;0;;
3678;WTG_DUNE0G_1;;;0;9999.0;1.0;1;11.9;0.0;;0;;
3681;WTG_DUNH0G_1;;;0;9999.0;1.0;1;24.6;0.0;;0;;
3684;WTG_EARB0G_1;;;0;9999.0;1.0;1;14.0;0.0;;0;;
3687;WTG_ENHI0G_1;;;0;9999.0;1.0;1;27.6;0.0;;0;;
3690;WTG_EWEH0G_1;;;0;9999.0;1.0;1;15.6;0.0;;0;;
3693;WTG_FALL0A_1;;;0;9999.0;1.0;1;28.8;0.0;;0;;
3696;WTG_FALL0B_1;;;0;9999.0;1.0;1;28.8;0.0;;0;;
3699;WTG_GAWH0G_1;;;0;9999.0;1.0;1;22.1;0.0;;0;;
3702;WTG_GLAP0G_1;;;0;9999.0;1.0;1;12.9;0.0;;0;;
3705;WTG_GLCH0G_1;;;0;9999.0;1.0;1;11.0;0.0;;0;;
3708;WTG_GRGR0G_1;;;0;9999.0;1.0;1;17.1;0.0;;0;;
3711;WTG_HAGH0G_1;;;0;9999.0;1.0;1;21.6;0.0;;0;;
3714;WTG_HAHA0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3717;WTG_HARE0A_1;;;0;9999.0;1.0;1;25.0;0.0;;0;;
3720;WTG_HARE0B_1;;;0;9999.0;1.0;1;25.0;0.0;;0;;
3723;WTG_HARH0G_1;;;0;9999.0;1.0;1;20.7;0.0;;0;;
3726;WTG_HARR0G_1;;;0;9999.0;1.0;1;26.9;0.0;;0;;
3729;WTG_KEIH0G_1;;;0;9999.0;1.0;1;1.8;0.0;;0;;
3732;WTG_KENE0G_1;;;0;9999.0;1.0;1;24.0;0.0;;0;;
3735;WTG_KENN0G_1;;;0;9999.0;1.0;1;44.8;0.0;;0;;
3738;WTG_KHLL0G_1;;;0;9999.0;1.0;1;8.0;0.0;;0;;
3741;WTG_KILG0A_1;;;0;9999.0;1.0;1;30.4;0.0;;0;;
3744;WTG_KILG0B_1;;;0;9999.0;1.0;1;30.4;0.0;;0;;
3747;WTG_KILG0C_1;;;0;9999.0;1.0;1;30.4;0.0;;0;;
3750;WTG_KYPE0G_1;;;0;9999.0;1.0;1;35.4;0.0;;0;;
3753;WTG_LNGB0-_1;;;0;9999.0;1.0;1;20.0;0.0;;0;;
3756;WTG_LOPA0G_1;;;0;9999.0;1.0;1;15.2;0.0;;0;;
3759;WTG_MAHI0G_1;;;0;9999.0;1.0;1;21.2;0.0;;0;;
3762;WTG_MIDM0G_1;;;0;9999.0;1.0;1;20.4;0.0;;0;;
3765;WTG_MINN0G_1;;;0;9999.0;1.0;1;10.0;0.0;;0;;
3768;WTG_MINS0G_1;;;0;9999.0;1.0;1;15.0;0.0;;0;;
3771;WTG_NNGA6-_1;;;0;9999.0;1.0;1;112.0;0.0;;0;;
3774;WTG_NNGB6-_1;;;0;9999.0;1.0;1;112.0;0.0;;0;;
3777;WTG_NOKY0A_1;;;0;9999.0;1.0;1;42.4;0.0;;0;;
3780;WTG_NOKY0B_1;;;0;9999.0;1.0;1;42.4;0.0;;0;;
3783;WTG_PIBU0G_1;;;0;9999.0;1.0;1;13.4;0.0;;0;;
3786;WTG_POGB0G;;;0;9999.0;1.0;1;3.8;0.0;;0;;
3789;WTG_PRST0G_1;;;0;9999.0;1.0;1;17.5;0.0;;0;;
3792;WTG_SAKN0G_1;;;0;9999.0;1.0;1;22.8;0.0;;0;;
3795;WTG_SNED0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3798;WTG_SNQR0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3801;WTG_SOKY0G_1;;;0;9999.0;1.0;1;94.0;0.0;;0;;
3804;WTG_SOLW0G_1;;;0;9999.0;1.0;1;12.0;0.0;;0;;
3807;WTG_TODD0G_1;;;0;9999.0;1.0;1;11.0;0.0;;0;;
3810;WTG_TORM0G_1;;;0;9999.0;1.0;1;15.0;0.0;;0;;
3813;WTG_TRLO0G_1;;;0;9999.0;1.0;1;8.0;0.0;;0;;
3816;WTG_TWEN0G_1;;;0;9999.0;1.0;1;15.1;0.0;;0;;
3819;WTG_WHLL0G_1;;;0;9999.0;1.0;1;10.8;0.0;;0;;
3822;WTG_WLEE0A_1;;;0;9999.0;1.0;1;41.0;0.0;;0;;
3825;WTG_WLEE0B_1;;;0;9999.0;1.0;1;41.0;0.0;;0;;
3828;WTG_WLEE0C_1;;;0;9999.0;1.0;1;40.1;0.0;;0;;
3831;WTG_WLEX0A_1;;;0;9999.0;1.0;1;31.7;0.0;;0;;
3834;WTG_WLEX0B_1;;;0;9999.0;1.0;1;31.7;0.0;;0;;
3837;WTG_WLEX0C_1;;;0;9999.0;1.0;1;31.7;0.0;;0;;
3840;WTG_WNDR0G_1;;;0;9999.0;1.0;1;17.1;0.0;;0;;

$$ElmLne;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);dline(r);chr_name(a:20);fline(r);outserv(i);pStoch(p);for_name(a:50);GPScoords:SIZEROW(i);GPScoords:SIZECOL(i);nlnum(i);inAir(i)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* typ_id: p: DGS field typ_id (p)
* dline: r: DGS field dline (r)
* chr_name: a:20: DGS field chr_name (a:20)
* fline: r: Derating factor
* outserv: i: DGS field outserv (i)
* pStoch: p: DGS field pStoch (p)
* for_name: a:50: DGS field for_name (a:50)
* GPScoords:SIZEROW: i: DGS field GPScoords:SIZEROW (i)
* GPScoords:SIZECOL: i: DGS field GPScoords:SIZECOL (i)
* nlnum: i: DGS field nlnum (i)
* inAir: i: DGS field inAir (i)
********************************************************************************
4518;lne_AIRI00_AIRI3-;;4034;0.771;;1.0;0;;;0;0;1;0
4524;lne_AIRI00_NETS3-;;4523;15.531;;1.0;0;;;0;0;1;0
4530;lne_AREC1-_MAHI1-_1;;4529;7.615;;1.0;0;;;0;0;1;0
4535;lne_AREC1-_MAHI1-_2;;3986;1.613;;1.0;0;;;0;0;1;0
4540;lne_AREC3-_GLAP3A_1;;4033;5.931;;1.0;0;;;0;0;1;0
4546;lne_GLAP3-_GLAP3A_1;;4545;10.79;;1.0;0;;;0;0;1;0
4551;lne_AURO00_AURO3-;;4034;2.56;;1.0;0;;;0;0;1;0
4557;lne_AURO00_LINM3-;;4556;11.2;;1.0;0;;;0;0;1;0
4563;lne_BAGA1Q_BONN1-_1;;4562;15.48;;1.0;0;;;0;0;1;0
4569;lne_BAGA1Q_BONN1-_2;;4568;2.87;;1.0;0;;;0;0;1;0
4575;lne_BAGA1Q_DRCR1Q_1;;4574;4.71;;1.0;0;;;0;0;1;0
4580;lne_BAGA1Q_DRCR1Q_2;;3978;3.39;;1.0;0;;;0;0;1;0
4586;lne_BAGA1R_BONN1-_1;;4585;15.48;;1.0;0;;;0;0;1;0
4592;lne_BAGA1R_BONN1-_2;;4591;2.87;;1.0;0;;;0;0;1;0
4598;lne_BAGA1R_DRCR1R_1;;4597;4.71;;1.0;0;;;0;0;1;0
4603;lne_BAGA1R_DRCR1R_2;;3978;3.38;;1.0;0;;;0;0;1;0
4609;lne_BAIN1Q_BONN1-_1;;4608;7.02;;1.0;0;;;0;0;1;0
4614;lne_BAIN1Q_BONN1-_2;;3982;0.079999;;1.0;0;;;0;0;1;0
4620;lne_BAIN1R_BONN1-_1;;4619;7.02;;1.0;0;;;0;0;1;0
4625;lne_BAIN1R_BONN1-_2;;3982;0.28;;1.0;0;;;0;0;1;0
4631;lne_BERW1Q_ECCL1-_1;;4630;21.54;;1.0;0;;;0;0;1;0
4636;lne_BERW1Q_ECCL1-_2;;3975;0.31;;1.0;0;;;0;0;1;0
4642;lne_BERW1R_ECCL1-_1;;4641;21.54;;1.0;0;;;0;0;1;0
4647;lne_BERW1R_ECCL1-_2;;3975;0.27;;1.0;0;;;0;0;1;0
4652;lne_BLAH1-_GLGL1Q_1;;4004;0.435;;1.0;0;;;0;0;1;0
4658;lne_BLAH1-_GLGL1Q_2;;4657;12.6;;1.0;0;;;0;0;1;0
4663;lne_BLAH1-_GLGL1R_1;;4004;0.44;;1.0;0;;;0;0;1;0
4669;lne_BLAH1-_GLGL1R_2;;4668;12.6;;1.0;0;;;0;0;1;0
4675;lne_BLCW1-_MARG1-_1;;4674;1.8;;1.0;0;;;0;0;1;0
4680;lne_KEOO1Q_MARG1Q_1;;3989;0.9;;1.0;0;;;0;0;1;0
4686;lne_KEOO1Q_NECU1Q_1;;4685;24.25;;1.0;0;;;0;0;1;0
4692;lne_MARG1Q_MARG1-_1;;4691;10.1;;1.0;0;;;0;0;1;0
4697;lne_BLKL1-_WISH1-_1;;3980;6.13;;1.0;0;;;0;0;1;0
4703;lne_BLKL1-_WISH1-_2;;4702;5.33;;1.0;0;;;0;0;1;0
4709;lne_BLLX1-_LINM1Q_1;;4708;12.85;;1.0;0;;;0;0;1;0
4714;lne_BLLX1-_LINM1Q_2;;4003;5.24;;1.0;0;;;0;0;1;0
4720;lne_BONB2J_ZW052_1;;4719;17.302;;1.0;0;;;0;0;1;0
4726;lne_ZW052_DENN2-_1;;4725;2.592;;1.0;0;;;0;0;1;0
4732;lne_BONB4-_ZW052_1;;4731;17.302;;1.0;0;;;0;0;1;0
4738;lne_ZW052_DENN4-_1;;4737;2.592;;1.0;0;;;0;0;1;0
4743;Lne_BONN1-_CN117_1;;4044;1e-06;;1.0;0;;;0;0;1;0
4748;lne_CN101A_DENN1-_1;;4003;0.3;;1.0;0;;;0;0;1;0
4754;lne_CN117_CN101A_1;;4753;4.04;;1.0;0;;;0;0;1;0
4760;lne_CN117_CN101A_2;;4759;4.04;;1.0;0;;;0;0;1;0
4765;lne_AB13_STIR1S_1;;3990;13.05;;1.0;0;;;0;0;1;0
4771;lne_BONN1-_AB13_1;;4770;3.3;;1.0;0;;;0;0;1;0
4776;lne_AB13_STIR1T_1;;3990;13.05;;1.0;0;;;0;0;1;0
4782;lne_BONN1-_AB13_1;;4781;3.3;;1.0;0;;;0;0;1;0
4788;lne_BONN2A_ZG001_1;;4787;3.812;;1.0;0;;;0;0;1;0
4793;lne_ZG001_DENN2-_1;;4012;0.55;;1.0;0;;;0;0;1;0
4799;lne_BONN2B_ZG001_1;;4798;3.812;;1.0;0;;;0;0;1;0
4804;lne_ZG001_DENN2-_2;;4012;0.46;;1.0;0;;;0;0;1;0
4809;lne_BOWB31_KAIMY6_1;;4061;5.38;;1.0;0;;;0;0;1;0
4814;lne_KAIM3-_KAIMX9_1;;4124;11.23;;1.0;0;;;0;0;1;0
4819;lne_KAIMX9_KAIMY6_1;;4126;4.42;;1.0;0;;;0;0;1;0
4824;lne_BOWB32_KAIMY7_1;;4062;5.38;;1.0;0;;;0;0;1;0
4829;lne_KAIM3-_KAIMX8_1;;4123;11.23;;1.0;0;;;0;0;1;0
4834;lne_KAIMX8_KAIMY7_1;;4125;4.42;;1.0;0;;;0;0;1;0
4839;lne_BRAP1-_BZ001A_1;;3993;0.2;;1.0;0;;;0;0;1;0
4844;lne_BZ001A_BZ001B_1;;4001;5.1;;1.0;0;;;0;0;1;0
4849;lne_BZ001B_BZ015_1;;3998;0.1;;1.0;0;;;0;0;1;0
4855;lne_BZ015_ERSK1Q_1;;4854;3.17;;1.0;0;;;0;0;1;0
4860;lne_BRAP1-_BZ014_1;;3993;0.1;;1.0;0;;;0;0;1;0
4865;lne_BZ002A_BZ002B;;4001;0.84;;1.0;0;;;0;0;1;0
4870;lne_BZ002B_BZ002C_1;;3986;1.25;;1.0;0;;;0;0;1;0
4875;lne_BZ002C_BZ002D_1;;4001;3.5;;1.0;0;;;0;0;1;0
4880;lne_BZ002D_BZ002E_1;;3994;0.44;;1.0;0;;;0;0;1;0
4885;lne_BZ002E_BZ014_1;;3998;0.1;;1.0;0;;;0;0;1;0
4891;lne_BZ014_BZ015_1;;4890;0.25;;1.0;0;;;0;0;1;0
4897;lne_BZ015_ERSK1R_1;;4896;3.2;;1.0;0;;;0;0;1;0
4902;lne_BRAE1G_BRAP1-_1;;4067;2.1;;1.0;0;;;0;0;1;0
4907;lne_BRAE1G_GOVA1R_1;;4068;4.03;;1.0;0;;;0;0;1;0
4912;lne_BRAP1-_YB041A_1;;4051;2.1;;1.0;0;;;0;0;1;0
4917;lne_PAIS1R_YB026A_1;;4139;0.09;;1.0;0;;;0;0;1;0
4923;lne_YB041A_YB026A_1;;4922;4.52;;1.0;0;;;0;0;1;0
4929;lne_BUSB2-_EKIS2R_1;;4928;9.34;;1.0;0;;;0;0;1;0
4935;lne_EKIS2R_STHA2A_1;;4934;0.2135;;1.0;0;;;0;0;1;0
4941;lne_EKIS2R_STHA2A_2;;4940;5.5865;;1.0;0;;;0;0;1;0
4946;lne_CCSS1-_CCSS1B_1;;3989;0.7;;1.0;0;;;0;0;1;0
4951;lne_CCSS1B_GAWH1Q_1;;3989;1.9;;1.0;0;;;0;0;1;0
4956;lne_BR001-_CHAP1-_1;;3985;0.125;;1.0;0;;;0;0;1;0
4962;lne_BR001-_DUMF1-_1;;4961;26.9;;1.0;0;;;0;0;1;0
4968;lne_BR001-_DUMF1-_2;;4967;26.9;;1.0;0;;;0;0;1;0
4973;lne_CHAP1-_BR001-_1;;3985;0.18;;1.0;0;;;0;0;1;0
4979;lne_BV001A_ECCF1J_1;;4978;6.569;;1.0;0;;;0;0;1;0
4984;lne_CHAP1-_BV001A_1;;3985;0.23;;1.0;0;;;0;0;1;0
4990;lne_BV001B_ECCF1K_1;;4989;6.569;;1.0;0;;;0;0;1;0
4995;lne_CHAP1-_BV001B_1;;3985;0.185;;1.0;0;;;0;0;1;0
5000;lne_AL048A_GRNA1-_1;;4002;0.35;;1.0;0;;;0;0;1;0
5006;lne_CHAP1-_AL048A_1;;5005;12.83;;1.0;0;;;0;0;1;0
5011;lne_AL048B_GRNA1-_1;;4002;0.3;;1.0;0;;;0;0;1;0
5017;lne_CHAP1-_AL048B_1;;5016;12.83;;1.0;0;;;0;0;1;0
5022;lne_CHAP3-_SOLW00-_1;;4035;1.3;;1.0;0;;;0;0;1;0
5028;lne_SOLW00-_SOLW3-_1;;5027;14.0;;1.0;0;;;0;0;1;0
5034;lne_CLYM2-_DALM2R_1;;5033;4.21;;1.0;0;;;0;0;1;0
5039;lne_CLYM2-_YF001-_1;;4079;0.093;;1.0;0;;;0;0;1;0
5045;lne_CLYM2-_EERH2A_1;;5044;8.75;;1.0;0;;;0;0;1;0
5051;lne_DENN2A_EERH2A_1;;5050;24.47;;1.0;0;;;0;0;1;0
5057;lne_DENN2A_LOAN2-_1;;5056;21.35;;1.0;0;;;0;0;1;0
5062;lne_CCSS1A_CCSS1-_1;;3989;0.47;;1.0;0;;;0;0;1;0
5067;lne_COAL1-_CCSS1A_1;;3989;6.5;;1.0;0;;;0;0;1;0
5072;lne_COAL1-_KYPE1-_1;;3989;2.39;;1.0;0;;;0;0;1;0
5077;lne_COAL1-_KYPE1-_2;;3985;14.7;;1.0;0;;;0;0;1;0
5082;lne_COAL1-_YR005AR;;3997;3.14;;1.0;0;;;0;0;1;0
5088;lne_YR005AR_LINM1R_1;;5087;5.774;;1.0;0;;;0;0;1;0
5093;lne_COAL1-_DONO1A_1;;4004;4.48;;1.0;0;;;0;0;1;0
5098;lne_DONO1B_MIDM1-_1;;4004;9.6;;1.0;0;;;0;0;1;0
5103;lne_COAL1A_KENN1Y_1;;4004;0.2;;1.0;0;;;0;0;1;0
5108;lne_KENN1-_KENN1X_1;;4004;3.2;;1.0;0;;;0;0;1;0
5114;lne_KENN1X_KENN1Y_1;;5113;16.0;;1.0;0;;;0;0;1;0
5119;lne_COAT2Q_NEAR2Q_1;;4016;4.9;;1.0;0;;;0;0;1;0
5125;lne_COAT2Q_NEAR2Q_2;;5124;3.4;;1.0;0;;;0;0;1;0
5130;lne_COAT2R_NEAR2R_1;;4016;4.9;;1.0;0;;;0;0;1;0
5136;lne_COAT2R_NEAR2R_2;;5135;3.4;;1.0;0;;;0;0;1;0
5142;lne_COCK2-_SMEA2R_1;;5141;9.51;;1.0;0;;;0;0;1;0
5148;lne_KAIM2-_SMEA2R_1;;5147;8.78;;1.0;0;;;0;0;1;0
5153;lne_COYL1-_COYT1T_1;;3981;0.27;;1.0;0;;;0;0;1;0
5159;lne_COYL1-_COYT1T_2;;5158;4.33;;1.0;0;;;0;0;1;0
5164;lne_COYL1-_COYT1A_1;;3981;0.57;;1.0;0;;;0;0;1;0
5170;lne_COYL1-_COYT1A_2;;5169;4.33;;1.0;0;;;0;0;1;0
5176;lne_COYT1A_MAYT1-_1;;5175;4.84;;1.0;0;;;0;0;1;0
5182;lne_COYL2-_COYW2S_1;;5181;1.3;;1.0;0;;;0;0;1;0
5187;lne_COYW2S_YX043-_1;;4081;0.08;;1.0;0;;;0;0;1;0
5192;lne_COYT1T_N019_1;;3987;4.815;;1.0;0;;;0;0;1;0
5198;lne_N019_KILS1-_1;;5197;15.215;;1.0;0;;;0;0;1;0
5204;lne_COYT1-_MAYT1A_1;;5203;5.076;;1.0;0;;;0;0;1;0
5210;lne_MAYB1-_MAYT1A_1;;5209;12.59;;1.0;0;;;0;0;1;0
5215;lne_MAYB1-_MAYT1A_2;;3981;0.28;;1.0;0;;;0;0;1;0
5221;lne_COYW2S_XY006_1;;5220;12.71;;1.0;0;;;0;0;1;0
5227;lne_XY006_KILS2-_1;;5226;0.66;;1.0;0;;;0;0;1;0
5233;lne_COYW2T_XY006_1;;5232;12.71;;1.0;0;;;0;0;1;0
5239;lne_XY006_KILS2-_1;;5238;0.66;;1.0;0;;;0;0;1;0
5244;lne_CRDY3A_CRDY3X_1;;4025;0.15;;1.0;0;;;0;0;1;0
5250;lne_CRDY3X_EWEH3C_1;;5249;4.736;;1.0;0;;;0;0;1;0
5255;lne_EWEH3-_EWEH3C_1;;4025;0.2;;1.0;0;;;0;0;1;0
5260;lne_CRDY3B_CRDY3Y_1;;4025;0.15;;1.0;0;;;0;0;1;0
5266;lne_CRDY3B_EWEH3D_1;;5265;4.775;;1.0;0;;;0;0;1;0
5271;lne_EWEH3-_EWEH3D_1;;4025;0.2;;1.0;0;;;0;0;1;0
5277;lne_CROO1Q_NEIL1-_1;;5276;12.56;;1.0;0;;;0;0;1;0
5282;lne_CROO1Q_NEIL1-_2;;3976;0.22;;1.0;0;;;0;0;1;0
5288;lne_CROO1R_NEIL1-_1;;5287;12.56;;1.0;0;;;0;0;1;0
5293;lne_CROO1R_NEIL1-_2;;3976;0.23;;1.0;0;;;0;0;1;0
5298;lne_CRUA2Q_CRUA2S_1;;4013;0.4;;1.0;0;;;0;0;1;0
5304;lne_CRUA2S_DALL2-_1;;5303;8.16;;1.0;0;;;0;0;1;0
5309;lne_CRUA2R_CRUA2T_1;;4013;0.4;;1.0;0;;;0;0;1;0
5315;lne_CRUA2T_DALL2-_1;;5314;8.16;;1.0;0;;;0;0;1;0
5321;lne_CRYR4-_TORN4-_1;;5320;9.36;;1.0;0;;;0;0;1;0
5326;lne_THOB4A_TORN4-_1;;4041;1.97;;1.0;0;;;0;0;1;0
5331;lne_CURR1-_GORG1Q_2;;3979;5.8;;1.0;0;;;0;0;1;0
5337;lne_CURR1A_GORG1Q_1;;5336;1.49;;1.0;0;;;0;0;1;0
5342;lne_CURR1-_LING1Q_1;;4004;4.235;;1.0;0;;;0;0;1;0
5348;lne_CURR1-_LING1Q_2;;5347;8.323;;1.0;0;;;0;0;1;0
5353;lne_CURR1-_LING1Q_3;;3979;0.97;;1.0;0;;;0;0;1;0
5358;lne_CURR1-_GORG1R_2;;3979;5.78;;1.0;0;;;0;0;1;0
5364;lne_CURR1B_GORG1R_1;;5363;1.49;;1.0;0;;;0;0;1;0
5370;lne_CURR1-_LING1R_2;;5369;8.323;;1.0;0;;;0;0;1;0
5375;lne_CURR1-_LING1R_3;;3979;1.1;;1.0;0;;;0;0;1;0
5380;lne_CURR1B_LING1R_1;;4004;4.235;;1.0;0;;;0;0;1;0
5386;lne_CURR2-_XN030_1;;5385;41.5;;1.0;0;;;0;0;1;0
5392;lne_XN030_GRMO2-_2;;5391;0.7;;1.0;0;;;0;0;1;0
5398;lne_CURR2-_GRMO2A_1;;5397;41.5;;1.0;0;;;0;0;1;0
5404;lne_GRMO2A_KINC2-_1;;5403;14.26;;1.0;0;;;0;0;1;0
5410;lne_CURR2-_SIGH2Q_1;;5409;1.54;;1.0;0;;;0;0;1;0
5415;lne_CURR2-_SIGH2Q_2;;4016;1.7;;1.0;0;;;0;0;1;0
5421;lne_CURR2-_SIGH2R_1;;5420;1.54;;1.0;0;;;0;0;1;0
5426;lne_CURR2-_SIGH2R_2;;4016;1.67;;1.0;0;;;0;0;1;0
5432;lne_DALL2-_INVR2A_1;;5431;22.55;;1.0;0;;;0;0;1;0
5438;lne_INVR2A_WIYH2-_1;;5437;55.6;;1.0;0;;;0;0;1;0
5444;lne_DENN2-_ZCN53_1;;5443;2.74;;1.0;0;;;0;0;1;0
5450;lne_ZCN53_LOAN2-_1;;5449;18.85;;1.0;0;;;0;0;1;0
5456;lne_DENN2-_ZCN54_1;;5455;2.74;;1.0;0;;;0;0;1;0
5462;lne_ZCN54_LOAN2-_1;;5461;18.85;;1.0;0;;;0;0;1;0
5467;lne_DESA1Q_NECU1-_1;;3985;4.3;;1.0;0;;;0;0;1;0
5473;lne_DESA1Q_NECU1-_2;;5472;6.4;;1.0;0;;;0;0;1;0
5479;06 HUER4-_DEVM4-_1 XF022 to XF006;;5478;5.392;;1.0;0;;;0;0;1;0
5485;07 HUER4-_DEVM4-_1 XF022 to XF039;;5484;5.686;;1.0;0;;;0;0;1;0
5491;08 HUER4-_DEVM4-_1 XF039 to ZO240;;5490;0.119;;1.0;0;;;0;0;1;0
5497;09 HUER4-_DEVM4-_1 ZO240 to ZO251;;5496;3.687;;1.0;0;;;0;0;1;0
5503;10 HUER4-_DEVM4-_1 ZO251 to ZO256;;5502;1.92;;1.0;0;;;0;0;1;0
5509;11 HUER4-_DEVM4-_1 ZO256 to ZO257;;5508;0.36;;1.0;0;;;0;0;1;0
5515;12 HUER4-_DEVM4-_1 ZO257 to ZO259;;5514;0.719;;1.0;0;;;0;0;1;0
5521;13 HUER4-_DEVM4-_1 ZO259 to ZO260;;5520;0.355;;1.0;0;;;0;0;1;0
5527;14 HUER4-_DEVM4-_1 ZO260 to ZO265;;5526;1.996;;1.0;0;;;0;0;1;0
5533;15 HUER4-_DEVM4-_1 ZO265 to ZO266;;5532;0.303;;1.0;0;;;0;0;1;0
5539;16 HUER4-_DEVM4-_1 ZO266 to ZO276;;5538;3.37;;1.0;0;;;0;0;1;0
5545;17 HUER4-_DEVM4-_1 ZO276 to ZO277;;5544;0.275;;1.0;0;;;0;0;1;0
5551;18 HUER4-_DEVM4-_1 ZO277 to ZO280;;5550;0.888;;1.0;0;;;0;0;1;0
5557;19 HUER4-_DEVM4-_1 ZO280 to ZR001;;5556;0.36;;1.0;0;;;0;0;1;0
5563;20 HUER4-_DEVM4-_1 ZR001 to ZR006;;5562;1.74;;1.0;0;;;0;0;1;0
5569;8 HUER4-_NEIL4Q_1 XF006 to XF002(1a);;5568;1.304;;1.0;0;;;0;0;1;0
5575;DEVM4-_WIYH4Q_1 XF039 to XF060;;5574;6.178;;1.0;0;;;0;0;1;0
5581;DEVM4-_WIYH4Q_1 XF060 to XF063;;5580;1.003;;1.0;0;;;0;0;1;0
5587;DEVM4-_WIYH4Q_1 XF063 to XF082;;5586;5.635;;1.0;0;;;0;0;1;0
5593;DEVM4-_WIYH4Q_1 ZO240 to XF039;;5592;0.119;;1.0;0;;;0;0;1;0
5599;DEVM4-_WIYH4Q_1 ZO251 to ZO240;;5598;3.687;;1.0;0;;;0;0;1;0
5605;DEVM4-_WIYH4Q_1 ZO256 to ZO251;;5604;1.92;;1.0;0;;;0;0;1;0
5611;DEVM4-_WIYH4Q_1 ZO257 to ZO256;;5610;0.36;;1.0;0;;;0;0;1;0
5617;DEVM4-_WIYH4Q_1 ZO259 to ZO257;;5616;0.719;;1.0;0;;;0;0;1;0
5623;DEVM4-_WIYH4Q_1 ZO260 to ZO259;;5622;0.355;;1.0;0;;;0;0;1;0
5629;DEVM4-_WIYH4Q_1 ZO265 to ZO260;;5628;1.996;;1.0;0;;;0;0;1;0
5635;DEVM4-_WIYH4Q_1 ZO266 to ZO265;;5634;0.303;;1.0;0;;;0;0;1;0
5641;DEVM4-_WIYH4Q_1 ZO276 to ZO266;;5640;3.37;;1.0;0;;;0;0;1;0
5647;DEVM4-_WIYH4Q_1 ZO277 to ZO276;;5646;0.275;;1.0;0;;;0;0;1;0
5653;DEVM4-_WIYH4Q_1 ZO280 to ZO277;;5652;0.888;;1.0;0;;;0;0;1;0
5659;DEVM4-_WIYH4Q_1 ZR001 to ZO280;;5658;0.36;;1.0;0;;;0;0;1;0
5665;DEVM4-_WIYH4Q_1 ZR006 to ZR001;;5664;1.74;;1.0;0;;;0;0;1;0
5671;lne_AB54_DEVO1-_1;;5670;5.8;;1.0;0;;;0;0;1;0
5676;lne_STIR1T_AB54_1;;4005;5.816;;1.0;0;;;0;0;1;0
5681;lne_DOWE3-_LINM3-_1;;4032;3.895;;1.0;0;;;0;0;1;0
5687;lne_DOWE3-_LINM3-_2;;5686;6.835;;1.0;0;;;0;0;1;0
5692;lne_DOWE3-_LINM3-_2;;4032;3.965;;1.0;0;;;0;0;1;0
5698;lne_DOWE3-_LINM3-_3;;5697;6.665;;1.0;0;;;0;0;1;0
5704;lne_DRUM2Q_WIYH2-_1;;5703;2.46;;1.0;0;;;0;0;1;0
5709;lne_WIYH2-_YD001-_1;;4148;0.29;;1.0;0;;;0;0;1;0
5715;lne_DUNB1Q_INWI1A_1;;5714;7.8;;1.0;0;;;0;0;1;0
5720;lne_INWI1A_INWI1Q_1;;3999;3.7;;1.0;0;;;0;0;1;0
5726;lne_DUNB1R_INWI1B_1;;5725;7.8;;1.0;0;;;0;0;1;0
5731;lne_INWI1B_INWI1R_1;;3999;3.7;;1.0;0;;;0;0;1;0
5737;lne_DUNE1-_SMEA1-_1;;5736;17.838;;1.0;0;;;0;0;1;0
5742;lne_SMEA1-SME1R;;3986;0.13;;1.0;0;;;0;0;1;0
5747;lne_SMEA1R_SMEA1S;;3982;0.491;;1.0;0;;;0;0;1;0
5752;lne_DUNF1Q_INKE1Q_1;;3996;0.09;;1.0;0;;;0;0;1;0
5758;lne_DUNF1Q_INKE1Q_2;;5757;7.58;;1.0;0;;;0;0;1;0
5763;lne_DUNF1R_INKE1R_1;;3996;0.09;;1.0;0;;;0;0;1;0
5769;lne_DUNF1R_INKE1R_2;;5768;7.58;;1.0;0;;;0;0;1;0
5775;lne_ECCL1-_ECCL1A_1;;5774;4.19;;1.0;0;;;0;0;1;0
5781;lne_GALA1-_GALA1A_1;;5780;0.3;;1.0;0;;;0;0;1;0
5787;lne_GALA1A_ECCL1A_1;;5786;26.88;;1.0;0;;;0;0;1;0
5793;lne_ECCL1-_ECCL1B_1;;5792;4.19;;1.0;0;;;0;0;1;0
5799;lne_GALA1-_GALA1B_1;;5798;0.3;;1.0;0;;;0;0;1;0
5805;lne_GALA1B_ECCL1B_1;;5804;26.45;;1.0;0;;;0;0;1;0
5810;lne_BRNX4A_TORN4-_1;;4036;2.1;;1.0;0;;;0;0;1;0
5816;lne_ECCL4A_BRNX4A_1;;5815;34.2;;1.0;0;;;0;0;1;0
5821;lne_BRNX4B_TORN4-_1;;4036;2.1;;1.0;0;;;0;0;1;0
5827;lne_ECCL4B_BRNX4B_1;;5826;34.2;;1.0;0;;;0;0;1;0
5833;lne_DENN2B_EERH2-_1;;5832;24.47;;1.0;0;;;0;0;1;0
5839;lne_DENN2B_LOAN2-_1;;5838;21.35;;1.0;0;;;0;0;1;0
5845;lne_EKIL2R_EKIL2T_1;;5844;5.17;;1.0;0;;;0;0;1;0
5850;lne_EKIL2R_ZE017-_1;;4094;0.108;;1.0;0;;;0;0;1;0
5856;lne_BUSB2R_EKIS2-_1;;5855;9.34;;1.0;0;;;0;0;1;0
5862;lne_BUSB2R_NEIL2-_1;;5861;20.24;;1.0;0;;;0;0;1;0
5868;lne_EKIS2-_XQ028A_1;;5867;0.2135;;1.0;0;;;0;0;1;0
5874;lne_XQ028A_STHA2B_1;;5873;5.5865;;1.0;0;;;0;0;1;0
5880;lne_ELDE1Q_NEIL1-_1;;5879;3.82;;1.0;0;;;0;0;1;0
5885;lne_ELDE1Q_NEIL1-_2;;3976;0.18;;1.0;0;;;0;0;1;0
5891;lne_ELDE1R_NEIL1-_1;;5890;3.82;;1.0;0;;;0;0;1;0
5896;lne_ELDE1R_NEIL1-_2;;3976;0.23;;1.0;0;;;0;0;1;0
5902;lne_ELVA4-_MOFF4A_1;;5901;23.72;;1.0;0;;;0;0;1;0
5908;lne_GRNA4C_MOFF4A_1;;5907;41.82;;1.0;0;;;0;0;1;0
5914;lne_COAL4A_ELVA4-_1;;5913;26.77;;1.0;0;;;0;0;1;0
5920;lne_COAL4A_STHA4-_1;;5919;21.79;;1.0;0;;;0;0;1;0
5925;lne_EWEH1Q_EWEH1S_1;;4003;0.038245;;1.0;0;;;0;0;1;0
5930;lne_EWEH1R_GRNA1-_1;;4003;0.081715;;1.0;0;;;0;0;1;0
5936;lne_EWEH1S_EWEH1R_1;;5935;15.7;;1.0;0;;;0;0;1;0
5942;lne_GARB1Q_HELE1-_1;;5941;5.0304;;1.0;0;;;0;0;1;0
5948;lne_GARB1Q_HELE1-_2;;5947;10.2825;;1.0;0;;;0;0;1;0
5954;lne_GARB1R_STLE1-_1;;5953;5.0609;;1.0;0;;;0;0;1;0
5960;lne_GARB1R_STLE1-_2;;5959;21.8482;;1.0;0;;;0;0;1;0
5966;lne_CK112A_CK112A_1;;5965;24.7994;;1.0;0;;;0;0;1;0
5971;lne_CK202_WIYH1-_1;;3995;0.3304;;1.0;0;;;0;0;1;0
5977;lne_GARE1S_CK112A_1;;5976;10.2825;;1.0;0;;;0;0;1;0
5983;lne_CL153A_CL200_1;;5982;12.8916;;1.0;0;;;0;0;1;0
5988;lne_CL200_WIYH1-_1;;3995;0.1623;;1.0;0;;;0;0;1;0
5994;lne_GARE1T_CL153A_1;;5993;21.8482;;1.0;0;;;0;0;1;0
6000;lne_CAFA1A_EAST1A_1;;5999;3.41;;1.0;0;;;0;0;1;0
6006;lne_CAFA1A_KEOO1-_1;;6005;2.58;;1.0;0;;;0;0;1;0
6012;lne_EASTA_GLLE1-_1;;6011;1.69;;1.0;0;;;0;0;1;0
6017;lne_CH006_MOSM1-_1;;3983;0.09;;1.0;0;;;0;0;1;0
6023;lne_GLNI1-_CH006_1;;6022;1.41;;1.0;0;;;0;0;1;0
6029;lne_GLNI1-_MOSM1-_2;;6028;1.41;;1.0;0;;;0;0;1;0
6034;lne_GLNI1-_MOSM1-_3;;3983;0.11;;1.0;0;;;0;0;1;0
6040;lne_GLRB2-_YS030_1;;6039;12.54;;1.0;0;;;0;0;1;0
6046;lne_YS030_GLRO2-_1;;6045;2.14;;1.0;0;;;0;0;1;0
6052;lne_GLRO2-_YS030_1;;6051;2.14;;1.0;0;;;0;0;1;0
6058;lne_YS030_WFIE2-_2;;6057;9.94;;1.0;0;;;0;0;1;0
6063;lne_BRAE1P_GOVA1Q_1;;4069;4.03;;1.0;0;;;0;0;1;0
6069;lne_BRAE1P_PAIS1Q_1;;6068;4.52;;1.0;0;;;0;0;1;0
6075;lne_XN030_GRMO2-_1;;6074;0.7;;1.0;0;;;0;0;1;0
6081;lne_XN030_KINC2-_1;;6080;14.26;;1.0;0;;;0;0;1;0
6087;lne_GRNA1-_JUNV1A_1;;6086;4.74;;1.0;0;;;0;0;1;0
6093;lne_HAWI1-_JUNV1A_1;;6092;50.61;;1.0;0;;;0;0;1;0
6099;lne_GRNA4A_HAKB4-_1;;6098;1.97;;1.0;0;;;0;0;1;0
6105;lne_GRNA4A_MOFF4C_1;;6104;41.82;;1.0;0;;;0;0;1;0
6110;lne_HAWI3-_PIBU3A_1;;4027;1.0;;1.0;0;;;0;0;1;0
6116;lne_PIBU3A-PIBU3-_1;;6115;11.5;;1.0;0;;;0;0;1;0
6122;lne_HELE1-_WIYH1-_1;;6121;24.7994;;1.0;0;;;0;0;1;0
6127;lne_HELE1-_WIYH1-_2;;3995;0.182;;1.0;0;;;0;0;1;0
6133;1 HUER4-_KILS4-_1 XB001 to XB097;;6132;31.615;;1.0;0;;;0;0;1;0
6139;2 HUER4-_KILS4-_1 XB097 to ZP001;;6138;0.01;;1.0;0;;;0;0;1;0
6145;3 HUER4-_KILS4-_1 ZP001 to ZP081;;6144;27.5;;1.0;0;;;0;0;1;0
6151;1 HUER4-_STHA4-_1 XB001 to XB097;;6150;31.615;;1.0;0;;;0;0;1;0
6157;2 HUER4-_STHA4-_1 XB097 to ZP001;;6156;0.01;;1.0;0;;;0;0;1;0
6163;3 HUER4-_STHA4-_1 ZP001 to ZP081;;6162;27.5;;1.0;0;;;0;0;1;0
6168;HUER;;4049;1e-06;;1.0;0;;;0;0;1;0
6173;KILS4T;;4049;1e-06;;1.0;0;;;0;0;1;0
6178;HUNE4-;;4049;1e-06;;1.0;0;;;0;0;1;0
6183;NEIL4Q;;4049;1e-06;;1.0;0;;;0;0;1;0
6189;lne_XC094_ZF171_1;;6188;0.25;;1.0;0;;;0;0;1;0
6195;lne_XC130_XC094_1;;6194;11.52;;1.0;0;;;0;0;1;0
6201;lne_ZF171_ZF132_1;;6200;14.16;;1.0;0;;;0;0;1;0
6207;lne_ZN063R_ZN066_1;;6206;1.34;;1.0;0;;;0;0;1;0
6213;lne_ZN066_ZN90_XB98_1;;6212;8.16;;1.0;0;;;0;0;1;0
6218;HUNE4-;;4049;1e-06;;1.0;0;;;0;0;1;0
6223;NEIL4R;;4049;1e-06;;1.0;0;;;0;0;1;0
6229;lne_XC094_ZF171_1;;6228;0.25;;1.0;0;;;0;0;1;0
6235;lne_XC130_XC094_1;;6234;11.52;;1.0;0;;;0;0;1;0
6241;lne_ZF171_ZN063R_1;;6240;14.16;;1.0;0;;;0;0;1;0
6247;lne_ZN063R_ZN066_1;;6246;1.34;;1.0;0;;;0;0;1;0
6253;lne_ZN066_ZN091B_1;;6252;8.16;;1.0;0;;;0;0;1;0
6259;lne_BU032_CE001_1;;6258;0.432;;1.0;0;;;0;0;1;0
6265;lne_CE001_KILW1R_1;;6264;12.418;;1.0;0;;;0;0;1;0
6270;lne_HUNF1Q_BU032_1;;4000;3.06;;1.0;0;;;0;0;1;0
6276;lne_BU030_SACO1R_1;;6275;8.14;;1.0;0;;;0;0;1;0
6282;lne_BU032_BU030_1;;6281;0.432;;1.0;0;;;0;0;1;0
6287;lne_HUNF1R_BU032_1;;4000;3.04;;1.0;0;;;0;0;1;0
6292;lne_HUNN2A_HUNN2C_1;;4008;1.111;;1.0;0;;;0;0;1;0
6297;lne_HUNN2A_HUNN2C_2;;4009;2.245;;1.0;0;;;0;0;1;0
6302;lne_HUNN2B_HUNN2D_1;;4008;1.147;;1.0;0;;;0;0;1;0
6307;lne_HUNN2B_HUNN2D_2;;4009;2.266;;1.0;0;;;0;0;1;0
6313;lne_KEOO1-_KEOO1R_1;;6312;2.26;;1.0;0;;;0;0;1;0
6319;lne_KEOO1R_NECU1R_1;;6318;24.25;;1.0;0;;;0;0;1;0
6324;lne_I009_KIER1Q_1;;3993;4.183;;1.0;0;;;0;0;1;0
6330;lne_WIYH1-_I009_1;;6329;2.089;;1.0;0;;;0;0;1;0
6335;lne_I009_KIER1R_1;;3993;4.095;;1.0;0;;;0;0;1;0
6341;lne_WIYH1-_I009_1;;6340;2.089;;1.0;0;;;0;0;1;0
6347;lne_KILS2-_KILT2Q_1;;6346;3.56;;1.0;0;;;0;0;1;0
6352;lne_KILS2-_XW012A_1;;4015;0.29;;1.0;0;;;0;0;1;0
6358;lne_KILS2-_KILT2R_1;;6357;3.56;;1.0;0;;;0;0;1;0
6363;lne_KILS2-_XW012B_1;;4015;0.33;;1.0;0;;;0;0;1;0
6369;KILS4-_STHA4-_1 XV001A to XV011;;6368;4.105;;1.0;0;;;0;0;1;0
6375;KILS4-_STHA4-_1 XV011 to XV099;;6374;30.843;;1.0;0;;;0;0;1;0
6381;5 HUER4-_STHA4-_1 XV001A to XV011;;6380;4.105;;1.0;0;;;0;0;1;0
6387;6 HUER4-_STHA4-_1 XV011 to XV099;;6386;30.843;;1.0;0;;;0;0;1;0
6392;KILT4T;;4049;1e-06;;1.0;0;;;0;0;1;0
6397;STHA;;4049;1e-06;;1.0;0;;;0;0;1;0
6403;lne_KINB2J_XL031_2;;6402;0.65;;1.0;0;;;0;0;1;0
6409;lne_XL006_KINC2-_2;;6408;1.55;;1.0;0;;;0;0;1;0
6415;lne_XL007_XL006-_2;;6414;0.347;;1.0;0;;;0;0;1;0
6421;lne_XL031_XL007_2;;6420;8.121;;1.0;0;;;0;0;1;0
6427;lne_KINB2K_XL031_1;;6426;0.65;;1.0;0;;;0;0;1;0
6433;lne_XL006_KINC2-_1;;6432;1.55;;1.0;0;;;0;0;1;0
6439;lne_XL007_XL006-_1;;6438;0.385;;1.0;0;;;0;0;1;0
6445;lne_XL031_XL007_1;;6444;8.121;;1.0;0;;;0;0;1;0
6451;lne_LAMB2-_PORD2R_1;;6450;3.94;;1.0;0;;;0;0;1;0
6456;lne_PORD2R_YK015-_1;;4145;0.177;;1.0;0;;;0;0;1;0
6462;lne_LEVT1R_REDH1A_1;;6461;8.61;;1.0;0;;;0;0;1;0
6468;lne_REDH1A_AG024A_1;;6467;7.236;;1.0;0;;;0;0;1;0
6474;lne_WFIE1-_AG024A_1;;6473;2.861;;1.0;0;;;0;0;1;0
6479;lne_LOAN2-_MOSM2L_1;;4011;0.174;;1.0;0;;;0;0;1;0
6485;lne_LOAN2-_MOSM2L_2;;6484;26.196;;1.0;0;;;0;0;1;0
6491;lne_MOSM2-_MOSM2L_1;;6490;5.3;;1.0;0;;;0;0;1;0
6497;lne_LOAN2-_WFIE2-_2;;6496;26.226;;1.0;0;;;0;0;1;0
6503;lne_LOAN2-_WFIE2-_3;;6502;2.943;;1.0;0;;;0;0;1;0
6508;lne_LOAN2T_YJ001_1;;4046;0.04;;1.0;0;;;0;0;1;0
6514;lne_MAHI3-_TRLO3A_1;;6513;8.722;;1.0;0;;;0;0;1;0
6519;lne_TRLO3A_TRLO3-_1;;4027;5.5;;1.0;0;;;0;0;1;0
6525;lne_MAYB1-_MAYT1T_1;;6524;12.59;;1.0;0;;;0;0;1;0
6530;lne_MAYB1-_MAYT1T_2;;3981;0.31;;1.0;0;;;0;0;1;0
6536;lne_MOSM2-_MOSM2T_1;;6535;5.3;;1.0;0;;;0;0;1;0
6542;lne_MOSM2T_WFIE2-_1;;6541;2.943;;1.0;0;;;0;0;1;0
6548;lne_NEIL1-_PAIS1Q_1;;6547;8.29;;1.0;0;;;0;0;1;0
6553;lne_YB001-_NEIL1-_1;;3991;0.29;;1.0;0;;;0;0;1;0
6559;lne_NEIL1-_PAIS1R_1;;6558;8.31;;1.0;0;;;0;0;1;0
6564;lne_NEIL1-_YB001_1;;3991;0.31;;1.0;0;;;0;0;1;0
6570;1 NEIL2-_WIYH2-_1 XF001B to XF002;;6569;0.255;;1.0;0;;;0;0;1;0
6576;2 NEIL2-_WIYH2-_1 XF002 to XF006;;6575;1.304;;1.0;0;;;0;0;1;0
6582;3 NEIL2-_WIYH2-_1 XF006 to XF022;;6581;5.392;;1.0;0;;;0;0;1;0
6588;4 NEIL2-_WIYH2-_1 XF022 to XF039;;6587;5.686;;1.0;0;;;0;0;1;0
6594;5 NEIL2-_WIYH2-_1 XF039 to XF060;;6593;6.178;;1.0;0;;;0;0;1;0
6600;6 NEIL2-_WIYH2-_1 XF060 to XF063;;6599;1.003;;1.0;0;;;0;0;1;0
6606;7 NEIL2-_WIYH2-_1 XF063 to XF082;;6605;5.635;;1.0;0;;;0;0;1;0
6611;lne_NNGA2-_NNGA2T_1;;4136;12.325;;1.0;0;;;0;0;1;0
6616;lne_NNGA2G_NNGA2S_1;;4138;1.0;;1.0;0;;;0;0;1;0
6621;lne_NNGA2S_NNGA2T_1;;4137;36.572;;1.0;0;;;0;0;1;0
6626;lne_NNGB2-_NNGB2T_1;;4136;12.3;;1.0;0;;;0;0;1;0
6631;lne_NNGB2G_NNGB2S_1;;4138;1.0;;1.0;0;;;0;0;1;0
6636;lne_NNGB2S_NNGB2T_1;;4137;36.572;;1.0;0;;;0;0;1;0
6642;lne_POOB2Q_SMEA2-_1;;6641;7.79;;1.0;0;;;0;0;1;0
6647;lne_SMEA2-_YH002A_1;;4010;0.19;;1.0;0;;;0;0;1;0
6653;lne_POOB2R_SMEA2-_1;;6652;7.79;;1.0;0;;;0;0;1;0
6658;lne_SMEA2-_YH002B_1;;4010;0.19;;1.0;0;;;0;0;1;0
6664;lne_REDH1-_AG024-_1;;6663;7.236;;1.0;0;;;0;0;1;0
6670;lne_WFIE1-_AG024-_1;;6669;2.861;;1.0;0;;;0;0;1;0
6676;lne_SMEA4Q_STHA4-_1;;6675;61.77;;1.0;0;;;0;0;1;0
6682;lne_SMEA4Q_STHA4B_3;;6681;11.6;;1.0;0;;;0;0;1;0
6688;lne_CRYR4A_FALL4A_1;;6687;13.86;;1.0;0;;;0;0;1;0
6694;lne_CRYR4A_THOB4-_1;;6693;9.36;;1.0;0;;;0;0;1;0
6700;lne_FALL4A_SMEA4Q_1;;6699;31.1;;1.0;0;;;0;0;1;0
6705;lne_THOB4B_TORN4-_1;;4042;1.94;;1.0;0;;;0;0;1;0
6711;lne_AB54_AG139A_1;;6710;5.8;;1.0;0;;;0;0;1;0
6717;lne_AG139A_WFIE1A_1;;6716;31.8;;1.0;0;;;0;0;1;0
6722;lne_STIR1S_AB54-1;;4005;5.816;;1.0;0;;;0;0;1;0
6728;lne_STLE1-_WIYH1-_1;;6727;12.8916;;1.0;0;;;0;0;1;0
6733;lne_STLE1-_WIYH1-_2;;3995;0.2908;;1.0;0;;;0;0;1;0
6739;lne_WFIB2-_YS030_1;;6738;12.54;;1.0;0;;;0;0;1;0
6745;lne_YS030_WFIE2-_1;;6744;9.94;;1.0;0;;;0;0;1;0
6750;lne_AIKE3-_DUNB3-_1;;4053;15.0;;1.0;0;;;0;0;1;0
6755;lne_AIKE3-_DUNB3-_2;;4054;15.0;;1.0;0;;;0;0;1;0
6760;lne_ANDE3-_DOWE3-_1;;4030;11.22;;1.0;0;;;0;0;1;0
6765;lne_ASVA3-_MAYB3-_1;;4025;25.3;;1.0;0;;;0;0;1;0
6771;lne_AUCH2-_MAHI2-_1;;6770;14.5;;1.0;0;;;0;0;1;0
6776;lne_AUCW1-_HADH1-_1;;4055;18.0;;1.0;0;;;0;0;1;0
6781;lne_AUCW1-_MAYB1-_1;;4056;0.07;;1.0;0;;;0;0;1;0
6787;lne_AYR-2Q_COYW2S_1;;6786;9.37;;1.0;0;;;0;0;1;0
6793;lne_AYR-2R_COYW2T_1;;6792;9.37;;1.0;0;;;0;0;1;0
6798;lne_BAGA3-_POLK3A_1;;4057;5.46;;1.0;0;;;0;0;1;0
6803;lne_BAGA3-_POLK3A_2;;4058;5.49;;1.0;0;;;0;0;1;0
6808;lne_BERW3-_ECCL3-_1;;4059;999.99;;1.0;0;;;0;0;1;0
6814;lne_BLAH1-_DUNH1Q_1;;6813;1.15;;1.0;0;;;0;0;1;0
6820;lne_BLAH1-_DUNH1R_1;;6819;1.15;;1.0;0;;;0;0;1;0
6825;lne_BLAH3A_WNDR3-_1;;4020;0.21;;1.0;0;;;0;0;1;0
6830;lne_BLCW3-_BLKS3-_1;;4035;2.801;;1.0;0;;;0;0;1;0
6836;lne_BONN1-_CUMB1Q_1;;6835;10.89;;1.0;0;;;0;0;1;0
6842;lne_BONN1-_CUMB1R_1;;6841;10.89;;1.0;0;;;0;0;1;0
6847;lne_BONN3-_EARB3-_1;;4060;20.8;;1.0;0;;;0;0;1;0
6852;lne_BPGR3-_BPGR3G_1;;4063;1.0;;1.0;0;;;0;0;1;0
6857;lne_BPGR3-_BPGR3G_2;;4064;1.0;;1.0;0;;;0;0;1;0
6862;lne_BPGR3-_BPGR3J_1;;4065;0.27;;1.0;0;;;0;0;1;0
6867;lne_BPGR3-_BPGR3K_1;;4066;0.3;;1.0;0;;;0;0;1;0
6872;lne_BROC1-_BROT1-_1;;3987;0.22;;1.0;0;;;0;0;1;0
6877;lne_BROT1-_COAL1-_1;;3977;3.2;;1.0;0;;;0;0;1;0
6883;lne_BROT1-_LINM1Q_1;;6882;5.774;;1.0;0;;;0;0;1;0
6889;lne_BROX1Q_CURR1A_1;;6888;10.34;;1.0;0;;;0;0;1;0
6895;lne_BROX1R_CURR1B_1;;6894;10.34;;1.0;0;;;0;0;1;0
6900;lne_BUSB2-_GIFF2Q_1;;4070;5.0;;1.0;0;;;0;0;1;0
6905;lne_BUSB2-_GIFF2R_1;;4071;5.0;;1.0;0;;;0;0;1;0
6911;lne_BUSB2-_NEIL2-_1;;6910;20.24;;1.0;0;;;0;0;1;0
6917;lne_CAFA1Q_KEOO1-_1;;6916;2.58;;1.0;0;;;0;0;1;0
6922;lne_CALD3-_EKIS3-_1;;4072;15.0;;1.0;0;;;0;0;1;0
6927;lne_CAMI3-_GLNI3-_1;;4021;0.5;;1.0;0;;;0;0;1;0
6932;lne_CATY1Q_DALM1-_1;;4003;4.65;;1.0;0;;;0;0;1;0
6937;lne_CATY1R_DALM1-_1;;4003;4.65;;1.0;0;;;0;0;1;0
6942;lne_CCSS3-_CUMH3-_1;;4030;2.3;;1.0;0;;;0;0;1;0
6947;lne_CHAP1-_HAKB1-_1;;4073;14.72;;1.0;0;;;0;0;1;0
6952;lne_CHAP3-_MINS3-_1;;4074;15.0;;1.0;0;;;0;0;1;0
6957;lne_CHAP3-_STCR3-_1;;4075;26.0;;1.0;0;;;0;0;1;0
6962;lne_CHAP3-_STCR3-_2;;4076;26.0;;1.0;0;;;0;0;1;0
6967;lne_CHAS2Q_DALM2Q_1;;4077;4.05;;1.0;0;;;0;0;1;0
6972;lne_CHAS2R_DALM2R_1;;4078;4.05;;1.0;0;;;0;0;1;0
6978;lne_CLYM2-_DALM2Q_1;;6977;4.21;;1.0;0;;;0;0;1;0
6984;lne_CLYM2-_EERH2-_1;;6983;8.75;;1.0;0;;;0;0;1;0
6990;lne_CLYM2-_EKIL2Q_1;;6989;5.62;;1.0;0;;;0;0;1;0
6996;lne_CLYM2-_EKIL2R_1;;6995;5.62;;1.0;0;;;0;0;1;0
7001;lne_CLYN2Q_ELVA2Q_1;;4080;6.2;;1.0;0;;;0;0;1;0
7006;lne_CLYS2R_ELVA2R_1;;4017;7.17;;1.0;0;;;0;0;1;0
7011;lne_CLYS3B_CLYS3X_1;;4021;0.05;;1.0;0;;;0;0;1;0
7016;lne_COAL1-_DONO1-_1;;3984;4.48;;1.0;0;;;0;0;1;0
7022;lne_COAL4-_ELVA4-_1;;7021;26.71;;1.0;0;;;0;0;1;0
7028;lne_COAL4-_STHA4B_1;;7027;21.73;;1.0;0;;;0;0;1;0
7034;lne_COCK2-_SMEA2-_1;;7033;9.51;;1.0;0;;;0;0;1;0
7040;lne_COCK4Q_ECCL4A_1;;7039;65.9;;1.0;0;;;0;0;1;0
7046;lne_COCK4R_ECCL4B_1;;7045;65.89;;1.0;0;;;0;0;1;0
7052;lne_COYL2-_COYW2T_1;;7051;1.3;;1.0;0;;;0;0;1;0
7058;lne_COYL2-_MAHI2-_1;;7057;49.5;;1.0;0;;;0;0;1;0
7064;lne_COYL2-_NECU2-_1;;7063;14.3;;1.0;0;;;0;0;1;0
7070;lne_COYL2-_NECU2-_2;;7069;14.3;;1.0;0;;;0;0;1;0
7075;lne_CRYR1A_WESE1-_1;;4006;3.989;;1.0;0;;;0;0;1;0
7080;lne_CRYR3-_DUNB3-_1;;4082;10.0;;1.0;0;;;0;0;1;0
7085;lne_CRYR3-_DUNB3-_2;;4083;10.0;;1.0;0;;;0;0;1;0
7090;lne_CRYR3-_DUNB3-_3;;4084;10.0;;1.0;0;;;0;0;1;0
7096;lne_CRYR4-_FALL4-_1;;7095;13.86;;1.0;0;;;0;0;1;0
7101;lne_CRYR4-_NNGA4-_1;;4039;0.58;;1.0;0;;;0;0;1;0
7106;lne_CRYR4-_NNGB4-_1;;4039;0.58;;1.0;0;;;0;0;1;0
7111;lne_CUMB3-_GRGR3-_1;;4029;8.0;;1.0;0;;;0;0;1;0
7117;lne_CUPA1Q_LEVT1Q_1;;7116;13.27;;1.0;0;;;0;0;1;0
7123;lne_CUPA1R_LEVT1R_1;;7122;13.27;;1.0;0;;;0;0;1;0
7128;lne_CUPA3-_FERY3-_1;;4023;0.6;;1.0;0;;;0;0;1;0
7134;lne_CURR2-_KAIM2-_1;;7133;9.35;;1.0;0;;;0;0;1;0
7140;lne_CURR2-_KAIM2-_2;;7139;9.35;;1.0;0;;;0;0;1;0
7146;lne_DALL2-_INVR2-_1;;7145;22.55;;1.0;0;;;0;0;1;0
7151;lne_DALM1-_SANX1Q_1;;4085;5.16;;1.0;0;;;0;0;1;0
7156;lne_DALM1-_SANX1R_1;;4085;5.78;;1.0;0;;;0;0;1;0
7161;lne_DALS3-_DUMF3A_1;;4086;18.0;;1.0;0;;;0;0;1;0
7167;lne_DENN2-_LAMB2-_1;;7166;31.991;;1.0;0;;;0;0;1;0
7173;lne_DENN2-_LAMB2T_1;;7172;31.991;;1.0;0;;;0;0;1;0
7179;lne_DEVM1-_ERSK1Q_1;;7178;16.97;;1.0;0;;;0;0;1;0
7185;lne_DEVM1-_SPAV1Q_1;;7184;7.57;;1.0;0;;;0;0;1;0
7191;lne_DEVM1-_SPAV1R_1;;7190;7.57;;1.0;0;;;0;0;1;0
7197;lne_DEVO1-_WFIE1B_1;;7196;31.8;;1.0;0;;;0;0;1;0
7202;lne_DEWP2Q_WHHO2Q_1;;4087;2.48;;1.0;0;;;0;0;1;0
7207;lne_DEWP2R_WHHO2R_1;;4087;2.55;;1.0;0;;;0;0;1;0
7212;lne_DONO3A_HAGH3-_1;;4030;8.25;;1.0;0;;;0;0;1;0
7218;lne_DRUM2R_WIYH2-_1;;7217;2.46;;1.0;0;;;0;0;1;0
7223;lne_DUMF1-_TONG1Q_1;;4088;43.58;;1.0;0;;;0;0;1;0
7228;lne_DUNB1Q_DUNB1S_1;;3985;0.15;;1.0;0;;;0;0;1;0
7233;lne_DUNB1R_DUNB1T_1;;3985;0.15;;1.0;0;;;0;0;1;0
7238;lne_DUNB3-_VIRD3-_1;;4050;7.4;;1.0;0;;;0;0;1;0
7244;lne_DUNE1-_GALA1-_1;;7243;23.64;;1.0;0;;;0;0;1;0
7249;lne_DUNE3-_KEIH3-_1;;4018;4.7458;;1.0;0;;;0;0;1;0
7254;lne_DUNE3-_POGB3-_1;;4031;3.809;;1.0;0;;;0;0;1;0
7259;lne_DUNE3-_TODD3-_1;;4089;6.07;;1.0;0;;;0;0;1;0
7265;lne_DUNF1Q_MOSM1A_1;;7264;10.46;;1.0;0;;;0;0;1;0
7271;lne_DUNF1R_MOSM1B_1;;7270;10.46;;1.0;0;;;0;0;1;0
7276;lne_DUNH1Q_DUNH1S_1;;4090;0.336;;1.0;0;;;0;0;1;0
7282;lne_DUNH1Q_NECU1-_1;;7281;13.65;;1.0;0;;;0;0;1;0
7287;lne_DUNH1R_DUNH1T_1;;4091;0.372;;1.0;0;;;0;0;1;0
7293;lne_DUNH1R_NECU1-_1;;7292;13.65;;1.0;0;;;0;0;1;0
7299;lne_EAST1Q_GLLE1-_1;;7298;1.69;;1.0;0;;;0;0;1;0
7304;lne_ECCL3-_GALA3-_1;;4092;48.15;;1.0;0;;;0;0;1;0
7310;lne_ECCL4C_STWB4Q_1;;7309;7.39;;1.0;0;;;0;0;1;0
7316;lne_ECCL4D_STWB4R_1;;7315;7.39;;1.0;0;;;0;0;1;0
7321;lne_EERH2-_NEAR2Q_1;;4093;15.34;;1.0;0;;;0;0;1;0
7327;lne_EKIL2Q_EKIL2S_1;;7326;5.17;;1.0;0;;;0;0;1;0
7333;lne_EKIL2Q_STHA2A_1;;7332;4.79;;1.0;0;;;0;0;1;0
7339;lne_EKIL2R_STHA2B_1;;7338;4.79;;1.0;0;;;0;0;1;0
7344;lne_EKIS2-_WLEE2-_1;;4095;6.0;;1.0;0;;;0;0;1;0
7349;lne_EKIS2-_WLEX2-_1;;4096;16.68;;1.0;0;;;0;0;1;0
7354;lne_ELDE1Q_JOHN1Q_1;;4007;4.37;;1.0;0;;;0;0;1;0
7359;lne_ELDE1R_JOHN1R_1;;4007;4.37;;1.0;0;;;0;0;1;0
7365;lne_ELVA3A_PRST3A_1;;7364;1.01;;1.0;0;;;0;0;1;0
7371;lne_ELVA4-_MOFF4-_1;;7370;23.5;;1.0;0;;;0;0;1;0
7376;lne_ENHI1-_NECU1C_1;;4003;4.4;;1.0;0;;;0;0;1;0
7381;lne_ERSK3-_SHLA3-_1;;4030;1.0;;1.0;0;;;0;0;1;0
7386;lne_ESST1-_PART1Q_1;;4097;6.9;;1.0;0;;;0;0;1;0
7391;lne_ESST1-_WIYH1-_1;;3985;3.59;;1.0;0;;;0;0;1;0
7396;lne_ESST1Q_PART1R_1;;4098;6.84;;1.0;0;;;0;0;1;0
7401;lne_ESST1Q_WIYH1-_1;;4099;3.16;;1.0;0;;;0;0;1;0
7406;lne_EXON3-_MOSM3Q_1;;4100;2.0;;1.0;0;;;0;0;1;0
7411;lne_EXON3-_MOSM3R_1;;4101;2.0;;1.0;0;;;0;0;1;0
7417;lne_FALL4-_SMEA4R_1;;7416;31.1;;1.0;0;;;0;0;1;0
7422;lne_FINN1Q_PART1Q_1;;3988;2.813;;1.0;0;;;0;0;1;0
7427;lne_FINN1R_PART1R_1;;3988;2.845;;1.0;0;;;0;0;1;0
7432;lne_GALA1-_HAWI1B_1;;4102;23.55;;1.0;0;;;0;0;1;0
7437;lne_GALA3-_LOPA3-_1;;4103;10.0;;1.0;0;;;0;0;1;0
7443;lne_GARB1S_GARE1S_1;;7442;5.0304;;1.0;0;;;0;0;1;0
7449;lne_GARB1T_GARE1T_1;;7448;5.0609;;1.0;0;;;0;0;1;0
7455;lne_GARE1S_WHTL1S_1;;7454;1.68;;1.0;0;;;0;0;1;0
7461;lne_GARE1T_WHTL1T_1;;7460;1.67;;1.0;0;;;0;0;1;0
7466;lne_GAWH3-_HAHA3-_1;;4026;5.07;;1.0;0;;;0;0;1;0
7471;lne_GLCH3-_GLLU3-_1;;4032;9.84;;1.0;0;;;0;0;1;0
7476;lne_GLGL1Q_SAKN1-_1;;4004;9.0;;1.0;0;;;0;0;1;0
7481;lne_GLGL3-_SNQR3-_1;;4035;2.3;;1.0;0;;;0;0;1;0
7486;lne_GLGL3-_TWEN3-_1;;4027;0.175;;1.0;0;;;0;0;1;0
7491;lne_GLGL3-_WHLL3-_1;;4024;1.2;;1.0;0;;;0;0;1;0
7497;lne_GLLE1-_NETS1-_1;;7496;30.04;;1.0;0;;;0;0;1;0
7503;lne_GLLE1-_NETS1-_2;;7502;30.04;;1.0;0;;;0;0;1;0
7508;lne_GLLE1-_TONG1-_1;;4104;33.1;;1.0;0;;;0;0;1;0
7514;lne_GLLU1Q_NETS1-_1;;7513;22.0;;1.0;0;;;0;0;1;0
7520;lne_GLLU1R_NETS1-_1;;7519;22.0;;1.0;0;;;0;0;1;0
7525;lne_GLLU3-_NETS3-_1;;4105;22.5;;1.0;0;;;0;0;1;0
7531;lne_GLNI1-_REDH1-_1;;7530;10.547;;1.0;0;;;0;0;1;0
7537;lne_GLNI1-_WFIE1B_1;;7536;7.11;;1.0;0;;;0;0;1;0
7542;lne_GLRO3A_ROAR3-_1;;4029;0.2;;1.0;0;;;0;0;1;0
7547;lne_GLRO3A_ROBP3A_1;;4106;6.0;;1.0;0;;;0;0;1;0
7552;lne_GLRO3B_ROBP3B_1;;4107;6.0;;1.0;0;;;0;0;1;0
7557;lne_GORG1Q_TELR1Q_1;;4108;3.74;;1.0;0;;;0;0;1;0
7562;lne_GORG1R_TELR1R_1;;4109;3.72;;1.0;0;;;0;0;1;0
7567;lne_GOVA1Q_HAGR1Q_1;;4110;4.04;;1.0;0;;;0;0;1;0
7572;lne_GOVA1R_HAGR1R_1;;4111;4.11;;1.0;0;;;0;0;1;0
7577;lne_GRMO3A_GRMO3C_1;;4112;1.0;;1.0;0;;;0;0;1;0
7582;lne_GRMO3A_GRMO3C_2;;4113;1.0;;1.0;0;;;0;0;1;0
7588;lne_GRNA1-_JUNV1-_1;;7587;4.74;;1.0;0;;;0;0;1;0
7593;lne_GRNA4-_GRSC4-_1;;4048;0.1;;1.0;0;;;0;0;1;0
7599;lne_GRNA4-_HAKB4B_1;;7598;1.97;;1.0;0;;;0;0;1;0
7604;lne_HARE1-_MOFF1-_1;;3988;15.33;;1.0;0;;;0;0;1;0
7609;lne_HARH3-_LING3-_1;;4025;9.97;;1.0;0;;;0;0;1;0
7615;lne_HAWI1-_JUNV1-_1;;7614;50.34;;1.0;0;;;0;0;1;0
7620;lne_HUCS4-_HUNE4-_1;;4037;0.665;;1.0;0;;;0;0;1;0
7625;lne_HUCS4-_HUNE4-_2;;4037;0.675;;1.0;0;;;0;0;1;0
7630;lne_HUER1-_HUNF1Q_1;;4114;0.18;;1.0;0;;;0;0;1;0
7635;lne_HUER1-_HUNF1R_1;;4115;0.1;;1.0;0;;;0;0;1;0
7640;lne_HUER1-_JUNA1T_1;;4116;3.62;;1.0;0;;;0;0;1;0
7645;lne_HUER4-_HUNE4-_1;;4117;0.25;;1.0;0;;;0;0;1;0
7650;lne_HUER4-_HUNE4-_2;;4117;0.25;;1.0;0;;;0;0;1;0
7655;lne_HUNE4-_HUNN4A_1;;4040;0.259;;1.0;0;;;0;0;1;0
7660;lne_HUNE4-_HUNN4B_1;;4040;0.177;;1.0;0;;;0;0;1;0
7665;lne_INVB2A_INVR2-_1;;4118;1.0;;1.0;0;;;0;0;1;0
7670;lne_INVB2B_INVR2-_1;;4119;1.0;;1.0;0;;;0;0;1;0
7676;lne_INVR2-_WIYH2-_1;;7675;55.6;;1.0;0;;;0;0;1;0
7681;lne_INWI1Q_TORN1-_1;;4120;1.15;;1.0;0;;;0;0;1;0
7686;lne_INWI1R_TORN1-_1;;4121;1.12;;1.0;0;;;0;0;1;0
7692;lne_JUNA1T_KILW1Q_1;;7691;12.418;;1.0;0;;;0;0;1;0
7698;lne_JUNA1T_SACO1Q_1;;7697;8.14;;1.0;0;;;0;0;1;0
7703;lne_JUNB1-_JUNV1-_1;;4045;1.0;;1.0;0;;;0;0;1;0
7709;lne_KAIM2-_SMEA2-_1;;7708;8.78;;1.0;0;;;0;0;1;0
7714;lne_KAIM2-_WHHO2Q_1;;4122;6.455;;1.0;0;;;0;0;1;0
7719;lne_KAIM2-_WHHO2R_1;;4122;6.297;;1.0;0;;;0;0;1;0
7725;lne_KHLL3-_MAYB3-_1;;7724;4.8;;1.0;0;;;0;0;1;0
7730;lne_KILB1Q_WIYH1-_1;;4127;3.38;;1.0;0;;;0;0;1;0
7735;lne_KILB1R_WIYH1-_1;;4128;3.29;;1.0;0;;;0;0;1;0
7740;lne_KILG2-_MAHI2-_1;;4014;14.0;;1.0;0;;;0;0;1;0
7745;lne_KILS1-_MEAD1-_1;;4129;12.57;;1.0;0;;;0;0;1;0
7750;lne_KILT3B_SNED3A_1;;4019;15.15;;1.0;0;;;0;0;1;0
7756;lne_KILW1Q_MEAD1-_1;;7755;13.8;;1.0;0;;;0;0;1;0
7762;lne_KILW1R_MEAD1-_1;;7761;13.8;;1.0;0;;;0;0;1;0
7768;lne_KINC2-_LOAN2Q_1;;7767;4.28;;1.0;0;;;0;0;1;0
7774;lne_KINC2-_LOAN2R_1;;7773;4.28;;1.0;0;;;0;0;1;0
7779;lne_KYPE3A_HARR3-_1;;4030;0.5;;1.0;0;;;0;0;1;0
7784;lne_LAMB2-_LAMB2T_1;;4046;0.001;;1.0;0;;;0;0;1;0
7790;lne_LAMB2-_PORD2Q_1;;7789;3.94;;1.0;0;;;0;0;1;0
7796;lne_LAMB2-_WIYH2-_1;;7795;17.88;;1.0;0;;;0;0;1;0
7802;lne_LAMB2T_WIYH2-_1;;7801;17.88;;1.0;0;;;0;0;1;0
7808;lne_LEVE1Q_LEVT1Q_1;;7807;2.21;;1.0;0;;;0;0;1;0
7814;lne_LEVE1R_LEVT1R_1;;7813;2.21;;1.0;0;;;0;0;1;0
7820;lne_LEVT1Q_REDH1-_1;;7819;8.61;;1.0;0;;;0;0;1;0
7825;lne_LING3-_LNGB3A_1;;4021;13.7;;1.0;0;;;0;0;1;0
7830;lne_LOAN2-_LOAN2T_1;;4046;0.001;;1.0;0;;;0;0;1;0
7835;lne_MEAD1-_MEAD1Q_1;;4130;1.0;;1.0;0;;;0;0;1;0
7840;lne_MEAD1-_MEAD1R_1;;4131;1.0;;1.0;0;;;0;0;1;0
7845;lne_MINN3-_MOFF3A_1;;4022;12.34;;1.0;0;;;0;0;1;0
7850;lne_MOSH1Q_MOSM1A_1;;4132;1.03;;1.0;0;;;0;0;1;0
7855;lne_MOSH1R_MOSM1B_1;;4133;0.96;;1.0;0;;;0;0;1;0
7861;lne_NEAR2Q_WISH2-_1;;7860;16.1;;1.0;0;;;0;0;1;0
7867;lne_NEAR2R_WISH2-_1;;7866;16.1;;1.0;0;;;0;0;1;0
7872;lne_NECU1-_SOKY1-_1;;4052;4.2;;1.0;0;;;0;0;1;0
7877;lne_NECU1C_NOKY1-_1;;3992;1.212;;1.0;0;;;0;0;1;0
7882;lne_NEIG4-_NEIL4Q_1;;4038;0.834;;1.0;0;;;0;0;1;0
7887;lne_NEIL1-_NEIL1C_1;;4134;0.32;;1.0;0;;;0;0;1;0
7892;lne_NEIL1-_NESC1-_1;;4043;0.1;;1.0;0;;;0;0;1;0
7897;lne_NEIL2-_NEIL2C_1;;4135;0.2;;1.0;0;;;0;0;1;0
7902;lne_NEIL2-_NEIL2D_1;;4012;0.2;;1.0;0;;;0;0;1;0
7907;lne_NETH3-_WISH3T_1;;4028;0.98;;1.0;0;;;0;0;1;0
7913;lne_PAIS1Q_PAIS1S_1;;7912;1.87;;1.0;0;;;0;0;1;0
7919;lne_PAIS1R_PAIS1T_1;;7918;1.87;;1.0;0;;;0;0;1;0
7924;lne_POLK3A_TORM3A_1;;4140;7.42;;1.0;0;;;0;0;1;0
7929;lne_POOB2Q_SHRU2Q_1;;4141;4.96;;1.0;0;;;0;0;1;0
7934;lne_POOB2R_SHRU2R_1;;4142;4.96;;1.0;0;;;0;0;1;0
7939;lne_PORD2Q_WGEO2Q_1;;4143;1.83;;1.0;0;;;0;0;1;0
7944;lne_PORD2R_WGEO2R_1;;4144;2.15;;1.0;0;;;0;0;1;0
7949;lne_RAVE3S_WISH3S_1;;4146;4.1;;1.0;0;;;0;0;1;0
7954;lne_RAVE3T_WISH3T_1;;4147;4.1;;1.0;0;;;0;0;1;0
7960;lne_SMEA4R_WISH4-_1;;7959;61.77;;1.0;0;;;0;0;1;0
7966;lne_STHA4A_WISH4-_1;;7965;11.6;;1.0;0;;;0;0;1;0
7971;lne_WERF3-_WFIE3-_1;;4047;1.0;;1.0;0;;;0;0;1;0
7977;lne_WHTB1S_WHTL1S_1;;7976;2.05;;1.0;0;;;0;0;1;0
7983;lne_WHTB1T_WHTL1T_1;;7982;2.05;;1.0;0;;;0;0;1;0

$$ElmLod;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);chr_name(a:20);plini(r);qlini(r);scale0(r);outserv(i);for_name(a:50);mode_inp(a:3);slini(r);coslini(r);pf_recap(i);i_scale(i);classif(a:20)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* typ_id: p: DGS field typ_id (p)
* chr_name: a:20: DGS field chr_name (a:20)
* plini: r: DGS field plini (r)
* qlini: r: DGS field qlini (r)
* scale0: r: DGS field scale0 (r)
* outserv: i: DGS field outserv (i)
* for_name: a:50: DGS field for_name (a:50)
* mode_inp: a:3: DGS field mode_inp (a:3)
* slini: r: DGS field slini (r)
* coslini: r: DGS field coslini (r)
* pf_recap: i: DGS field pf_recap (i)
* i_scale: i: DGS field i_scale (i)
* classif: a:20: DGS field classif (a:20)
********************************************************************************
1089;eqLod-0;2;3;;959.9191;-114.4342;1.0;0;;DEF;966.7160206981417;0.9929690616969054;0;1;
1092;eqLod-1;2;3;;969.1483;-24.99803;1.0;0;;DEF;969.4706436487753;0.999667505508406;0;1;
1095;eqLod-2;2;3;;695.2432;-10.67006;1.0;0;;DEF;695.3250731324476;0.9998822520061318;0;1;
1098;eqLod-3;2;3;;695.1616;-20.57357;1.0;0;;DEF;695.4659746508846;0.9995623442957977;0;1;
1101;eqLod-4;2;3;;39.43966;-24.81585;1.0;0;;DEF;46.59735177172733;0.846392734789057;0;1;
1104;eqLod-5;2;3;;26.96804;-20.29216;1.0;0;;DEF;33.749769464504496;0.799058495150996;0;1;
1107;eqLod-0(1);2;3;;-729.7769;126.8974;1.0;0;;DEF;740.7275301353191;-0.9852163856616499;0;1;
1110;eqLod-1(1);2;3;;-613.4508;75.07446;1.0;0;;DEF;618.0275548589492;-0.9925945779877181;0;1;
1113;eqLod-10;2;3;;-40.42878;-4.70499;1.0;0;;DEF;40.7016361242211;-0.9932961878144567;0;1;
1116;eqLod-11;2;3;;-40.86022;-4.784254;1.0;0;;DEF;41.13935664038654;-0.9932148515878221;0;1;
1119;eqLod-12;2;3;;-39.78889;-41.84082;1.0;0;;DEF;57.73915470202608;-0.6891145221182776;0;1;
1122;eqLod-13;2;3;;-39.69582;-43.34045;1.0;0;;DEF;58.77204039060495;-0.6754201442757057;0;1;
1125;eqLod-2(1);2;3;;-48.56535;8.923045;1.0;0;;DEF;49.37827409594755;-0.983536806200072;0;1;
1128;eqLod-3(1);2;3;;-732.062;126.8902;1.0;0;;DEF;742.9777215368171;-0.9853081442142864;0;1;
1131;eqLod-4(1);2;3;;-48.48066;8.977935;1.0;0;;DEF;49.304946109896775;-0.9832818778858513;0;1;
1134;eqLod-5(1);2;3;;-48.59211;8.927081;1.0;0;;DEF;49.40532288562297;-0.9835399742755325;0;1;
1137;eqLod-6;2;3;;-932.3931;76.48591;1.0;0;;DEF;935.5249795468521;-0.9966522758714907;0;1;
1140;eqLod-7;2;3;;-48.37225;8.956972;1.0;0;;DEF;49.19453137769771;-0.9832851059930924;0;1;
1143;eqLod-8;2;3;;-445.3504;70.19395;1.0;0;;DEF;450.84827757989996;-0.9878054816813054;0;1;
1146;eqLod-9;2;3;;-445.1532;70.45679;1.0;0;;DEF;450.69449822173794;-0.9877049792185134;0;1;
1149;lod_AYR-3-_1;2;3;;34.815;0.656;1.0;0;;DEF;34.82117977610753;0.9998225282386392;0;1;
1152;lod_BAGA0J_1;2;3;;1.8245;0.57;1.0;0;;DEF;1.9114654718304487;0.954503247318839;0;1;
1155;lod_BAGA0K_1;2;3;;1.8245;0.57;1.0;0;;DEF;1.9114654718304487;0.954503247318839;0;1;
1158;lod_BAGA3-_1;2;3;;33.841;4.985;1.0;0;;DEF;34.20619104782057;0.9893238318376335;0;1;
1161;lod_BAIN3-_1;2;3;;22.421;1.673;1.0;0;;DEF;22.483330936496042;0.9972276822917344;0;1;
1164;lod_BERW3-_1;2;3;;23.083;-3.247;1.0;0;;DEF;23.310253065979353;0.9902509395613974;0;1;
1167;lod_BONN0J_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1170;lod_BONN0K_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1173;lod_BONN0L_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1176;lod_BONN3-_1;2;3;;49.574;6.226;1.0;0;;DEF;49.96343214792194;0.9922056565936265;0;1;
1179;lod_BPGR3-_1;2;3;;90.0;59.577;1.0;0;;DEF;107.93247393162078;0.8338546937876948;0;1;
1182;lod_BRAP3-_1;2;3;;24.186;2.264;1.0;0;;DEF;24.291732997050662;0.9956473670666683;0;1;
1185;lod_BROX3-_1;2;3;;39.079;2.617;1.0;0;;DEF;39.16652818415235;0.9977652299498998;0;1;
1188;lod_CAFA5-_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1191;lod_CATY0J_1;2;3;;2.033;1.22;1.0;0;;DEF;2.3709679457976653;0.8574557085865778;0;1;
1194;lod_CATY0K_1;2;3;;2.033;1.22;1.0;0;;DEF;2.3709679457976653;0.8574557085865778;0;1;
1197;lod_CATY3-_1;2;3;;12.229;0.081;1.0;0;;DEF;12.229268252843257;0.9999780646856614;0;1;
1200;lod_CHAP1-_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1203;lod_CHAP3-_1;2;3;;33.756;1.613;1.0;0;;DEF;33.79451590125238;0.9988602913749401;0;1;
1206;lod_CHAS3A_1;2;3;;28.362;0.616;1.0;0;;DEF;28.368688725424022;0.9997642215511346;0;1;
1209;lod_CHAS3B_1;2;3;;28.362;0.616;1.0;0;;DEF;28.368688725424022;0.9997642215511346;0;1;
1212;lod_CLYM3A_1;2;3;;34.786;0.4735;1.0;0;;DEF;34.789222443883396;0.999907372351061;0;1;
1215;lod_CLYM3B_1;2;3;;34.786;0.4735;1.0;0;;DEF;34.789222443883396;0.999907372351061;0;1;
1218;lod_COAT3-_1;2;3;;57.256;1.57;1.0;0;;DEF;57.27752121033172;0.9996242642859371;0;1;
1221;lod_COCK3-_1;2;3;;32.837;1.85;1.0;0;;DEF;32.889072182109366;0.9984167330163334;0;1;
1224;lod_COYL3-_1;2;3;;33.621;0.327;1.0;0;;DEF;33.62259017386971;0.9999527051942909;0;1;
1227;lod_CROO3J_1;2;3;;24.281;0.689;1.0;0;;DEF;24.290773598220376;0.9995976415415154;0;1;
1230;lod_CROO3K_1;2;3;;17.785;2.659;1.0;0;;DEF;17.982672382046;0.9890076192322028;0;1;
1233;lod_CUMB3-_1;2;3;;42.874;-6.066;1.0;0;;DEF;43.30099573912822;0.990138893301653;0;1;
1236;lod_CUPA3-_1;2;3;;41.518;2.943;1.0;0;;DEF;41.62217645678803;0.997497092519989;0;1;
1239;lod_CURR0J_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1242;lod_CURR0K_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1245;lod_CURR5-_1;2;3;;8.313;0.298;1.0;0;;DEF;8.318339557868507;0.9993580981118455;0;1;
1248;lod_DALM3-_1;2;3;;24.254;0.88;1.0;0;;DEF;24.269959126459195;0.9993424329074458;0;1;
1251;lod_DEVM0J_1;2;3;;0.7555;0.162;1.0;0;;DEF;0.7726734433122443;0.9777739956499263;0;1;
1254;lod_DEVM0K_1;2;3;;0.7555;0.162;1.0;0;;DEF;0.7726734433122443;0.9777739956499263;0;1;
1257;lod_DEVM3-_1;2;3;;23.595;1.995;1.0;0;;DEF;23.67919023108687;0.9964445477119254;0;1;
1260;lod_DEVO3-_1;2;3;;48.237;0.385;1.0;0;;DEF;48.238536399853594;0.9999681499488116;0;1;
1263;lod_DEWP3-_1;2;3;;61.462;3.78;1.0;0;;DEF;61.57812796764774;0.998114136114876;0;1;
1266;lod_DRCR3-_1;2;3;;13.907;0.223;1.0;0;;DEF;13.908787797647932;0.9998714627274539;0;1;
1269;lod_DRUM3-_1;2;3;;60.406;3.656;1.0;0;;DEF;60.51653635164524;0.9981734521122797;0;1;
1272;lod_DUMF3A_1;2;3;;27.2475;0.3245;1.0;0;;DEF;27.24943222344275;0.9999290912402539;0;1;
1275;lod_DUMF3B_1;2;3;;27.2475;0.3245;1.0;0;;DEF;27.24943222344275;0.9999290912402539;0;1;
1278;lod_DUMF3I_1;2;3;;2.228;0.196;1.0;0;;DEF;2.236604569431083;0.9961528427739591;0;1;
1281;lod_DUMF5A_1;2;3;;0.0245;0.0;1.0;0;;DEF;0.0245;1.0;0;1;
1284;lod_DUMF5B_1;2;3;;0.0245;0.0;1.0;0;;DEF;0.0245;1.0;0;1;
1287;lod_DUNB3A_1;2;3;;14.123;3.073;1.0;0;;DEF;14.453458340480315;0.977136382677716;0;1;
1290;lod_DUNB3B_1;2;3;;10.474;-1.495;1.0;0;;DEF;10.580156000740255;0.9899664994795137;0;1;
1293;lod_DUNF3-_1;2;3;;25.362;1.488;1.0;0;;DEF;25.405613316745573;0.9982833196663342;0;1;
1296;lod_EAST5-_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1299;lod_ECCF0J_1;2;3;;1.2795;0.2135;1.0;0;;DEF;1.2971902327723563;0.9863626534293674;0;1;
1302;lod_ECCF0K_1;2;3;;1.2795;0.2135;1.0;0;;DEF;1.2971902327723563;0.9863626534293674;0;1;
1305;lod_ECCL3-_1;2;3;;19.499;-2.735;1.0;0;;DEF;19.689876231200643;0.9903058694245025;0;1;
1308;lod_EERH3-_1;2;3;;71.997;2.193;1.0;0;;DEF;72.03039121093262;0.9995364288549421;0;1;
1311;lod_EKIL3A_1;2;3;;18.0155;0.0595;1.0;0;;DEF;18.01559825540079;0.9999945460928138;0;1;
1314;lod_EKIL3B_1;2;3;;18.0155;0.0595;1.0;0;;DEF;18.01559825540079;0.9999945460928138;0;1;
1317;lod_EKIS3A_1;2;3;;8.6915;-1.2065;1.0;0;;DEF;8.774839856088542;0.9905024071714863;0;1;
1320;lod_EKIS3B_1;2;3;;8.6915;-1.2065;1.0;0;;DEF;8.774839856088542;0.9905024071714863;0;1;
1323;lod_ELDE0J_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1326;lod_ELDE0K_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1329;lod_ELDE3-_1;2;3;;22.716;2.434;1.0;0;;DEF;22.846028363809758;0.9943084915356345;0;1;
1332;lod_ELVA0J_1;2;3;;2.7355;0.912;1.0;0;;DEF;2.883522888759512;0.9486659567237938;0;1;
1335;lod_ELVA0K_1;2;3;;2.7355;0.912;1.0;0;;DEF;2.883522888759512;0.9486659567237938;0;1;
1338;lod_ERSK3-_1;2;3;;14.963;0.477;1.0;0;;DEF;14.97060112353542;0.9994922633050806;0;1;
1341;lod_FINN3-_1;2;3;;17.547;0.921;1.0;0;;DEF;17.571153917714113;0.9986253653102565;0;1;
1344;lod_GALA3-_1;2;3;;28.415;1.072;1.0;0;;DEF;28.435214242203273;0.999289112365003;0;1;
1347;lod_GIFF3A_1;2;3;;27.3835;0.0;1.0;0;;DEF;27.3835;1.0;0;1;
1350;lod_GIFF3B_1;2;3;;27.3835;0.0;1.0;0;;DEF;27.3835;1.0;0;1;
1353;lod_GLLE5-_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1356;lod_GLLU3-_1;2;3;;14.8;0.991;1.0;0;;DEF;14.833141305873143;0.9977657257360569;0;1;
1359;lod_GLNI3-_1;2;3;;21.532;2.035;1.0;0;;DEF;21.627950642629088;0.9955635813945327;0;1;
1362;lod_GLRO3A_1;2;3;;10.7585;0.5555;1.0;0;;DEF;10.772831684380852;0.9986696455675965;0;1;
1365;lod_GLRO3B_1;2;3;;10.7585;0.5555;1.0;0;;DEF;10.772831684380852;0.9986696455675965;0;1;
1368;lod_GORG3-_1;2;3;;21.232;2.292;1.0;0;;DEF;21.355352677958752;0.9942238051593469;0;1;
1371;lod_GOVA3-_1;2;3;;29.022;1.242;1.0;0;;DEF;29.048563613369936;0.9990855446856687;0;1;
1374;lod_GRMO3A_1;2;3;;25.72;0.862;1.0;0;;DEF;25.734440813819912;0.9994388526284916;0;1;
1377;lod_GRMO3C_1;2;3;;17.241;1.139;1.0;0;;DEF;17.278582175630035;0.9978249271121885;0;1;
1380;lod_HAGR3-_1;2;3;;27.24;0.758;1.0;0;;DEF;27.25054428814221;0.9996130613748219;0;1;
1383;lod_HAWI3-_1;2;3;;16.188;0.054;1.0;0;;DEF;16.18809006646553;0.999994436251271;0;1;
1386;lod_HELE3-_1;2;3;;12.044;0.054;1.0;0;;DEF;12.044121055519161;0.9999899489951485;0;1;
1389;lod_HUNF3-_1;2;3;;3.04;0.11;1.0;0;;DEF;3.0419894805866767;0.9993459936007757;0;1;
1392;lod_INKE3-_1;2;3;;35.622;0.991;1.0;0;;DEF;35.63578208767137;0.9996132514325778;0;1;
1395;lod_INWI0J_1;2;3;;1.7265;1.1225;1.0;0;;DEF;2.0593223399943974;0.8383825914328191;0;1;
1398;lod_INWI0K_1;2;3;;1.7265;1.1225;1.0;0;;DEF;2.0593223399943974;0.8383825914328191;0;1;
1401;lod_JOHN3-_1;2;3;;32.132;0.521;1.0;0;;DEF;32.13622356469409;0.999868573085895;0;1;
1404;lod_KAIM3-_1;2;3;;48.122;2.456;1.0;0;;DEF;48.18463261248341;0.9987001537816605;0;1;
1407;lod_KEOO5-_1;2;3;;0.0;0.0;1.0;0;;DEF;0.0;1.0;0;1;
1410;lod_KIER3-_1;2;3;;76.729;0.651;1.0;0;;DEF;76.73176162450592;0.9999640093691653;0;1;
1413;lod_KILB3-_1;2;3;;15.356;1.094;1.0;0;;DEF;15.394920331070246;0.9974718718750564;0;1;
1416;lod_KILB5-_1;2;3;;6.099;0.199;1.0;0;;DEF;6.1022456522168955;0.999468121671615;0;1;
1419;lod_KILS3-_1;2;3;;25.597;0.928;1.0;0;;DEF;25.613816447378554;0.9993434618611756;0;1;
1422;lod_KILT3A_1;2;3;;28.1685;0.7865;1.0;0;;DEF;28.179477896156985;0.9996104293983927;0;1;
1425;lod_KILT3B_1;2;3;;28.1685;0.7865;1.0;0;;DEF;28.179477896156985;0.9996104293983927;0;1;
1428;lod_KILW3-_1;2;3;;24.922;3.152;1.0;0;;DEF;25.12053319497817;0.9920967762333223;0;1;
1431;lod_LEVE3-_1;2;3;;34.695;0.002;1.0;0;;DEF;34.695000057645196;0.9999999983385158;0;1;
1434;lod_LING3-_1;2;3;;55.599;8.993;1.0;0;;DEF;56.32160198360838;0.9871700740362697;0;1;
1437;lod_LINM3-_1;2;3;;46.149;0.009;1.0;0;;DEF;46.149000877592144;0.9999999809835072;0;1;
1440;lod_MARM0J_1;2;3;;1.3675;0.8545;1.0;0;;DEF;1.6125217827986076;0.8480505594328401;0;1;
1443;lod_MARM0K_1;2;3;;1.3675;0.8545;1.0;0;;DEF;1.6125217827986076;0.8480505594328401;0;1;
1446;lod_MAYB3-_1;2;3;;14.92;0.85;1.0;0;;DEF;14.944192852074682;0.9983811201906884;0;1;
1449;lod_MEAD1-_1;2;3;;20.484;6.346;1.0;0;;DEF;21.444485818037233;0.9552105923085666;0;1;
1452;lod_MOSH5J_1;2;3;;10.376;5.8645;1.0;0;;DEF;11.918629797506087;0.8705698705543422;0;1;
1455;lod_MOSH5K_1;2;3;;10.376;5.8645;1.0;0;;DEF;11.918629797506087;0.8705698705543422;0;1;
1458;lod_MOSM3Q_1;2;3;;6.2985;4.011;1.0;0;;DEF;7.4672098704937975;0.8434877429772156;0;1;
1461;lod_MOSM3R_1;2;3;;6.2985;4.011;1.0;0;;DEF;7.4672098704937975;0.8434877429772156;0;1;
1464;lod_NEAR3-_1;2;3;;78.587;1.066;1.0;0;;DEF;78.59422959098207;0.9999080137178049;0;1;
1467;lod_NETS3-_1;2;3;;8.735;-1.214;1.0;0;;DEF;8.818958045030035;0.9904798226047407;0;1;
1470;lod_PAIS3-_1;2;3;;24.178;0.504;1.0;0;;DEF;24.183252469426026;0.9997828055001011;0;1;
1473;lod_PART3-_1;2;3;;13.696;0.128;1.0;0;;DEF;13.696598117780924;0.9999563309242353;0;1;
1476;lod_POOB0J_1;2;3;;2.1455;1.1195;1.0;0;;DEF;2.4200104338618047;0.8865664254910892;0;1;
1479;lod_POOB0K_1;2;3;;2.1455;1.1195;1.0;0;;DEF;2.4200104338618047;0.8865664254910892;0;1;
1482;lod_POOB3-_1;2;3;;84.0;1.35;1.0;0;;DEF;84.01084751387764;0.9998708796042577;0;1;
1485;lod_PORD3-_1;2;3;;25.983;0.489;1.0;0;;DEF;25.987601082054496;0.9998229508741507;0;1;
1488;lod_RAVE3A_1;2;3;;1.546;0.141;1.0;0;;DEF;1.552416503390762;0.9958667642499631;0;1;
1491;lod_RAVE3B_1;2;3;;2.966;0.415;1.0;0;;DEF;2.994892485549356;0.9903527469888269;0;1;
1494;lod_REDH3-_1;2;3;;24.264;-3.449;1.0;0;;DEF;24.507902745849144;0.9900479960126146;0;1;
1497;lod_SACO0J_1;2;3;;1.982;0.1525;1.0;0;;DEF;1.9878582067139496;0.9970530057454985;0;1;
1500;lod_SACO0K_1;2;3;;1.982;0.1525;1.0;0;;DEF;1.9878582067139496;0.9970530057454985;0;1;
1503;lod_SACO3J_1;2;3;;25.115;2.9;1.0;0;;DEF;25.281875424896782;0.9933994048268884;0;1;
1506;lod_SACO3K_1;2;3;;21.17;4.076;1.0;0;;DEF;21.558818984350697;0.9819647363506816;0;1;
1509;lod_SANX0J_1;2;3;;4.492;0.825;1.0;0;;DEF;4.567131375382145;0.98354954801889;0;1;
1512;lod_SANX0K_1;2;3;;4.492;0.825;1.0;0;;DEF;4.567131375382145;0.98354954801889;0;1;
1515;lod_SANX3-_1;2;3;;31.177;1.498;1.0;0;;DEF;31.212967385367254;0.998847678116496;0;1;
1518;lod_SHRU3A_1;2;3;;29.344;1.6045;1.0;0;;DEF;29.387833473224937;0.9985084482915397;0;1;
1521;lod_SHRU3B_1;2;3;;29.344;1.6045;1.0;0;;DEF;29.387833473224937;0.9985084482915397;0;1;
1524;lod_SIGH3A_1;2;3;;43.1275;3.305;1.0;0;;DEF;43.25395104785226;0.9970765434188342;0;1;
1527;lod_SIGH3B_1;2;3;;43.1275;3.305;1.0;0;;DEF;43.25395104785226;0.9970765434188342;0;1;
1530;lod_SPAV3-_1;2;3;;22.863;2.515;1.0;0;;DEF;23.000912894926586;0.9940040251638445;0;1;
1533;lod_STHA3-_1;2;3;;52.642;3.784;1.0;0;;DEF;52.77782507834138;0.9974264745062957;0;1;
1536;lod_STIR3-_1;2;3;;44.189;4.342;1.0;0;;DEF;44.40180947889399;0.9952071890449612;0;1;
1539;lod_STLE0J_1;2;3;;2.564;1.5285;1.0;0;;DEF;2.985030694984559;0.8589526413607829;0;1;
1542;lod_STLE0K_1;2;3;;2.564;1.5285;1.0;0;;DEF;2.985030694984559;0.8589526413607829;0;1;
1545;lod_STLE3S_1;2;3;;35.799;0.685;1.0;0;;DEF;35.80555300508568;0.9998169835532286;0;1;
1548;lod_TELR3-_1;2;3;;17.822;0.411;1.0;0;;DEF;17.826738484647155;0.9997341922836173;0;1;
1551;lod_TONG3-_1;2;3;;3.94;0.356428;1.0;0;;DEF;3.956089093939114;0.9959330809905765;0;1;
1554;lod_TONG5-_1;2;3;;1.576;0.142571;1.0;0;;DEF;1.5824356195564482;0.9959330923312685;0;1;
1557;lod_WFIE3-_1;2;3;;17.782;0.554;1.0;0;;DEF;17.790627869752097;0.9995150328692578;0;1;
1560;lod_WGEO3-_1;2;3;;56.876;2.606;1.0;0;;DEF;56.93567082242906;0.9989519606677655;0;1;
1563;lod_WHHO3-_1;2;3;;56.706;1.511;1.0;0;;DEF;56.726127639739346;0.9996451786755625;0;1;
1566;lod_WHTL3-_1;2;3;;25.0;6.496;1.0;0;;DEF;25.830176460876146;0.9678602094672648;0;1;
1569;lod_WISH0J_1;2;3;;3.9765;0.391;1.0;0;;DEF;3.9956768200143515;0.995200607837377;0;1;
1572;lod_WISH0K_1;2;3;;3.9765;0.391;1.0;0;;DEF;3.9956768200143515;0.995200607837377;0;1;
1575;lod_WISH3-_1;2;3;;57.499;6.368;1.0;0;;DEF;57.85055250384391;0.9939230916797114;0;1;

$$ElmNet;ID(a:40);loc_name(a:40);fold_id(p);frnom(r);for_name(a:50);pDiagram(p)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* frnom: r: Nominal Frequency in Hz
* for_name: a:50: DGS field for_name (a:50)
* pDiagram: p: Diagram in IntGrfnet
********************************************************************************
2;Grid;;50.0;;

$$ElmShnt;ID(a:40);loc_name(a:40);fold_id(p);chr_name(a:20);shtype(i);ushnm(r);qcapn(r);ncapx(i);ncapa(i);outserv(i);qrean(r);ctech(i);fres(r);greaf0(r);iswitch(i);qtotn(r);usetp(r)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* chr_name: a:20: DGS field chr_name (a:20)
* shtype: i: DGS field shtype (i)
* ushnm: r: DGS field ushnm (r)
* qcapn: r: DGS field qcapn (r)
* ncapx: i: DGS field ncapx (i)
* ncapa: i: DGS field ncapa (i)
* outserv: i: DGS field outserv (i)
* qrean: r: DGS field qrean (r)
* ctech: i: DGS field ctech (i)
* fres: r: DGS field fres (r)
* greaf0: r: DGS field greaf0 (r)
* iswitch: i: DGS field iswitch (i)
* qtotn: r: DGS field qtotn (r)
* usetp: r: DGS field usetp (r)
********************************************************************************
1578;shnt_BONN3U_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1581;shnt_BONN3V_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1584;shnt_COAL3U_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1587;shnt_COAL3V_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1590;shnt_COCK2-_MSC1;;;2;275.0;230.8319;1;1;0;0.0;1;50.0;0.0;0;230.8319;1.0
1593;shnt_CURR3W_R3;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1596;shnt_DEWP3-_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1599;shnt_DEWP3-_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1602;shnt_ECCL3V_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1605;shnt_ELVA3V_R2A;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1608;shnt_ELVA4-_MSC1;;;2;400.0;226.1352;1;1;0;0.0;1;50.0;0.0;0;226.1352;1.0
1611;shnt_HUCS4-_R1;;;1;400.0;0.0;1;1;0;200.0;1;50.0;0.0;0;200.0;1.0
1614;shnt_HUNN3W_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1617;shnt_HUNN3X_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1620;shnt_KILG2-_R1;;;1;275.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1623;shnt_KILS3U_R4;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1626;shnt_LOAN2-_MSC1;;;2;275.0;231.6428;1;1;0;0.0;1;50.0;0.0;0;231.6428;1.0
1629;shnt_LOAN2-_MSC2;;;2;275.0;231.6428;1;1;0;0.0;1;50.0;0.0;0;231.6428;1.0
1632;shnt_MOFF3U_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1635;shnt_MOFF4-_MSC1;;;2;400.0;229.6569;1;1;0;0.0;1;50.0;0.0;0;229.6569;1.0
1638;shnt_NEIL3U_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1641;shnt_NEIL3V_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1644;shnt_NNGA2-_F1;;;2;220.0;50.0;1;1;0;0.0;1;50.0;0.0;0;50.0;1.0
1647;shnt_NNGA2-_R1;;;1;220.0;0.0;1;1;0;145.0;1;50.0;0.0;0;145.0;1.0
1650;shnt_NNGA4-_F1;;;2;400.0;25.0;1;1;0;0.0;1;50.0;0.0;0;25.0;1.0
1653;shnt_NNGB2-_F2;;;2;220.0;50.0;1;1;0;0.0;1;50.0;0.0;0;50.0;1.0
1656;shnt_NNGB2-_R2;;;1;220.0;0.0;1;1;0;145.0;1;50.0;0.0;0;145.0;1.0
1659;shnt_NNGB4-_F2;;;2;400.0;25.0;1;1;0;0.0;1;50.0;0.0;0;25.0;1.0
1662;shnt_SMEA3U_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1665;shnt_SMEA3V_R2;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1668;shnt_STHA3V_R4;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1671;shnt_TORN4-;;;2;400.0;9.0;1;1;0;0.0;1;50.0;0.0;0;9.0;1.0
1674;shnt_TORN4-_R1;;;1;400.0;0.0;1;1;0;150.0;1;50.0;0.0;0;150.0;1.0
1677;shnt_TORN4-_R2;;;1;400.0;0.0;1;1;0;150.0;1;50.0;0.0;0;150.0;1.0
1680;shnt_WISH3W_R1;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1683;shnt_WIYH2-_MSC1;;;2;275.0;154.4443;1;1;0;0.0;1;50.0;0.0;0;154.4443;1.0
1686;shnt_WIYH3W_R3;;;1;33.0;0.0;1;1;0;60.0;1;50.0;0.0;0;60.0;1.0
1689;Cable_AIKE3-_1;;;2;33.0;1.07;1;1;0;0.0;1;50.0;0.0;0;1.07;1.0
1692;Cable_AIKE3-_2;;;2;33.0;3.421194e-05;1;1;0;0.0;1;50.0;0.0;0;3.421194e-05;1.0
1695;Cable_AIKE3A_1;;;2;33.0;1.371899;1;1;0;0.0;1;50.0;0.0;0;1.371899;1.0
1698;Cable_AIKE3B_1;;;2;33.0;1.07015;1;1;0;0.0;1;50.0;0.0;0;1.07015;1.0
1701;Cable_AIRI3-_1;;;2;33.0;0.59084;1;1;0;0.0;1;50.0;0.0;0;0.59084;1.0
1704;Cable_ANDE3-_1;;;2;33.0;0.603156;1;1;0;0.0;1;50.0;0.0;0;0.603156;1.0
1707;Cable_AREC3A_1;;;2;33.0;1.564512;1;1;0;0.0;1;50.0;0.0;0;1.564512;1.0
1710;Cable_AREC3B_1;;;2;33.0;2.449575;1;1;0;0.0;1;50.0;0.0;0;2.449575;1.0
1713;Cable_ASVA3-_1;;;2;33.0;0.653106;1;1;0;0.0;1;50.0;0.0;0;0.653106;1.0
1716;Cable_AURO3-_1;;;2;33.0;0.75711;1;1;0;0.0;1;50.0;0.0;0;0.75711;1.0
1719;Cable_BLAH3A_1;;;2;33.0;4.487;1;1;0;0.0;1;50.0;0.0;0;4.487;1.0
1722;Cable_BLAH3A_2;;;2;33.0;1.768477;1;1;0;0.0;1;50.0;0.0;0;1.768477;1.0
1725;Cable_BLKS3-_1;;;2;33.0;1.617883;1;1;0;0.0;1;50.0;0.0;0;1.617883;1.0
1728;Cable_BLLX3-_1;;;2;33.0;2.97815;1;1;0;0.0;1;50.0;0.0;0;2.97815;1.0
1731;Cable_BROC3-_1;;;2;33.0;1.806391;1;1;0;0.0;1;50.0;0.0;0;1.806391;1.0
1734;Cable_CALD3-_1;;;2;33.0;0.495046;1;1;0;0.0;1;50.0;0.0;0;0.495046;1.0
1737;Cable_CCSS3-_1;;;2;33.0;0.785;1;1;0;0.0;1;50.0;0.0;0;0.785;1.0
1740;Cable_CCSS3-_2;;;2;33.0;1.881657;1;1;0;0.0;1;50.0;0.0;0;1.881657;1.0
1743;Cable_CLYN3A_1;;;2;33.0;5.266929;1;1;0;0.0;1;50.0;0.0;0;5.266929;1.0
1746;Cable_CLYN3B_1;;;2;33.0;8.256026;1;1;0;0.0;1;50.0;0.0;0;8.256026;1.0
1749;Cable_CLYN3C_1;;;2;33.0;4.504003;1;1;0;0.0;1;50.0;0.0;0;4.504003;1.0
1752;Cable_CLYN3D_1;;;2;33.0;6.754122;1;1;0;0.0;1;50.0;0.0;0;6.754122;1.0
1755;Cable_CLYS3A_1;;;2;33.0;2.242935;1;1;0;0.0;1;50.0;0.0;0;2.242935;1.0
1758;Cable_CLYS3B_1;;;2;33.0;1.530985;1;1;0;0.0;1;50.0;0.0;0;1.530985;1.0
1761;Cable_COYL3-_1;;;2;33.0;1.121467;1;1;0;0.0;1;50.0;0.0;0;1.121467;1.0
1764;Cable_CRDY3A_1;;;2;33.0;0.304144;1;1;0;0.0;1;50.0;0.0;0;0.304144;1.0
1767;Cable_CRDY3B_1;;;2;33.0;0.342119;1;1;0;0.0;1;50.0;0.0;0;0.342119;1.0
1770;Cable_CRYR3-_1;;;2;33.0;2.352071;1;1;0;0.0;1;50.0;0.0;0;2.352071;1.0
1773;Cable_CRYR31_1;;;2;33.0;1.771152;1;1;0;0.0;1;50.0;0.0;0;1.771152;1.0
1776;Cable_CRYR32_1;;;2;33.0;1.734888;1;1;0;0.0;1;50.0;0.0;0;1.734888;1.0
1779;Cable_CUMH3-_1;;;2;33.0;1.881657;1;1;0;0.0;1;50.0;0.0;0;1.881657;1.0
1782;Cable_DALS3-_1;;;2;33.0;0.538838;1;1;0;0.0;1;50.0;0.0;0;0.538838;1.0
1785;Cable_DESA3-_1;;;2;33.0;2.105061;1;1;0;0.0;1;50.0;0.0;0;2.105061;1.0
1788;Cable_DONO3-_1;;;2;33.0;1.362;1;1;0;0.0;1;50.0;0.0;0;1.362;1.0
1791;Cable_DOWE3-_1;;;2;33.0;1.361977;1;1;0;0.0;1;50.0;0.0;0;1.361977;1.0
1794;Cable_DUNE3-_1;;;2;33.0;0.789953;1;1;0;0.0;1;50.0;0.0;0;0.789953;1.0
1797;Cable_DUNH3-_1;;;2;33.0;2.098056;1;1;0;0.0;1;50.0;0.0;0;2.098056;1.0
1800;Cable_DUNH3-_2;;;2;33.0;1.693491;1;1;0;0.0;1;50.0;0.0;0;1.693491;1.0
1803;Cable_EARB3-_1;;;2;33.0;1.823839;1;1;0;0.0;1;50.0;0.0;0;1.823839;1.0
1806;Cable_ENHI3-;;;2;33.0;2.6;1;1;0;0.0;1;50.0;0.0;0;2.6;1.0
1809;Cable_ENHI3-_1;;;2;33.0;2.596687;1;1;0;0.0;1;50.0;0.0;0;2.596687;1.0
1812;Cable_EWEH3-_1;;;2;33.0;1.997978;1;1;0;0.0;1;50.0;0.0;0;1.997978;1.0
1815;Cable_FALL3A_1;;;2;33.0;1.354109;1;1;0;0.0;1;50.0;0.0;0;1.354109;1.0
1818;Cable_FALL3B_1;;;2;33.0;1.278842;1;1;0;0.0;1;50.0;0.0;0;1.278842;1.0
1821;Cable_GAWH3-_1;;;2;33.0;1.099914;1;1;0;0.0;1;50.0;0.0;0;1.099914;1.0
1824;Cable_GLAP3-_1;;;2;33.0;0.894984;1;1;0;0.0;1;50.0;0.0;0;0.894984;1.0
1827;Cable_GLCH3-_1;;;2;33.0;1.034911;1;1;0;0.0;1;50.0;0.0;0;1.034911;1.0
1830;Cable_GRGR3-;;;2;33.0;1.6;1;1;0;0.0;1;50.0;0.0;0;1.6;1.0
1833;Cable_GRGR3-_1;;;2;33.0;1.625751;1;1;0;0.0;1;50.0;0.0;0;1.625751;1.0
1836;Cable_HAGH3-;;;2;33.0;1.299;1;1;0;0.0;1;50.0;0.0;0;1.299;1.0
1839;Cable_HAGH3-_1;;;2;33.0;2.03219;1;1;0;0.0;1;50.0;0.0;0;2.03219;1.0
1842;Cable_HAHA3-;;;2;33.0;0.27;1;1;0;0.0;1;50.0;0.0;0;0.27;1.0
1845;Cable_HAHA3-_1;;;2;33.0;1.132758;1;1;0;0.0;1;50.0;0.0;0;1.132758;1.0
1848;Cable_HARE3A_1;;;2;33.0;4.25494;1;1;0;0.0;1;50.0;0.0;0;4.25494;1.0
1851;Cable_HARE3B_1;;;2;33.0;3.577201;1;1;0;0.0;1;50.0;0.0;0;3.577201;1.0
1854;Cable_HARH3-_1;;;2;33.0;0.802954;1;1;0;0.0;1;50.0;0.0;0;0.802954;1.0
1857;Cable_HARR3-_1;;;2;33.0;2.91;1;1;0;0.0;1;50.0;0.0;0;2.91;1.0
1860;Cable_KEIH3-_1;;;2;33.0;0.021895;1;1;0;0.0;1;50.0;0.0;0;0.021895;1.0
1863;Cable_KENE3-_1;;;2;33.0;2.457;1;1;0;0.0;1;50.0;0.0;0;2.457;1.0
1866;Cable_KENN3-;;;2;33.0;4.2;1;1;0;0.0;1;50.0;0.0;0;4.2;1.0
1869;Cable_KHLL3-_1;;;2;33.0;0.752662;1;1;0;0.0;1;50.0;0.0;0;0.752662;1.0
1872;Cable_KILG3A_1;;;2;33.0;6.087396;1;1;0;0.0;1;50.0;0.0;0;6.087396;1.0
1875;Cable_KILG3B_1;;;2;33.0;4.247327;1;1;0;0.0;1;50.0;0.0;0;4.247327;1.0
1878;Cable_KILG3C_1;;;2;33.0;2.32189;1;1;0;0.0;1;50.0;0.0;0;2.32189;1.0
1881;Cable_KYPE3-_1;;;2;33.0;2.409889;1;1;0;0.0;1;50.0;0.0;0;2.409889;1.0
1884;Cable_LNGB3A_1;;;2;33.0;0.62;1;1;0;0.0;1;50.0;0.0;0;0.62;1.0
1887;Cable_LOPA3-_1;;;2;33.0;1.151916;1;1;0;0.0;1;50.0;0.0;0;1.151916;1.0
1890;Cable_MAHI3-_1;;;2;33.0;1.399953;1;1;0;0.0;1;50.0;0.0;0;1.399953;1.0
1893;Cable_MIDM3-_1;;;2;33.0;1.122836;1;1;0;0.0;1;50.0;0.0;0;1.122836;1.0
1896;Cable_MINN3-_1;;;2;33.0;0.940828;1;1;0;0.0;1;50.0;0.0;0;0.940828;1.0
1899;Cable_MINS3-_1;;;2;33.0;0.515916;1;1;0;0.0;1;50.0;0.0;0;0.515916;1.0
1902;Cable_NNGA6-_1;;;2;66.0;18.22896;1;1;0;0.0;1;50.0;0.0;0;18.22896;1.0
1905;Cable_NNGB6-_1;;;2;66.0;15.4377;1;1;0;0.0;1;50.0;0.0;0;15.4377;1.0
1908;Cable_NOKY3A;;;2;33.0;6.5;1;1;0;0.0;1;50.0;0.0;0;6.5;1.0
1911;Cable_NOKY3A_1;;;2;33.0;3.989113;1;1;0;0.0;1;50.0;0.0;0;3.989113;1.0
1914;Cable_NOKY3B;;;2;33.0;6.5;1;1;0;0.0;1;50.0;0.0;0;6.5;1.0
1917;Cable_NOKY3B_1;;;2;33.0;3.989113;1;1;0;0.0;1;50.0;0.0;0;3.989113;1.0
1920;Cable_PIBU3-;;;2;33.0;1.379426;1;1;0;0.0;1;50.0;0.0;0;1.379426;1.0
1923;Cable_PIBU3-_1;;;2;33.0;3.164947;1;1;0;0.0;1;50.0;0.0;0;3.164947;1.0
1926;Cable_POGB3-_1;;;2;33.0;0.361278;1;1;0;0.0;1;50.0;0.0;0;0.361278;1.0
1929;Cable_PRST3A;;;2;33.0;1.5;1;1;0;0.0;1;50.0;0.0;0;1.5;1.0
1932;Cable_PRST3A_1;;;2;33.0;1.542959;1;1;0;0.0;1;50.0;0.0;0;1.542959;1.0
1935;Cable_SAKN3-_1;;;2;33.0;3.398273;1;1;0;0.0;1;50.0;0.0;0;3.398273;1.0
1938;Cable_SNED3A;;;2;33.0;2.268;1;1;0;0.0;1;50.0;0.0;0;2.268;1.0
1941;Cable_SNED3A_1;;;2;33.0;1.128994;1;1;0;0.0;1;50.0;0.0;0;1.128994;1.0
1944;Cable_SNQR3-_1;;;2;33.0;0.658922;1;1;0;0.0;1;50.0;0.0;0;0.658922;1.0
1947;Cable_SOKY3-_1;;;2;33.0;6.914;1;1;0;0.0;1;50.0;0.0;0;6.914;1.0
1950;Cable_SOLW3-_1;;;2;33.0;1.128994;1;1;0;0.0;1;50.0;0.0;0;1.128994;1.0
1953;Cable_SPAV3-_1;;;2;33.0;1.881657;1;1;0;0.0;1;50.0;0.0;0;1.881657;1.0
1956;Cable_STHA3-_1;;;2;33.0;0.180639;1;1;0;0.0;1;50.0;0.0;0;0.180639;1.0
1959;Cable_TODD3-_1;;;2;33.0;0.479993;1;1;0;0.0;1;50.0;0.0;0;0.479993;1.0
1962;Cable_TORM3A_1;;;2;33.0;0.48102;1;1;0;0.0;1;50.0;0.0;0;0.48102;1.0
1965;Cable_TRLO3-_1;;;2;33.0;0.27609;1;1;0;0.0;1;50.0;0.0;0;0.27609;1.0
1968;Cable_TWEN3-_1;;;2;33.0;2.667163;1;1;0;0.0;1;50.0;0.0;0;2.667163;1.0
1971;Cable_WHLL3-_1;;;2;33.0;0.990093;1;1;0;0.0;1;50.0;0.0;0;0.990093;1.0
1974;Cable_WLEE3A_1;;;2;33.0;7.376095;1;1;0;0.0;1;50.0;0.0;0;7.376095;1.0
1977;Cable_WLEE3B_1;;;2;33.0;5.289167;1;1;0;0.0;1;50.0;0.0;0;5.289167;1.0
1980;Cable_WLEE3C_1;;;2;33.0;3.101997;1;1;0;0.0;1;50.0;0.0;0;3.101997;1.0
1983;Cable_WLEX3A_1;;;2;33.0;2.041085;1;1;0;0.0;1;50.0;0.0;0;2.041085;1.0
1986;Cable_WLEX3B_1;;;2;33.0;2.463944;1;1;0;0.0;1;50.0;0.0;0;2.463944;1.0
1989;Cable_WLEX3C_1;;;2;33.0;1.928869;1;1;0;0.0;1;50.0;0.0;0;1.928869;1.0

$$ElmSym;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);ngnum(i);i_mot(i);chr_name(a:20);outserv(i);pgini(r);qgini(r);usetp(r);iv_mode(i);q_min(r);q_max(r);Pmin_uc(r);Pmax_uc(r);iqtype(i);for_name(a:50);cCategory(a);cosgini(r);pf_recap(i);av_mode(a);phtech(i);ip_ctrl(i);c_pmod(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* typ_id: p: DGS field typ_id (p)
* ngnum: i: DGS field ngnum (i)
* i_mot: i: DGS field i_mot (i)
* chr_name: a:20: DGS field chr_name (a:20)
* outserv: i: DGS field outserv (i)
* pgini: r: DGS field pgini (r)
* qgini: r: DGS field qgini (r)
* usetp: r: DGS field usetp (r)
* iv_mode: i: DGS field iv_mode (i)
* q_min: r: DGS field q_min (r)
* q_max: r: DGS field q_max (r)
* Pmin_uc: r: DGS field Pmin_uc (r)
* Pmax_uc: r: DGS field Pmax_uc (r)
* iqtype: i: DGS field iqtype (i)
* for_name: a:50: DGS field for_name (a:50)
* cCategory: a: DGS field cCategory (a)
* cosgini: r: DGS field cosgini (r)
* pf_recap: i: DGS field pf_recap (i)
* av_mode: a: DGS field av_mode (a)
* phtech: i: DGS field phtech (i)
* ip_ctrl: i: Reference machine
* c_pmod: a:40: plant model
********************************************************************************
3844;EMH_CAFA5-_H2A;;3843;1;0;;1;0.0;-0.0;1.0;0;-0.0008799999999999999;0.0009;0.0;0.0;0;;;0.0;0;constq;0;0;
3848;EMH_EAST5A_H2A;;3847;1;0;;1;0.0;-0.0;1.0;0;-0.00082;0.00054;0.0;0.0;0;;;0.0;0;constq;0;0;
3852;EMH_GLLE5-_H2A;;3851;1;0;;1;0.0;-0.0;1.0;0;-0.0014000000000000002;0.0018;0.0;0.0;0;;;0.0;0;constq;0;0;
3856;EMH_KEOO5-_H2A;;3855;1;0;;1;0.0;-0.0;1.0;0;-0.00114;0.0010199999999999999;0.0;0.0;0;;;0.0;0;constq;0;0;
3860;sym_BPGR01_1;;3859;1;0;;0;87.6;-53.04649654377541;1.0;0;-0.309677;0.48387099999999994;0.0;0.0;0;;;0.0;0;constv;0;0;
3864;sym_BPGR05_1;;3863;1;0;;0;0.0;-0.0;1.0;0;-0.00304347;0.0056086899999999995;0.0;0.0;0;;;0.0;0;constq;0;0;
3868;sym_BPGR10_1;;3867;1;0;;0;0.0;-0.0;1.0;0;-0.00313513;0.0052702700000000005;0.0;0.0;0;;;0.0;0;constq;0;0;
3872;sym_BPGR11_1;;3871;1;0;;0;0.0;-0.0;1.0;0;-0.00313513;0.0052702700000000005;0.0;0.0;0;;;0.0;0;constq;0;0;
3876;sym_CRUA01_1;;3875;1;0;;0;24.0;-0.0;1.0;0;-0.00270083;0.0033241;0.0;0.0;0;;;0.0;0;constv;0;0;
3880;sym_CRUA02_2;;3879;1;0;;0;24.0;-0.0;1.0;0;-0.00270083;0.0033241;0.0;0.0;0;;;0.0;0;constq;0;0;
3884;sym_CRUA03_3;;3883;1;0;;0;20.0;-0.0;1.0;0;-0.00297029;0.0032403199999999997;0.0;0.0;0;;;0.0;0;constv;0;0;
3888;sym_CRUA04_4;;3887;1;0;;0;20.0;-0.0;1.0;0;0.0;0.0;0.0;0.0;0;;;0.0;0;constq;0;0;
3892;sym_EXON5-_1;;3891;1;0;;0;11.7;-0.0;1.01;0;-0.0027766600000000002;0.0027766600000000002;0.0;0.0;0;;;0.0;0;constq;0;0;
3896;sym_GRSC08_1;;3895;1;0;;0;-8.0;0.0;1.01;0;-0.00833333;0.00833333;0.0;0.0;0;;;0.0;0;constq;0;0;
3900;sym_HUER07_7;;3899;1;0;;1;0.0;-0.0;1.0;0;-1.28e-06;1.28e-06;0.0;0.0;0;;;0.0;0;constq;0;0;
3904;sym_HUER08_8;;3903;1;0;;1;0.0;-0.0;1.0;0;-1.28e-06;1.28e-06;0.0;0.0;0;;;0.0;0;constq;0;0;
3908;sym_MEAD5-_1;;3907;1;0;;0;14.6;-0.0;1.0;0;-0.00279375;0.00526875;0.0;0.0;0;;;0.0;0;constq;0;0;
3912;sym_NEIG08_1;;3911;1;0;;0;-8.0;0.0;1.01;0;-0.01;0.01;0.0;0.0;0;;;0.0;0;constv;0;0;
3916;sym_NEIL0A_1;;3915;1;0;;0;0.0;-0.0;1.0;0;-0.00471428;0.01;0.0;0.0;0;;;0.0;0;constv;0;0;
3920;sym_ROBP5-_1;;3919;1;0;;0;40.2;-0.0;1.0455;0;-0.0031224;0.005268;0.0;0.0;0;;;0.0;0;constq;0;0;
3924;sym_STCR5-_1;;3923;1;0;;0;32.9;-0.0;1.0;0;-0.00312244;0.00312244;0.0;0.0;0;;;0.0;0;constv;0;0;
3928;sym_TONG5-_1;;3927;1;0;;0;8.0;-0.0;1.0;0;-0.00618182;0.006012119999999999;0.0;0.0;0;;;0.0;0;constq;0;0;
3932;sym_TONG5-_2;;3931;1;0;;0;8.0;-0.0;1.0;0;-0.004359;0.005268;0.0;0.0;0;;;0.0;0;constq;0;0;
3936;sym_TONG5-_3;;3935;1;0;;0;8.0;-0.0;1.0;0;-0.004359;0.005268;0.0;0.0;0;;;0.0;0;constq;0;0;
3940;sym_TORN01_1;;3939;1;0;;0;531.2;-0.0;1.0;0;-0.00223325;0.005272949999999999;0.0;0.0;0;;;0.0;0;constv;0;0;
3944;sym_TORN02_2;;3943;1;0;;0;531.2;-0.0;1.0;0;-0.00223325;0.005272949999999999;0.0;0.0;0;;;0.0;0;constv;0;0;
3948;sym_VIRD0G_1;;3947;1;0;;0;26.3;-0.0;1.0;0;-0.003124;0.003124;0.0;0.0;0;;;0.0;0;constv;0;0;
3952;sym_WFIE5-_1;;3951;1;0;;0;18.3;-0.0;1.0;0;-0.0031224;0.005268;0.0;0.0;0;;;0.0;0;constq;0;0;
3956;WTG_BLKL0A;;3955;1;0;;0;23.6;-1.5205930000000292;1.0;0;-99.99;99.99;0.0;9999.0;0;;;0.0;0;constq;0;0;
3960;WTG_BLKL0B;;3959;1;0;;0;23.6;-1.5205930000000292;1.0;0;-99.99;99.99;0.0;9999.0;0;;;0.0;0;constq;0;0;
3964;WTG_BOWB0A;;3963;1;0;;0;6.3;-0.0;1.0;0;-99.99;99.99;0.0;9999.0;0;;;0.0;0;constq;0;0;
3968;WTG_BOWB0B;;3967;1;0;;0;6.3;-0.0;1.0;0;-99.99;99.99;0.0;9999.0;0;;;0.0;0;constq;0;0;
3972;WTG_HADH0G;;3971;1;0;;0;40.0;-1.520592999999989;1.0;0;-99.99;99.99;0.0;9999.0;0;;;0.0;0;constq;0;0;

$$ElmTerm;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);iUsage(i);uknom(r);chr_name(a:20);outserv(i);cpZone(p);phtech(i);for_name(a:50);systype(i);unknom(r);iminus(i);GPSlat(r);GPSlon(r);vtarget(r);m:u(r);m:phiu(r)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* typ_id: p: DGS field typ_id (p)
* iUsage: i: DGS field iUsage (i)
* uknom: r: DGS field uknom (r)
* chr_name: a:20: DGS field chr_name (a:20)
* outserv: i: DGS field outserv (i)
* cpZone: p: DGS field cpZone (p)
* phtech: i: DGS field phtech (i)
* for_name: a:50: DGS field for_name (a:50)
* systype: i: DGS field systype (i)
* unknom: r: DGS field unknom (r)
* iminus: i: DGS field iminus (i)
* GPSlat: r: DGS field GPSlat (r)
* GPSlon: r: DGS field GPSlon (r)
* vtarget: r: DGS field vtarget (r)
* m:u: r: DGS field m:u (r)
* m:phiu: r: DGS field m:phiu (r)
********************************************************************************
4;AFTO0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
5;AIKE0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
6;AIKE0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
7;AIKE0G;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
8;AIKE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
9;AIKE3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
10;AIKE3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
11;AIRI0G;;;0;0.66;;0;;0;;0;0.38105117766515306;0;0.0;0.0;1.0;0.0;0.0
12;AIRI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
13;ANDE0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
14;ANDE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
15;AREC01;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
16;AREC02;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
17;AREC1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
18;AREC3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
19;AREC3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
20;AREC3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
21;ASVA0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
22;ASVA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
23;AUCH2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
24;AUCW1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
25;AURO0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
26;AURO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
27;AYR-2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
28;AYR-2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
29;AYR-3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
30;BAGA0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
31;BAGA0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
32;BAGA1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
33;BAGA1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
34;BAGA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
35;BAIN1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
36;BAIN1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
37;BAIN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
38;BERW1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
39;BERW1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
40;BERW3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
41;BLAH1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
42;BLAH3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
43;BLAH3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
44;BLCW1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
45;BLCW3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
46;BLKL0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
47;BLKL0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
48;BLKL1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
49;BLKL3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
50;BLKL3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
51;BLKS0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
52;BLKS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
53;BLLX0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
54;BLLX1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
55;BLLX3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
56;BONB2J;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
57;BONB4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
58;BONN0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
59;BONN0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
60;BONN0L;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
61;BONN1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
62;BONN2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
63;BONN2B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
64;BONN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
65;BONN3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
66;BONN3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
67;BOWB0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
68;BOWB0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
69;BOWB31;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
70;BOWB32;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
71;BPGR01;;;0;15.0;;0;;0;;0;8.660254037844387;0;0.0;0.0;1.0;0.0;0.0
72;BPGR05;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
73;BPGR10;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
74;BPGR11;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
75;BPGR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
76;BPGR3G;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
77;BPGR3J;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
78;BPGR3K;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
79;BPGR3R;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
80;BRAP1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
81;BRAP3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
82;BROC0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
83;BROC1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
84;BROC3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
85;BROT1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
86;BROX1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
87;BROX1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
88;BROX3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
89;BUSB2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
90;CAFA1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
91;CAFA5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
92;CAFA5R;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
93;CALD0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
94;CALD3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
95;CAMI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
96;CATY0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
97;CATY0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
98;CATY1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
99;CATY1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
100;CATY3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
101;CCSS1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
102;CCSS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
103;CHAP1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
104;CHAP3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
105;CHAS2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
106;CHAS2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
107;CHAS3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
108;CHAS3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
109;CHAS3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
110;CLYM2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
111;CLYM3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
112;CLYM3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
113;CLYN0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
114;CLYN0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
115;CLYN0C;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
116;CLYN0D;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
117;CLYN2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
118;CLYN3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
119;CLYN3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
120;CLYN3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
121;CLYN3D;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
122;CLYS0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
123;CLYS0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
124;CLYS2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
125;CLYS3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
126;CLYS3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
127;CLYS3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
128;COAL1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
129;COAL1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
130;COAL3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
131;COAL3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
132;COAL3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
133;COAL3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
134;COAL4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
135;COAT2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
136;COAT2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
137;COAT3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
138;COCK2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
139;COCK3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
140;COCK3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
141;COCK3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
142;COCK4Q;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
143;COCK4R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
144;COYL1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
145;COYL2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
146;COYL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
147;COYL3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
148;COYL3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
149;COYT1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
150;COYW2S;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
151;COYW2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
152;CRDY0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
153;CRDY0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
154;CRDY3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
155;CRDY3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
156;CROO1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
157;CROO1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
158;CROO3J;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
159;CROO3K;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
160;CRUA01;;;0;16.0;;0;;0;;0;9.237604307034013;0;0.0;0.0;1.0;0.0;0.0
161;CRUA02;;;0;16.0;;0;;0;;0;9.237604307034013;0;0.0;0.0;1.0;0.0;0.0
162;CRUA03;;;0;16.0;;0;;0;;0;9.237604307034013;0;0.0;0.0;1.0;0.0;0.0
163;CRUA04;;;0;16.0;;0;;0;;0;9.237604307034013;0;0.0;0.0;1.0;0.0;0.0
164;CRUA2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
165;CRUA2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
166;CRYR01;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
167;CRYR02;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
168;CRYR0G;;;0;0.66;;0;;0;;0;0.38105117766515306;0;0.0;0.0;1.0;0.0;0.0
169;CRYR1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
170;CRYR1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
171;CRYR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
172;CRYR31;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
173;CRYR32;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
174;CRYR3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
175;CRYR3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
176;CRYR4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
177;CUMB1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
178;CUMB1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
179;CUMB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
180;CUMH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
181;CUMH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
182;CUPA1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
183;CUPA1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
184;CUPA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
185;CURR0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
186;CURR0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
187;CURR1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
188;CURR1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
189;CURR2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
190;CURR3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
191;CURR3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
192;CURR3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
193;CURR5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
194;DALL2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
195;DALM1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
196;DALM2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
197;DALM2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
198;DALM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
199;DALM3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
200;DALM3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
201;DALQ0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
202;DALS0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
203;DALS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
204;DENN1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
205;DENN2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
206;DENN3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
207;DENN3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
208;DENN4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
209;DESA0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
210;DESA1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
211;DESA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
212;DEVM0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
213;DEVM0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
214;DEVM1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
215;DEVM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
216;DEVM3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
217;DEVM3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
218;DEVM4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
219;DEVO1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
220;DEVO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
221;DEWP2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
222;DEWP2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
223;DEWP3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
224;DONO1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
225;DONO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
226;DONO3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
227;DOWE0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
228;DOWE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
229;DRCR1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
230;DRCR1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
231;DRCR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
232;DRUM2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
233;DRUM2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
234;DRUM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
235;DUMF1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
236;DUMF3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
237;DUMF3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
238;DUMF3I;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
239;DUNB1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
240;DUNB1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
241;DUNB1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
242;DUNB1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
243;DUNB3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
244;DUNB3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
245;DUNE0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
246;DUNE1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
247;DUNE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
248;DUNF1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
249;DUNF1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
250;DUNF3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
251;DUNH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
252;DUNH1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
253;DUNH1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
254;DUNH1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
255;DUNH1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
256;DUNH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
257;EARB0G;;;0;0.66;;0;;0;;0;0.38105117766515306;0;0.0;0.0;1.0;0.0;0.0
258;EARB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
259;EAST1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
260;EAST5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
261;EAST5A;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
262;ECCF0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
263;ECCF0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
264;ECCF1J;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
265;ECCF1K;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
266;ECCL1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
267;ECCL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
268;ECCL3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
269;ECCL3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
270;ECCL4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
271;ECCL4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
272;ECCL4C;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
273;ECCL4D;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
274;EERH2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
275;EERH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
276;EKIL2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
277;EKIL2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
278;EKIL2S;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
279;EKIL2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
280;EKIL3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
281;EKIL3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
282;EKIS2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
283;EKIS3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
284;EKIS3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
285;ELDE0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
286;ELDE0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
287;ELDE1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
288;ELDE1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
289;ELDE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
290;ELVA0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
291;ELVA0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
292;ELVA1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
293;ELVA2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
294;ELVA2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
295;ELVA3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
296;ELVA3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
297;ELVA3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
298;ELVA3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
299;ELVA4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
300;ENHI0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
301;ENHI1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
302;ENHI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
303;ERSK1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
304;ERSK1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
305;ERSK3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
306;ESST1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
307;ESST1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
308;EWEH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
309;EWEH1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
310;EWEH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
311;EXON3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
312;EXON5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
313;FALL0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
314;FALL0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
315;FALL3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
316;FALL3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
317;FALL4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
318;FERY3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
319;FINN1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
320;FINN1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
321;FINN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
322;GALA1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
323;GALA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
324;GARB1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
325;GARB1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
326;GARB1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
327;GARB1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
328;GARE1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
329;GARE1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
330;GAWH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
331;GAWH1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
332;GAWH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
333;GIFF2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
334;GIFF2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
335;GIFF3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
336;GIFF3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
337;GLAP0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
338;GLAP3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
339;GLCH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
340;GLCH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
341;GLGL1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
342;GLGL1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
343;GLGL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
344;GLLE1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
345;GLLE5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
346;GLLU1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
347;GLLU1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
348;GLLU3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
349;GLNI1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
350;GLNI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
351;GLRB2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
352;GLRO2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
353;GLRO3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
354;GLRO3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
355;GORG1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
356;GORG1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
357;GORG3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
358;GOVA1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
359;GOVA1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
360;GOVA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
361;GRGR0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
362;GRGR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
363;GRMO2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
364;GRMO3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
365;GRMO3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
366;GRNA1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
367;GRNA3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
368;GRNA3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
369;GRNA4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
370;GRNA4C;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
371;GRSC08;;;0;21.0;;0;;0;;0;12.124355652982143;0;0.0;0.0;1.0;0.0;0.0
372;GRSC4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
373;HADH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
374;HADH1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
375;HADH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
376;HAGH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
377;HAGH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
378;HAGR1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
379;HAGR1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
380;HAGR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
381;HAHA0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
382;HAHA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
383;HAKB1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
384;HAKB4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
385;HAKB4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
386;HARE0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
387;HARE0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
388;HARE1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
389;HARE3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
390;HARE3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
391;HARH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
392;HARH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
393;HARR0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
394;HARR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
395;HAWI1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
396;HAWI1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
397;HAWI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
398;HELE1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
399;HELE1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
400;HELE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
401;HUCS4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
402;HUER07;;;0;23.5;;0;;0;;0;13.567731325956206;0;0.0;0.0;1.0;0.0;0.0
403;HUER08;;;0;23.5;;0;;0;;0;13.567731325956206;0;0.0;0.0;1.0;0.0;0.0
404;HUER1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
405;HUER3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
406;HUER3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
407;HUER4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
408;HUNE4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
409;HUNF1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
410;HUNF1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
411;HUNF3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
412;HUNN2A;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
413;HUNN2B;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
414;HUNN2C;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
415;HUNN2D;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
416;HUNN3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
417;HUNN3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
418;HUNN4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
419;HUNN4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
420;INKE1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
421;INKE1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
422;INKE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
423;INVB2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
424;INVB2B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
425;INVR2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
426;INWI0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
427;INWI0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
428;INWI1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
429;INWI1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
430;JOHN1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
431;JOHN1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
432;JOHN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
433;JUNA1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
434;JUNB1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
435;JUNV1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
436;KAIM2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
437;KAIM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
438;KAIM3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
439;KAIM3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
440;KEIH0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
441;KEIH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
442;KENE0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
443;KENE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
444;KENN0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
445;KENN1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
446;KENN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
447;KEOO1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
448;KEOO5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
449;KHLL0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
450;KHLL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
451;KIER1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
452;KIER1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
453;KIER3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
454;KILB1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
455;KILB1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
456;KILB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
457;KILB5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
458;KILG0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
459;KILG0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
460;KILG0C;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
461;KILG2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
462;KILG3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
463;KILG3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
464;KILG3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
465;KILS1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
466;KILS2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
467;KILS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
468;KILS3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
469;KILS3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
470;KILS3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
471;KILS3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
472;KILS4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
473;KILS4T;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
474;KILT2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
475;KILT2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
476;KILT3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
477;KILT3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
478;KILW1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
479;KILW1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
480;KILW3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
481;KINB2J;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
482;KINB2K;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
483;KINC2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
484;KYPE0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
485;KYPE1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
486;KYPE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
487;KYPE3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
488;LAMB2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
489;LAMB2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
490;LEVE1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
491;LEVE1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
492;LEVE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
493;LEVT1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
494;LEVT1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
495;LING1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
496;LING1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
497;LING3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
498;LINM1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
499;LINM1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
500;LINM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
501;LNGB0-;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
502;LNGB3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
503;LOAN2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
504;LOAN2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
505;LOAN2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
506;LOAN2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
507;LOPA0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
508;LOPA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
509;MAHI0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
510;MAHI1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
511;MAHI2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
512;MAHI3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
513;MAHI3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
514;MARM0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
515;MARM0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
516;MAYB1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
517;MAYB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
518;MAYT1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
519;MEAD1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
520;MEAD1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
521;MEAD1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
522;MEAD5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
523;MIDM0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
524;MIDM1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
525;MIDM3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
526;MINN0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
527;MINN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
528;MINS0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
529;MINS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
530;MOFF1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
531;MOFF3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
532;MOFF3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
533;MOFF3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
534;MOFF4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
535;MOFF4C;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
536;MOSH1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
537;MOSH1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
538;MOSH5J;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
539;MOSH5K;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
540;MOSM1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
541;MOSM1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
542;MOSM2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
543;MOSM3Q;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
544;MOSM3R;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
545;MOSM3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
546;MOSM3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
547;NEAR2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
548;NEAR2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
549;NEAR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
550;NECU1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
551;NECU1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
552;NECU1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
553;NECU2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
554;NECU3Q;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
555;NECU3R;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
556;NECU3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
557;NECU3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
558;NECU3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
559;NEIG08;;;0;15.0;;0;;0;;0;8.660254037844387;0;0.0;0.0;1.0;0.0;0.0
560;NEIG4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
561;NEIL0A;;;0;13.8;;0;;0;;0;7.967433714816837;0;0.0;0.0;1.0;0.0;0.0
562;NEIL0B;;;0;12.3;;0;;0;;0;7.101408311032397;0;0.0;0.0;1.0;0.0;0.0
563;NEIL1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
564;NEIL1C;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
565;NEIL2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
566;NEIL2C;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
567;NEIL2D;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
568;NEIL3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
569;NEIL3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
570;NEIL3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
571;NEIL3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
572;NEIL3Y;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
573;NEIL4Q;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
574;NEIL4R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
575;NESC1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
576;NETH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
577;NETS1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
578;NETS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
579;NNGA2-;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
580;NNGA2G;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
581;NNGA3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
582;NNGA4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
583;NNGA6-;;;0;66.0;;0;;0;;0;38.1051177665153;0;0.0;0.0;1.0;0.0;0.0
584;NNGB2-;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
585;NNGB2G;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
586;NNGB3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
587;NNGB4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
588;NNGB6-;;;0;66.0;;0;;0;;0;38.1051177665153;0;0.0;0.0;1.0;0.0;0.0
589;NOKY0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
590;NOKY0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
591;NOKY1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
592;NOKY3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
593;NOKY3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
594;PAIS1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
595;PAIS1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
596;PAIS1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
597;PAIS1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
598;PAIS3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
599;PART1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
600;PART1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
601;PART3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
602;PIBU0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
603;PIBU3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
604;POGB0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
605;POGB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
606;POLK3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
607;POOB0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
608;POOB0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
609;POOB2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
610;POOB2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
611;POOB3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
612;PORD2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
613;PORD2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
614;PORD3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
615;PRST0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
616;PRST3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
617;RAVE3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
618;RAVE3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
619;RAVE3S;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
620;RAVE3T;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
621;REDH1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
622;REDH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
623;ROAR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
624;ROBP3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
625;ROBP3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
626;ROBP5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
627;SACO0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
628;SACO0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
629;SACO1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
630;SACO1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
631;SACO3J;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
632;SACO3K;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
633;SAKN0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
634;SAKN1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
635;SAKN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
636;SANX0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
637;SANX0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
638;SANX1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
639;SANX1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
640;SANX3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
641;SHLA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
642;SHRU2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
643;SHRU2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
644;SHRU3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
645;SHRU3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
646;SIGH2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
647;SIGH2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
648;SIGH3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
649;SIGH3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
650;SMEA1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
651;SMEA2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
652;SMEA3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
653;SMEA3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
654;SMEA4Q;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
655;SMEA4R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
656;SNED0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
657;SNED3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
658;SNQR0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
659;SNQR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
660;SOKY0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
661;SOKY1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
662;SOKY3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
663;SOLW0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
664;SOLW3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
665;SPAV1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
666;SPAV1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
667;SPAV3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
668;STCR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
669;STCR5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
670;STHA2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
671;STHA2B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
672;STHA3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
673;STHA3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
674;STHA3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
675;STHA4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
676;STHA4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
677;STIR1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
678;STIR1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
679;STIR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
680;STLE0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
681;STLE0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
682;STLE1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
683;STLE1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
684;STLE3S;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
685;STWB4Q;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
686;STWB4R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
687;TELR1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
688;TELR1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
689;TELR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
690;TODD0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
691;TODD3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
692;TONG1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
693;TONG1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
694;TONG1R;;;0;132.0;;1;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
695;TONG3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
696;TONG5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
697;TORM0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
698;TORM3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
699;TORN01;;;0;23.5;;0;;0;;0;13.567731325956206;0;0.0;0.0;1.0;0.0;0.0
700;TORN02;;;0;23.5;;0;;0;;0;13.567731325956206;0;0.0;0.0;1.0;0.0;0.0
701;TORN1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
702;TORN3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
703;TORN3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
704;TORN4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
705;TRLO0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
706;TRLO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
707;TWEN0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
708;TWEN3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
709;VIRD0G;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
710;VIRD3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
711;WERF3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
712;WERF5-;;;0;11.0;;0;;0;;0;6.3508529610858835;0;0.0;0.0;1.0;0.0;0.0
713;WESE1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
714;WFIB2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
715;WFIE1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
716;WFIE1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
717;WFIE2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
718;WFIE3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
719;WFIE3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
720;WFIE3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
721;WGEO2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
722;WGEO2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
723;WGEO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
724;WHHO2Q;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
725;WHHO2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
726;WHHO3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
727;WHLL0G;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
728;WHLL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
729;WHTB1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
730;WHTB1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
731;WHTL1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
732;WHTL1T;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
733;WHTL3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
734;WISH0J;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
735;WISH0K;;;0;25.0;;0;;0;;0;14.433756729740645;0;0.0;0.0;1.0;0.0;0.0
736;WISH1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
737;WISH2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
738;WISH3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
739;WISH3S;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
740;WISH3T;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
741;WISH3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
742;WISH3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
743;WISH3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
744;WISH4-;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
745;WIYH1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
746;WIYH2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
747;WIYH2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
748;WIYH3U;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
749;WIYH3V;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
750;WIYH3W;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
751;WIYH3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
752;WIYH4Q;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
753;WLEE0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
754;WLEE0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
755;WLEE0C;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
756;WLEE2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
757;WLEE3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
758;WLEE3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
759;WLEE3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
760;WLEX0A;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
761;WLEX0B;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
762;WLEX0C;;;0;0.69;;0;;0;;0;0.39837168574084175;0;0.0;0.0;1.0;0.0;0.0
763;WLEX2-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
764;WLEX3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
765;WLEX3B;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
766;WLEX3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
767;WNDR0G;;;0;0.65;;0;;0;;0;0.37527767497325676;0;0.0;0.0;1.0;0.0;0.0
768;WNDR3-;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
769;AIRI00;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
770;Y_001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
771;GLAP3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
772;AURO00;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
773;AA011;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
774;CT018;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
775;AA011;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
776;CT018;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
777;CF027;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
778;CF027;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
779;BL001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
780;BL001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
781;T3R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
782;T3R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
783;KEOO1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
784;MARG1-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
785;MARG1Q;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
786;CW44;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
787;Y_001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
788;ZW052;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
789;ZW052;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
790;CN101A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
791;CN117;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
792;AB13;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
793;AB13;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
794;ZG001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
795;ZG001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
796;KAIMX9;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
797;KAIMY6;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
798;KAIMX8;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
799;KAIMY7;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
800;BZ001A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
801;BZ001B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
802;BZ015;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
803;BZ002A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
804;BZ002B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
805;BZ002C;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
806;BZ002D;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
807;BZ002E;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
808;BZ014;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
809;BZ015;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
810;BRAE1G;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
811;YB026A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
812;YB041A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
813;EKIS2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
814;XQ028A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
815;CCSS1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
816;BR001-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
817;BR001-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
818;BV001A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
819;BV001B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
820;AL048A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
821;AL048B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
822;SOLW00;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
823;YF001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
824;DENN2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
825;EERH2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
826;CCSS1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
827;T001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
828;YR005AR;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
829;DONO1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
830;KENN1X;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
831;KENN1Y;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
832;YQ014;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
833;YQ014;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
834;SMEA2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
835;X317;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
836;COYT1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
837;X317;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
838;YX043;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
839;N019;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
840;MAYB1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
841;MAYT1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
842;XY006;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
843;XY006;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
844;CRDY3X;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
845;EWEH3C;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
846;CRDY3Y;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
847;EWEH3D;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
848;AY001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
849;AY001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
850;CRUA2S;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
851;CRUA2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
852;THOB4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
853;AC006;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
854;AF011;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
855;AF042;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
856;AC006;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
857;AF011;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
858;AF042;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
859;XN030;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
860;GRMO2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
861;XT007;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
862;XT007;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
863;INVR2A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
864;ZCN53;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
865;ZCN54;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
866;Y_001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
867;XF006;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
868;XF022;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
869;XF039;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
870;ZO240;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
871;ZO252;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
872;ZO256;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
873;ZO257;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
874;ZO259;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
875;ZO260;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
876;ZO265;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
877;ZO266;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
878;ZO276;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
879;ZO277;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
880;ZO280;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
881;ZR001;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
882;XF039;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
883;XF060;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
884;XF063;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
885;ZO240;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
886;ZO251;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
887;ZO256;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
888;ZO257;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
889;ZO259;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
890;ZO260;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
891;ZO265;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
892;ZO266;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
893;ZO276;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
894;ZO277;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
895;ZO280;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
896;ZR001;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
897;AB54;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
898;Y001;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
899;Y_001;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
900;YD001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
901;INWI1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
902;INWI1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
903;SMEA1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
904;SMEA1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
905;BE001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
906;BE001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
907;ECCL1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
908;GALA1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
909;ECCL1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
910;GALA1B;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
911;BRNX4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
912;BRNX4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
913;DENN2B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
914;ZE017-;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
915;BUSB2R;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
916;XQ028A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
917;AZ001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
918;AZ001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
919;MOFF4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
920;COAL4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
921;EWEH1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
922;EWEH1S;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
923;CK071;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
924;CL070;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
925;CK112A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
926;CK202;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
927;CL153A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
928;CL200;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
929;CAFA1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
930;EAST1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
931;CH006;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
932;CH006;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
933;YS030;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
934;YS030;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
935;BRAE1P;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
936;XN030;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
937;JUNV1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
938;GRNA4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
939;PIBU3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
940;CK202;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
941;XB097;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
942;ZP001;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
943;XB001;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
944;XB097;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
945;ZP001;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
946;ZP081;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
947;XB098;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
948;XC094;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
949;XC130;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
950;ZF171;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
951;ZN063R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
952;ZN066;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
953;XC094;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
954;XC130;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
955;ZF171;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
956;ZN063R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
957;ZN066;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
958;ZN91B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
959;BU032;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
960;CE001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
961;BU030;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
962;BU032;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
963;T001;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
964;T001;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
965;KEOO1R;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
966;I009;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
967;I009;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
968;XW012A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
969;XW012B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
970;XV011;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
971;XV001A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
972;XV011;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
973;XV099;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
974;XL006;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
975;XL007;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
976;XL031;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
977;XL006;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
978;XL007;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
979;XL031;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
980;YK015;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
981;AG024A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
982;REDH1A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
983;MOSM2L;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
984;YJ001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
985;MOSM2L;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
986;YJ001;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
987;TRLO3A;;;0;33.0;;0;;0;;0;19.05255888325765;0;0.0;0.0;1.0;0.0;0.0
988;CD01;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
989;MOSM2T;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
990;YB001-;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
991;YB001;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
992;XF002;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
993;XF006;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
994;XF022;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
995;XF039;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
996;XF060;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
997;XF063;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
998;NNGA2S;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
999;NNGA2T;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
1000;NNGB2S;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
1001;NNGB2T;;;0;220.0;;0;;0;;0;127.01705922171767;0;0.0;0.0;1.0;0.0;0.0
1002;YH002A;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
1003;YH002B;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
1004;AG024;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
1005;WISH4R;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
1006;CRYR4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
1007;FALL4A;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
1008;THOB4B;;;0;400.0;;0;;0;;0;230.94010767585033;0;0.0;0.0;1.0;0.0;0.0
1009;AB54;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
1010;AG139A;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
1011;CL200;;;0;132.0;;0;;0;;0;76.2102355330306;0;0.0;0.0;1.0;0.0;0.0
1012;YS030;;;0;275.0;;0;;0;;0;158.7713240271471;0;0.0;0.0;1.0;0.0;0.0
1013;tr3_BONN2A_BONN1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1014;tr3_BONN2B_BONN1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1015;tr3_CHAS2R_CHAS3A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1016;tr3_COAL4-_COAL1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1017;tr3_COAL4-_COAL1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1018;tr3_COAL4-_COAL1-_3_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1019;tr3_COAL4-_COAL1-_4_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1020;tr3_COCK4Q_COCK2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1021;tr3_COCK4R_COCK2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1022;tr3_COYL2-_COYL1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1023;tr3_COYL2-_COYL1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1024;tr3_CRUA2Q_CRUA01_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1025;tr3_CRYR4-_CRYR1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1026;tr3_CRYR4-_CRYR1A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1027;tr3_CURR2-_CURR1A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1028;tr3_CURR2-_CURR1A_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1029;tr3_CURR2-_CURR1B_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1030;tr3_DALM2Q_DALM1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1031;tr3_DALM2R_DALM1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1032;tr3_DENN2-_DENN1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1033;tr3_DENN4-_DENN2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1034;tr3_DEVM4-_DEVM1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1035;tr3_DEVM4-_DEVM1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1036;tr3_ECCL4A_ECCL1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1037;tr3_ECCL4B_ECCL1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1038;tr3_ELVA2R_ELVA1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1039;tr3_ELVA4-_ELVA2Q_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1040;tr3_ELVA4-_ELVA2R_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1041;tr3_GRNA4-_GRNA1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1042;tr3_GRNA4-_GRNA1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1043;tr3_HUER4-_HUER1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1044;tr3_HUER4-_HUER1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1045;tr3_HUNN4A_HUNN2A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1046;tr3_HUNN4B_HUNN2B_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1047;tr3_KILS2-_KILS1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1048;tr3_KILS4-_KILS2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1049;tr3_KILS4-_KILS2-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1050;tr3_KILS4T_KILS2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1051;tr3_KILT2Q_KILT3-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1052;tr3_KILT2R_KILT3-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1053;tr3_MAHI2-_MAHI1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1054;tr3_MOFF4-_MOFF1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1055;tr3_MOFF4-_MOFF1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1056;tr3_MOSM2-_MOSM1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1057;tr3_MOSM2-_MOSM1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1058;tr3_NECU2-_NECU1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1059;tr3_NECU2-_NECU1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1060;tr3_NECU2-_NECU1-_3_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1061;tr3_NECU2-_NECU1Q_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1062;tr3_NECU2-_NECU1R_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1063;tr3_NEIL2-_NEIL0A_NEIL0B_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1064;tr3_NEIL2-_NEIL1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1065;tr3_NEIL2-_NEIL1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1066;tr3_NEIL4Q_NEIL1C_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1067;tr3_NEIL4Q_NEIL2C_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1068;tr3_NEIL4R_NEIL2D_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1069;tr3_NNGA4-_NNGA2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1070;tr3_NNGB4-_NNGB2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1071;tr3_SHRU2Q_SHRU3-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1072;tr3_SIGH2Q_SIGH3A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1073;tr3_SIGH2R_SIGH3A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1074;tr3_SMEA2-_SMEA1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1075;tr3_SMEA4R_SMEA2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1076;tr3_STHA4A_STHA2A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1077;tr3_STHA4B_STHA2B_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1078;tr3_TORN4-_TORN1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1079;tr3_TORN4-_TORN1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1080;tr3_WFIE2-_WFIE1A_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1081;tr3_WFIE2-_WFIE1B_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1082;tr3_WISH2-_WISH1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1083;tr3_WISH4-_WISH2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1084;tr3_WISH4-_WISH2-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1085;tr3_WIYH2-_WIYH1-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1086;tr3_WIYH2-_WIYH1-_2_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1087;tr3_WIYH2-_WIYH1-_3_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0
1088;tr3_WIYH4Q_WIYH2-_1_bus;;;0;1.0;;0;;0;;0;0.5773502691896258;0;0.0;0.0;1.0;0.0;0.0

$$ElmTr2;ID(a:40);loc_name(a:40);fold_id(p);typ_id(p);outserv(i);nntap(i);sernum(a:20);constr(i);chr_name(a:20);cgnd_h(i);cgnd_l(i);i_auto(i);ntrcn(i);ratfac(r);for_name(a:50);ntnum(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i);mTaps_SIZEROW(i);mTaps_SIZECOL(i)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* typ_id: p: DGS field typ_id (p)
* outserv: i: Out of Service
* nntap: i: Tap Changer 1: Tap Position
* sernum: a:20: Serial Number (a:20)
* constr: i: Year of Construction
* chr_name: a:20: DGS field chr_name (a:20)
* cgnd_h: i: Internal Grounding Impedance, HV Side: Star Point:Connected:Not connected
* cgnd_l: i: Internal Grounding Impedance, LV Side: Star Point:Connected:Not connected
* i_auto: i: Auto Transformer
* ntrcn: i: Controller, Tap Changer 1: Automatic Tap Changing
* ratfac: r: Rating Factor
* for_name: a:50: DGS field for_name (a:50)
* ntnum: i: DGS field ntnum (i)
* usetp: r: DGS field usetp (r)
* usp_low: r: DGS field usp_low (r)
* usp_up: r: DGS field usp_up (r)
* t2ldc: i: DGS field t2ldc (i)
* mTaps_SIZEROW: i: DGS field mTaps:SIZEROW (i)
* mTaps_SIZECOL: i: DGS field mTaps:SIZECOL (i)
********************************************************************************
7989;trf_AIKE3-_AIKE0G_1;2;7988;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
7995;trf_AIKE3A_AIKE0A_1;2;7994;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8001;trf_AIKE3B_AIKE0B_1;2;8000;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8007;trf_AIRI3-_AIRI0G_1;2;8006;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8013;trf_ANDE3-_ANDE0G_1;2;8012;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8019;trf_AREC1-_AREC3-_3;2;8018;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8025;trf_AREC1-_AREC3A_1;2;8024;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8031;trf_AREC1-_AREC3B_1;2;8030;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8037;trf_AREC3A_AREC01_1;2;8036;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8043;trf_AREC3B_AREC02_1;2;8042;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8049;trf_ASVA3-_ASVA0G_1;2;8048;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8055;trf_AURO3-_AURO0G_1;2;8054;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8061;trf_AYR-2Q_AYR-3-_1;2;8060;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8067;trf_AYR-2R_AYR-3-_1;2;8066;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8073;trf_BAGA1Q_BAGA0J_1;2;8072;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8079;trf_BAGA1Q_BAGA3-_1;2;8078;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8085;trf_BAGA1R_BAGA0K_1;2;8084;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8091;trf_BAGA1R_BAGA3-_1;2;8090;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8097;trf_BAIN1Q_BAIN3-_1;2;8096;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8103;trf_BAIN1R_BAIN3-_1;2;8102;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8109;trf_BERW1Q_BERW3-_1;2;8108;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8115;trf_BERW1Q_MARM0J_1;2;8114;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8121;trf_BERW1R_BERW3-_1;2;8120;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8127;trf_BERW1R_MARM0K_1;2;8126;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8133;trf_BLAH1-_BLAH3A_1;2;8132;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8139;trf_BLAH1-_BLAH3A_2;2;8138;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8145;trf_BLAH1-_BLAH3B_1;2;8144;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8151;trf_BLAH1-_BLAH3B_2;2;8150;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8157;trf_BLAH3A_AFTO0G_1;2;8156;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8163;trf_BLCW1-_BLCW3-_1;2;8162;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8169;trf_BLKL1-_BLKL3A_1;2;8168;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8175;trf_BLKL1-_BLKL3B_1;2;8174;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8181;trf_BLKL3A_BLKL0A_1;2;8180;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8187;trf_BLKL3B_BLKL0B_1;2;8186;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8193;trf_BLKS3-_BLKS0G_1;2;8192;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8199;trf_BLLX1-_BLLX3-_1;2;8198;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8205;trf_BLLX3-_BLLX0G_1;2;8204;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8211;trf_BONN1-_BONN0J_1;2;8210;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8217;trf_BONN1-_BONN0K_1;2;8216;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8223;trf_BONN1-_BONN0L_1;2;8222;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8229;trf_BONN1-_BONN3-_1;2;8228;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8235;trf_BONN1-_BONN3-_2;2;8234;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8241;trf_BOWB31_BOWB0A_1;2;8240;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8247;trf_BOWB32_BOWB0B_1;2;8246;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8253;trf_BPGR3G_BPGR01_1;2;8252;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8259;trf_BPGR3R_BPGR05_1;2;8258;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8265;trf_BPGR3R_BPGR10_1;2;8264;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8271;trf_BPGR3R_BPGR11_1;2;8270;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8277;trf_BRAP1-_BRAP3-_1;2;8276;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8283;trf_BRAP1-_BRAP3-_2;2;8282;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8289;trf_BROC1-_BROC3-_1;2;8288;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8295;trf_BROC3-_BROC0G_1;2;8294;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8301;trf_BROX1Q_BROX3-_1;2;8300;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8307;trf_BROX1R_BROX3-_1;2;8306;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8313;trf_CAFA1Q_CAFA5R_1;2;8312;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8319;trf_CALD3-_CALD0G_1;2;8318;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8325;trf_CATY1Q_CATY0J_1;2;8324;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8331;trf_CATY1Q_CATY3-_1;2;8330;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8337;trf_CATY1R_CATY0K_1;2;8336;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8343;trf_CATY1R_CATY3-_1;2;8342;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8349;trf_CCSS1-_CCSS3-_1;2;8348;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8355;trf_CCSS3-_DALQ0G_1;2;8354;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8361;trf_CHAP1-_CHAP3-_1;2;8360;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8367;trf_CHAP1-_CHAP3-_2;2;8366;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8373;trf_CHAS2Q_CHAS3-_1;2;8372;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8379;trf_CLYM2-_CLYM3A_1;2;8378;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8385;trf_CLYM2-_CLYM3B_1;2;8384;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8391;trf_CLYN2Q_CLYN3A_1;2;8390;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8397;trf_CLYN2Q_CLYN3B_1;2;8396;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8403;trf_CLYN2Q_CLYN3C_1;2;8402;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8409;trf_CLYN2Q_CLYN3D_1;2;8408;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8415;trf_CLYN3A_CLYN0A_1;2;8414;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8421;trf_CLYN3B_CLYN0B_1;2;8420;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8427;trf_CLYN3C_CLYN0C_1;2;8426;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8433;trf_CLYN3D_CLYN0D_1;2;8432;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8439;trf_CLYS2R_CLYS3A_1;2;8438;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8445;trf_CLYS2R_CLYS3X_1;2;8444;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8451;trf_CLYS3A_CLYS0A_1;2;8450;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8457;trf_CLYS3B_CLYS0B_1;2;8456;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8463;trf_COAT2Q_COAT3-_1;2;8462;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8469;trf_COAT2R_COAT3-_1;2;8468;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8475;trf_COCK2-_COCK3-_1;2;8474;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8481;trf_COCK2-_COCK3-_2;2;8480;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8487;trf_COYL1-_COYL3-_1;2;8486;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8493;trf_COYL1-_COYL3-_2;2;8492;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8499;trf_CRDY3A_CRDY0A_1;2;8498;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8505;trf_CRDY3B_CRDY0B_1;2;8504;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8511;trf_CROO1Q_CROO3J_1;2;8510;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8517;trf_CROO1Q_CROO3K_1;2;8516;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8523;trf_CROO1R_CROO3J_1;2;8522;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8529;trf_CROO1R_CROO3K_1;2;8528;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8535;trf_CRUA2R_CRUA03_1;2;8534;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8541;trf_CRUA2R_CRUA04_1;2;8540;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8547;trf_CRYR1-_CRYR31_1;2;8546;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8553;trf_CRYR1-_CRYR32_1;2;8552;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8559;trf_CRYR3-_CRYR0G_1;2;8558;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8565;trf_CRYR31_CRYR01_1;2;8564;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8571;trf_CRYR32_CRYR02_1;2;8570;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8577;trf_CUMB1Q_CUMB3-_1;2;8576;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8583;trf_CUMB1R_CUMB3-_1;2;8582;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8589;trf_CUMH3-_CUMH0G_1;2;8588;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8595;trf_CUPA1Q_CUPA3-_1;2;8594;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8601;trf_CUPA1R_CUPA3-_1;2;8600;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8607;trf_CURR1A_CURR5-_1;2;8606;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8613;trf_CURR1B_CURR5-_1;2;8612;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8619;trf_CURR2-_CURR0J_1;2;8618;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8625;trf_CURR2-_CURR0K_1;2;8624;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8631;trf_DALM1-_DALM3-_1;2;8630;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8637;trf_DALM1-_DALM3-_2;2;8636;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8643;trf_DALS3-_DALS0G_1;2;8642;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8649;trf_DESA1Q_DESA3-_1;2;8648;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8655;trf_DESA3-_DESA0G_1;2;8654;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8661;trf_DEVM1-_DEVM0J_1;2;8660;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8667;trf_DEVM1-_DEVM0K_1;2;8666;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8673;trf_DEVM1-_DEVM3-_1;2;8672;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8679;trf_DEVM1-_DEVM3-_2;2;8678;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8685;trf_DEVO1-_DEVO3-_1;2;8684;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8691;trf_DEVO1-_DEVO3-_2;2;8690;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8697;trf_DEWP2Q_DEWP3-_1;2;8696;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8703;trf_DEWP2R_DEWP3-_1;2;8702;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8709;trf_DONO1-_DONO3-_1;2;8708;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8715;trf_DONO1-_DONO3A_1;2;8714;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8721;trf_DONO3-_DOWE0G_1;2;8720;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8727;trf_DRCR1Q_DRCR3-_1;2;8726;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8733;trf_DRCR1R_DRCR3-_1;2;8732;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8739;trf_DRUM2Q_DRUM3-_1;2;8738;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8745;trf_DRUM2R_DRUM3-_1;2;8744;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8751;trf_DUMF1-_DUMF3A_1;2;8750;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8757;trf_DUMF1-_DUMF3B_1;2;8756;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8763;trf_DUMF1-_DUMF3I_1;2;8762;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8769;trf_DUNB1Q_DUNB3-_1;2;8768;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8775;trf_DUNB1R_DUNB3-_1;2;8774;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8781;trf_DUNB1S_DUNB3B_2;2;8780;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8787;trf_DUNB1T_DUNB3B_1;2;8786;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8793;trf_DUNE1-_DUNE3-_1;2;8792;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8799;trf_DUNE1-_DUNE3-_2;2;8798;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8805;trf_DUNE3-_DUNE0G_1;2;8804;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8811;trf_DUNF1Q_DUNF3-_1;2;8810;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8817;trf_DUNF1R_DUNF3-_1;2;8816;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8823;trf_DUNH1S_DUNH3-_1;2;8822;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8829;trf_DUNH1T_DUNH3-_1;2;8828;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8835;trf_DUNH3-_DUNH0G_1;2;8834;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8841;trf_EARB3-_EARB0G_1;2;8840;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8847;trf_EAST1Q_EAST5-_1;2;8846;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8853;trf_ECCF1J_ECCF0J_1;2;8852;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8859;trf_ECCF1K_ECCF0K_1;2;8858;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8865;trf_ECCL1-_ECCL3-_1;2;8864;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8871;trf_ECCL1-_ECCL3-_2;2;8870;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8877;trf_EERH2-_EERH3-_1;2;8876;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8883;trf_EERH2-_EERH3-_2;2;8882;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8889;trf_EKIL2S_EKIL3-_1;2;8888;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8895;trf_EKIL2T_EKIL3-_1;2;8894;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8901;trf_EKIS2-_EKIS3A_1;2;8900;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8907;trf_EKIS2-_EKIS3B_1;2;8906;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8913;trf_ELDE1Q_ELDE0J_1;2;8912;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8919;trf_ELDE1Q_ELDE3-_1;2;8918;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8925;trf_ELDE1R_ELDE0K_1;2;8924;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8931;trf_ELDE1R_ELDE3-_1;2;8930;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8937;trf_ELVA1-_ELVA3A_1;2;8936;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8943;trf_ELVA4-_ELVA0J_1;2;8942;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8949;trf_ELVA4-_ELVA0K_1;2;8948;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8955;trf_ENHI1-_ENHI3-_1;2;8954;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8961;trf_ENHI3-_ENHI0G_1;2;8960;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8967;trf_ERSK1Q_ERSK3-_1;2;8966;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8973;trf_ERSK1R_ERSK3-_1;2;8972;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8979;trf_EWEH1Q_EWEH3-_1;2;8978;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8985;trf_EWEH3-_EWEH0G_1;2;8984;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8991;trf_EXON3-_EXON5-_1;2;8990;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
8997;trf_FALL3A_FALL0A_1;2;8996;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9003;trf_FALL3B_FALL0B_1;2;9002;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9009;trf_FALL4-_FALL3A_1;2;9008;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9015;trf_FALL4-_FALL3B_1;2;9014;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9021;trf_FINN1Q_FINN3-_1;2;9020;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9027;trf_FINN1R_FINN3-_1;2;9026;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9033;trf_GALA1-_GALA3-_1;2;9032;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9039;trf_GALA1-_GALA3-_2;2;9038;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9045;trf_GAWH1Q_GAWH3-_1;2;9044;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9051;trf_GAWH3-_GAWH0G_1;2;9050;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9057;trf_GIFF2Q_GIFF3A_1;2;9056;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9063;trf_GIFF2R_GIFF3B_1;2;9062;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9069;trf_GLAP3-_GLAP0G_1;2;9068;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9075;trf_GLCH3-_GLCH0G_1;2;9074;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9081;trf_GLGL1Q_GLGL3-_1;2;9080;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9087;trf_GLGL1R_GLGL3-_1;2;9086;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9093;trf_GLLE1-_GLLE5-_1;2;9092;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9099;trf_GLLU1Q_GLLU3-_1;2;9098;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9105;trf_GLLU1R_GLLU3-_1;2;9104;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9111;trf_GLNI1-_GLNI3-_1;2;9110;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9117;trf_GLNI1-_GLNI3-_2;2;9116;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9123;trf_GLRO2-_GLRO3A_1;2;9122;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9129;trf_GLRO2-_GLRO3B_1;2;9128;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9135;trf_GORG1Q_GORG3-_1;2;9134;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9141;trf_GORG1R_GORG3-_1;2;9140;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9147;trf_GOVA1Q_GOVA3-_1;2;9146;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9153;trf_GOVA1R_GOVA3-_1;2;9152;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9159;trf_GRGR3-_GRGR0G_1;2;9158;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9165;trf_GRMO2-_BPGR3J_1;2;9164;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9171;trf_GRMO2-_BPGR3K_1;2;9170;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9177;trf_GRMO2-_GRMO3C_1;2;9176;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9183;trf_GRMO2-_GRMO3C_2;2;9182;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9189;trf_GRSC4-_GRSC08_1;2;9188;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9195;trf_HADH1-_HADH3-_1;2;9194;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9201;trf_HADH3-_HADH0G_1;2;9200;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9207;trf_HAGH3-_HAGH0G_1;2;9206;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9213;trf_HAGR1Q_HAGR3-_1;2;9212;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9219;trf_HAGR1R_HAGR3-_1;2;9218;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9225;trf_HAHA3-_HAHA0G_1;2;9224;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9231;trf_HARE1-_HARE3A_1;2;9230;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9237;trf_HARE1-_HARE3B_1;2;9236;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9243;trf_HARE3A_HARE0A_1;2;9242;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9249;trf_HARE3B_HARE0B_1;2;9248;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9255;trf_HARH3-_HARH0G_1;2;9254;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9261;trf_HARR3-_HARR0G_1;2;9260;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9267;trf_HAWI1-_HAWI3-_1;2;9266;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9273;trf_HAWI1-_HAWI3-_2;2;9272;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9279;trf_HELE1-_HELE3-_1;2;9278;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9285;trf_HELE1-_HELE3-_2;2;9284;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9291;trf_HUER4-_HUER07_1;2;9290;0;5;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9297;trf_HUER4-_HUER08_1;2;9296;0;5;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9303;trf_HUNF1Q_HUNF3-_1;2;9302;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9309;trf_HUNF1R_HUNF3-_1;2;9308;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9315;trf_INKE1Q_INKE3-_1;2;9314;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9321;trf_INKE1R_INKE3-_1;2;9320;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9327;trf_INWI1Q_INWI0J_1;2;9326;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9333;trf_INWI1R_INWI0K_1;2;9332;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9339;trf_JOHN1Q_JOHN3-_1;2;9338;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9345;trf_JOHN1R_JOHN3-_1;2;9344;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9351;trf_KAIM2-_KAIM3A_1;2;9350;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9357;trf_KAIM2-_KAIM3B_1;2;9356;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9363;trf_KEIH3-_KEIH0G_1;2;9362;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9369;trf_KENE3-_KENE0G_1;2;9368;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9375;trf_KENN1-_KENN3-_1;2;9374;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9381;trf_KENN3-_KENN0G_1;2;9380;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9387;trf_KEOO1-_KEOO5-_1;2;9386;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9393;trf_KHLL3-_KHLL0G_1;2;9392;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9399;trf_KIER1Q_KIER3-_1;2;9398;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9405;trf_KIER1R_KIER3-_1;2;9404;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9411;trf_KILB1Q_KILB3-_1;2;9410;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9417;trf_KILB1Q_KILB5-_1;2;9416;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9423;trf_KILB1R_KILB3-_1;2;9422;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9429;trf_KILB1R_KILB5-_1;2;9428;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9435;trf_KILG2-_KILG3A_1;2;9434;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9441;trf_KILG2-_KILG3B_1;2;9440;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9447;trf_KILG2-_KILG3C_1;2;9446;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9453;trf_KILG3A_KILG0A_1;2;9452;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9459;trf_KILG3B_KILG0B_1;2;9458;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9465;trf_KILG3C_KILG0C_1;2;9464;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9471;trf_KILS2-_KILS3-_1;2;9470;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9477;trf_KILS2-_KILS3-_2;2;9476;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9483;trf_KILW1Q_KILW3-_1;2;9482;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9489;trf_KILW1R_KILW3-_1;2;9488;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9495;trf_KYPE1-_KYPE3-_1;2;9494;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9501;trf_KYPE1-_KYPE3A_1;2;9500;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9507;trf_KYPE3-_KYPE0G_1;2;9506;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9513;trf_LEVE1Q_LEVE3-_1;2;9512;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9519;trf_LEVE1R_LEVE3-_1;2;9518;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9525;trf_LING1Q_LING3-_1;2;9524;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9531;trf_LING1R_LING3-_1;2;9530;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9537;trf_LINM1Q_LINM3-_1;2;9536;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9543;trf_LINM1R_LINM3-_1;2;9542;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9549;trf_LNGB3A_LNGB0-_1;2;9548;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9555;trf_LOPA3-_LOPA0G_1;2;9554;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9561;trf_MAHI2-_MAHI3-_1;2;9560;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9567;trf_MAHI3-_MAHI0G_1;2;9566;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9573;trf_MAYB1-_MAYB3-_1;2;9572;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9579;trf_MAYB1-_MAYB3-_2;2;9578;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9585;trf_MEAD1Q_MEAD5-_T1;2;9584;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9591;trf_MEAD1R_MEAD5-_T3;2;9590;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9597;trf_MIDM1-_KENE3-_1;2;9596;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9603;trf_MIDM1-_MIDM3-_1;2;9602;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9609;trf_MIDM3-_MIDM0G_1;2;9608;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9615;trf_MINN3-_MINN0G_1;2;9614;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9621;trf_MINS3-_MINS0G_1;2;9620;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9627;trf_MOFF1-_MOFF3A_1;2;9626;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9633;trf_MOSH1Q_MOSH5J_1;2;9632;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9639;trf_MOSH1R_MOSH5K_1;2;9638;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9645;trf_MOSM1A_MOSM3Q_1;2;9644;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9651;trf_MOSM1B_MOSM3R_1;2;9650;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9657;trf_NEAR2Q_NEAR3-_1;2;9656;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9663;trf_NEAR2R_NEAR3-_1;2;9662;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9669;trf_NEIG4-_NEIG08_1;2;9668;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9675;trf_NETS1-_NETS3-_1;2;9674;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9681;trf_NNGA2G_NNGA6-_1;2;9680;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9687;trf_NNGB2G_NNGB6-_1;2;9686;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9693;trf_NOKY1-_NOKY3A_1;2;9692;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9699;trf_NOKY1-_NOKY3B_1;2;9698;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9705;trf_NOKY3A_NOKY0A_1;2;9704;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9711;trf_NOKY3B_NOKY0B_1;2;9710;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9717;trf_PAIS1S_PAIS3-_1;2;9716;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9723;trf_PAIS1T_PAIS3-_1;2;9722;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9729;trf_PART1Q_PART3-_1;2;9728;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9735;trf_PART1R_PART3-_1;2;9734;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9741;trf_PIBU3-_PIBU0G_1;2;9740;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9747;trf_POGB3-_POGB0G_1;2;9746;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9753;trf_POOB2Q_POOB0J_1;2;9752;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9759;trf_POOB2Q_POOB3-_1;2;9758;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9765;trf_POOB2R_POOB0K_1;2;9764;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9771;trf_POOB2R_POOB3-_1;2;9770;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9777;trf_PORD2Q_PORD3-_1;2;9776;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9783;trf_PORD2R_PORD3-_1;2;9782;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9789;trf_PRST3A_PRST0G_1;2;9788;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9795;trf_REDH1-_REDH3-_1;2;9794;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9801;trf_REDH1-_REDH3-_2;2;9800;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9807;trf_ROBP3A_ROBP5-_1;2;9806;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9813;trf_ROBP3B_ROBP5-_1;2;9812;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9819;trf_SACO1Q_SACO0J_1;2;9818;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9825;trf_SACO1Q_SACO3J_1;2;9824;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9831;trf_SACO1Q_SACO3K_1;2;9830;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9837;trf_SACO1R_SACO0K_1;2;9836;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9843;trf_SACO1R_SACO3J_1;2;9842;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9849;trf_SACO1R_SACO3K_1;2;9848;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9855;trf_SAKN1-_SAKN3-_1;2;9854;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9861;trf_SAKN3-_SAKN0G_1;2;9860;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9867;trf_SANX1Q_SANX0J_1;2;9866;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9873;trf_SANX1Q_SANX3-_1;2;9872;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9879;trf_SANX1R_SANX0K_1;2;9878;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9885;trf_SANX1R_SANX3-_1;2;9884;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9891;trf_SHRU2R_SHRU3-_1;2;9890;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9897;trf_SNED3A_SNED0G_1;2;9896;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9903;trf_SNQR3-_SNQR0G_1;2;9902;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9909;trf_SOKY1-_SOKY3-_1;2;9908;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9915;trf_SOKY1-_SOKY3-_2;2;9914;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9921;trf_SOKY3-_SOKY0G_1;2;9920;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9927;trf_SOLW3-_SOLW0G_1;2;9926;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9933;trf_SPAV1Q_SPAV3-_1;2;9932;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9939;trf_SPAV1R_SPAV3-_1;2;9938;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9945;trf_STCR3-_STCR5-_1;2;9944;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9951;trf_STHA2A_STHA3-_1;2;9950;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9957;trf_STHA2B_STHA3-_1;2;9956;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9963;trf_STIR1S_STIR3-_1;2;9962;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9969;trf_STIR1T_STIR3-_1;2;9968;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9975;trf_STLE1-_STLE0J_1;2;9974;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9981;trf_STLE1-_STLE0K_1;2;9980;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9987;trf_STLE1-_STLE3S_1;2;9986;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9993;trf_STLE1-_STLE3S_2;2;9992;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
9999;trf_TELR1Q_TELR3-_1;2;9998;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10005;trf_TELR1R_TELR3-_1;2;10004;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10011;trf_TODD3-_TODD0G_1;2;10010;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10017;trf_TONG1-_TONG1R_1;2;10016;1;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10023;trf_TONG1-_TONG3-_1;2;10022;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10029;trf_TONG1-_TONG3-_2;2;10028;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10035;trf_TONG1-_TONG5-_1;2;10034;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10041;trf_TONG1-_TONG5-_2;2;10040;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10047;trf_TONG1Q_TONG1R_1;2;10046;1;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10053;trf_TORM3A_TORM0G_1;2;10052;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10059;trf_TORN4-_TORN01_1;2;10058;0;3;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10065;trf_TORN4-_TORN02_1;2;10064;0;3;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10071;trf_TRLO3-_TRLO0G_1;2;10070;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10077;trf_TWEN3-_TWEN0G_1;2;10076;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10083;trf_VIRD3-_VIRD0G_1;2;10082;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10089;trf_WERF3-_WERF5-_1;2;10088;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10095;trf_WESE1-_AIKE3A_1;2;10094;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10101;trf_WESE1-_AIKE3B_1;2;10100;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10107;trf_WFIE1A_WFIE3-_1;2;10106;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10113;trf_WFIE1B_WFIE3-_1;2;10112;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10119;trf_WGEO2Q_WGEO3-_1;2;10118;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10125;trf_WGEO2R_WGEO3-_1;2;10124;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10131;trf_WHHO2Q_WHHO3-_1;2;10130;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10137;trf_WHHO2R_WHHO3-_1;2;10136;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10143;trf_WHLL3-_WHLL0G_1;2;10142;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10149;trf_WHTL1S_WHTL3-_1;2;10148;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10155;trf_WHTL1T_WHTL3-_1;2;10154;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10161;trf_WISH2-_WISH0J_1;2;10160;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10167;trf_WISH2-_WISH0K_1;2;10166;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10173;trf_WISH2-_WISH3-_1;2;10172;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10179;trf_WISH2-_WISH3-_2;2;10178;0;1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10185;trf_WISH2-_WISH3S_1;2;10184;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10191;trf_WISH2-_WISH3T_1;2;10190;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10197;trf_WLEE2-_WLEE3A_1;2;10196;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10203;trf_WLEE2-_WLEE3B_1;2;10202;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10209;trf_WLEE2-_WLEE3C_1;2;10208;0;-1;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10215;trf_WLEE3A_WLEE0A_1;2;10214;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10221;trf_WLEE3B_WLEE0B_1;2;10220;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10227;trf_WLEE3C_WLEE0C_1;2;10226;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10233;trf_WLEX2-_WLEX3A_1;2;10232;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10239;trf_WLEX2-_WLEX3B_1;2;10238;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10245;trf_WLEX2-_WLEX3C_1;2;10244;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10251;trf_WLEX3A_WLEX0A_1;2;10250;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10257;trf_WLEX3B_WLEX0B_1;2;10256;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10263;trf_WLEX3C_WLEX0C_1;2;10262;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0
10269;trf_WNDR3-_WNDR0G_1;2;10268;0;0;;0;;0;0;0;0;1;;1;1.0;0.99;1.01;0;0;0

$$General;ID(a:40);Descr(a:40);Val(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* Descr: a:40: DGS field Descr (a:40)
* Val: a:40: DGS field Val (a:40)
********************************************************************************
1;Version;5.0

$$StaCubic;ID(a:40);loc_name(a:40);fold_id(p);chr_name(a:20);obj_bus(i);obj_id(p);for_name(a:50);it2p1(i);it2p2(i);it2p3(i)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* chr_name: a:20: DGS field chr_name (a:20)
* obj_bus: i: DGS field obj_bus (i)
* obj_id: p: DGS field obj_id (p)
* for_name: a:50: DGS field for_name (a:50)
* it2p1: i: DGS field it2p1 (i)
* it2p2: i: DGS field it2p2 (i)
* it2p3: i: DGS field it2p3 (i)
********************************************************************************
1090;StaCubic_1090;384;;0;1089;;0;1;2
1093;StaCubic_1093;385;;0;1092;;0;1;2
1096;StaCubic_1096;685;;0;1095;;0;1;2
1099;StaCubic_1099;686;;0;1098;;0;1;2
1102;StaCubic_1102;383;;0;1101;;0;1;2
1105;StaCubic_1105;434;;0;1104;;0;1;2
1108;StaCubic_1108;714;;0;1107;;0;1;2
1111;StaCubic_1111;56;;0;1110;;0;1;2
1114;StaCubic_1114;423;;0;1113;;0;1;2
1117;StaCubic_1117;424;;0;1116;;0;1;2
1120;StaCubic_1120;414;;0;1119;;0;1;2
1123;StaCubic_1123;415;;0;1122;;0;1;2
1126;StaCubic_1126;327;;0;1125;;0;1;2
1129;StaCubic_1129;351;;0;1128;;0;1;2
1132;StaCubic_1132;324;;0;1131;;0;1;2
1135;StaCubic_1135;325;;0;1134;;0;1;2
1138;StaCubic_1138;57;;0;1137;;0;1;2
1141;StaCubic_1141;326;;0;1140;;0;1;2
1144;StaCubic_1144;481;;0;1143;;0;1;2
1147;StaCubic_1147;482;;0;1146;;0;1;2
1150;StaCubic_1150;29;;0;1149;;0;1;2
1153;StaCubic_1153;30;;0;1152;;0;1;2
1156;StaCubic_1156;31;;0;1155;;0;1;2
1159;StaCubic_1159;34;;0;1158;;0;1;2
1162;StaCubic_1162;37;;0;1161;;0;1;2
1165;StaCubic_1165;40;;0;1164;;0;1;2
1168;StaCubic_1168;58;;0;1167;;0;1;2
1171;StaCubic_1171;59;;0;1170;;0;1;2
1174;StaCubic_1174;60;;0;1173;;0;1;2
1177;StaCubic_1177;64;;0;1176;;0;1;2
1180;StaCubic_1180;75;;0;1179;;0;1;2
1183;StaCubic_1183;81;;0;1182;;0;1;2
1186;StaCubic_1186;88;;0;1185;;0;1;2
1189;StaCubic_1189;91;;0;1188;;0;1;2
1192;StaCubic_1192;96;;0;1191;;0;1;2
1195;StaCubic_1195;97;;0;1194;;0;1;2
1198;StaCubic_1198;100;;0;1197;;0;1;2
1201;StaCubic_1201;103;;0;1200;;0;1;2
1204;StaCubic_1204;104;;0;1203;;0;1;2
1207;StaCubic_1207;107;;0;1206;;0;1;2
1210;StaCubic_1210;108;;0;1209;;0;1;2
1213;StaCubic_1213;111;;0;1212;;0;1;2
1216;StaCubic_1216;112;;0;1215;;0;1;2
1219;StaCubic_1219;137;;0;1218;;0;1;2
1222;StaCubic_1222;139;;0;1221;;0;1;2
1225;StaCubic_1225;146;;0;1224;;0;1;2
1228;StaCubic_1228;158;;0;1227;;0;1;2
1231;StaCubic_1231;159;;0;1230;;0;1;2
1234;StaCubic_1234;179;;0;1233;;0;1;2
1237;StaCubic_1237;184;;0;1236;;0;1;2
1240;StaCubic_1240;185;;0;1239;;0;1;2
1243;StaCubic_1243;186;;0;1242;;0;1;2
1246;StaCubic_1246;193;;0;1245;;0;1;2
1249;StaCubic_1249;198;;0;1248;;0;1;2
1252;StaCubic_1252;212;;0;1251;;0;1;2
1255;StaCubic_1255;213;;0;1254;;0;1;2
1258;StaCubic_1258;215;;0;1257;;0;1;2
1261;StaCubic_1261;220;;0;1260;;0;1;2
1264;StaCubic_1264;223;;0;1263;;0;1;2
1267;StaCubic_1267;231;;0;1266;;0;1;2
1270;StaCubic_1270;234;;0;1269;;0;1;2
1273;StaCubic_1273;236;;0;1272;;0;1;2
1276;StaCubic_1276;237;;0;1275;;0;1;2
1279;StaCubic_1279;238;;0;1278;;0;1;2
1282;StaCubic_1282;236;;0;1281;;0;1;2
1285;StaCubic_1285;237;;0;1284;;0;1;2
1288;StaCubic_1288;243;;0;1287;;0;1;2
1291;StaCubic_1291;244;;0;1290;;0;1;2
1294;StaCubic_1294;250;;0;1293;;0;1;2
1297;StaCubic_1297;260;;0;1296;;0;1;2
1300;StaCubic_1300;262;;0;1299;;0;1;2
1303;StaCubic_1303;263;;0;1302;;0;1;2
1306;StaCubic_1306;267;;0;1305;;0;1;2
1309;StaCubic_1309;275;;0;1308;;0;1;2
1312;StaCubic_1312;280;;0;1311;;0;1;2
1315;StaCubic_1315;281;;0;1314;;0;1;2
1318;StaCubic_1318;283;;0;1317;;0;1;2
1321;StaCubic_1321;284;;0;1320;;0;1;2
1324;StaCubic_1324;285;;0;1323;;0;1;2
1327;StaCubic_1327;286;;0;1326;;0;1;2
1330;StaCubic_1330;289;;0;1329;;0;1;2
1333;StaCubic_1333;290;;0;1332;;0;1;2
1336;StaCubic_1336;291;;0;1335;;0;1;2
1339;StaCubic_1339;305;;0;1338;;0;1;2
1342;StaCubic_1342;321;;0;1341;;0;1;2
1345;StaCubic_1345;323;;0;1344;;0;1;2
1348;StaCubic_1348;335;;0;1347;;0;1;2
1351;StaCubic_1351;336;;0;1350;;0;1;2
1354;StaCubic_1354;345;;0;1353;;0;1;2
1357;StaCubic_1357;348;;0;1356;;0;1;2
1360;StaCubic_1360;350;;0;1359;;0;1;2
1363;StaCubic_1363;353;;0;1362;;0;1;2
1366;StaCubic_1366;354;;0;1365;;0;1;2
1369;StaCubic_1369;357;;0;1368;;0;1;2
1372;StaCubic_1372;360;;0;1371;;0;1;2
1375;StaCubic_1375;364;;0;1374;;0;1;2
1378;StaCubic_1378;365;;0;1377;;0;1;2
1381;StaCubic_1381;380;;0;1380;;0;1;2
1384;StaCubic_1384;397;;0;1383;;0;1;2
1387;StaCubic_1387;400;;0;1386;;0;1;2
1390;StaCubic_1390;411;;0;1389;;0;1;2
1393;StaCubic_1393;422;;0;1392;;0;1;2
1396;StaCubic_1396;426;;0;1395;;0;1;2
1399;StaCubic_1399;427;;0;1398;;0;1;2
1402;StaCubic_1402;432;;0;1401;;0;1;2
1405;StaCubic_1405;437;;0;1404;;0;1;2
1408;StaCubic_1408;448;;0;1407;;0;1;2
1411;StaCubic_1411;453;;0;1410;;0;1;2
1414;StaCubic_1414;456;;0;1413;;0;1;2
1417;StaCubic_1417;457;;0;1416;;0;1;2
1420;StaCubic_1420;467;;0;1419;;0;1;2
1423;StaCubic_1423;476;;0;1422;;0;1;2
1426;StaCubic_1426;477;;0;1425;;0;1;2
1429;StaCubic_1429;480;;0;1428;;0;1;2
1432;StaCubic_1432;492;;0;1431;;0;1;2
1435;StaCubic_1435;497;;0;1434;;0;1;2
1438;StaCubic_1438;500;;0;1437;;0;1;2
1441;StaCubic_1441;514;;0;1440;;0;1;2
1444;StaCubic_1444;515;;0;1443;;0;1;2
1447;StaCubic_1447;517;;0;1446;;0;1;2
1450;StaCubic_1450;519;;0;1449;;0;1;2
1453;StaCubic_1453;538;;0;1452;;0;1;2
1456;StaCubic_1456;539;;0;1455;;0;1;2
1459;StaCubic_1459;543;;0;1458;;0;1;2
1462;StaCubic_1462;544;;0;1461;;0;1;2
1465;StaCubic_1465;549;;0;1464;;0;1;2
1468;StaCubic_1468;578;;0;1467;;0;1;2
1471;StaCubic_1471;598;;0;1470;;0;1;2
1474;StaCubic_1474;601;;0;1473;;0;1;2
1477;StaCubic_1477;607;;0;1476;;0;1;2
1480;StaCubic_1480;608;;0;1479;;0;1;2
1483;StaCubic_1483;611;;0;1482;;0;1;2
1486;StaCubic_1486;614;;0;1485;;0;1;2
1489;StaCubic_1489;617;;0;1488;;0;1;2
1492;StaCubic_1492;618;;0;1491;;0;1;2
1495;StaCubic_1495;622;;0;1494;;0;1;2
1498;StaCubic_1498;627;;0;1497;;0;1;2
1501;StaCubic_1501;628;;0;1500;;0;1;2
1504;StaCubic_1504;631;;0;1503;;0;1;2
1507;StaCubic_1507;632;;0;1506;;0;1;2
1510;StaCubic_1510;636;;0;1509;;0;1;2
1513;StaCubic_1513;637;;0;1512;;0;1;2
1516;StaCubic_1516;640;;0;1515;;0;1;2
1519;StaCubic_1519;644;;0;1518;;0;1;2
1522;StaCubic_1522;645;;0;1521;;0;1;2
1525;StaCubic_1525;648;;0;1524;;0;1;2
1528;StaCubic_1528;649;;0;1527;;0;1;2
1531;StaCubic_1531;667;;0;1530;;0;1;2
1534;StaCubic_1534;672;;0;1533;;0;1;2
1537;StaCubic_1537;679;;0;1536;;0;1;2
1540;StaCubic_1540;680;;0;1539;;0;1;2
1543;StaCubic_1543;681;;0;1542;;0;1;2
1546;StaCubic_1546;684;;0;1545;;0;1;2
1549;StaCubic_1549;689;;0;1548;;0;1;2
1552;StaCubic_1552;695;;0;1551;;0;1;2
1555;StaCubic_1555;696;;0;1554;;0;1;2
1558;StaCubic_1558;718;;0;1557;;0;1;2
1561;StaCubic_1561;723;;0;1560;;0;1;2
1564;StaCubic_1564;726;;0;1563;;0;1;2
1567;StaCubic_1567;733;;0;1566;;0;1;2
1570;StaCubic_1570;734;;0;1569;;0;1;2
1573;StaCubic_1573;735;;0;1572;;0;1;2
1576;StaCubic_1576;738;;0;1575;;0;1;2
1579;StaCubic_1579;65;;0;1578;;0;1;2
1582;StaCubic_1582;66;;0;1581;;0;1;2
1585;StaCubic_1585;130;;0;1584;;0;1;2
1588;StaCubic_1588;131;;0;1587;;0;1;2
1591;StaCubic_1591;138;;0;1590;;0;1;2
1594;StaCubic_1594;192;;0;1593;;0;1;2
1597;StaCubic_1597;223;;0;1596;;0;1;2
1600;StaCubic_1600;223;;0;1599;;0;1;2
1603;StaCubic_1603;269;;0;1602;;0;1;2
1606;StaCubic_1606;297;;0;1605;;0;1;2
1609;StaCubic_1609;299;;0;1608;;0;1;2
1612;StaCubic_1612;401;;0;1611;;0;1;2
1615;StaCubic_1615;416;;0;1614;;0;1;2
1618;StaCubic_1618;417;;0;1617;;0;1;2
1621;StaCubic_1621;461;;0;1620;;0;1;2
1624;StaCubic_1624;468;;0;1623;;0;1;2
1627;StaCubic_1627;503;;0;1626;;0;1;2
1630;StaCubic_1630;503;;0;1629;;0;1;2
1633;StaCubic_1633;532;;0;1632;;0;1;2
1636;StaCubic_1636;534;;0;1635;;0;1;2
1639;StaCubic_1639;568;;0;1638;;0;1;2
1642;StaCubic_1642;569;;0;1641;;0;1;2
1645;StaCubic_1645;579;;0;1644;;0;1;2
1648;StaCubic_1648;579;;0;1647;;0;1;2
1651;StaCubic_1651;582;;0;1650;;0;1;2
1654;StaCubic_1654;584;;0;1653;;0;1;2
1657;StaCubic_1657;584;;0;1656;;0;1;2
1660;StaCubic_1660;587;;0;1659;;0;1;2
1663;StaCubic_1663;652;;0;1662;;0;1;2
1666;StaCubic_1666;653;;0;1665;;0;1;2
1669;StaCubic_1669;674;;0;1668;;0;1;2
1672;StaCubic_1672;704;;0;1671;;0;1;2
1675;StaCubic_1675;704;;0;1674;;0;1;2
1678;StaCubic_1678;704;;0;1677;;0;1;2
1681;StaCubic_1681;743;;0;1680;;0;1;2
1684;StaCubic_1684;746;;0;1683;;0;1;2
1687;StaCubic_1687;750;;0;1686;;0;1;2
1690;StaCubic_1690;8;;0;1689;;0;1;2
1693;StaCubic_1693;8;;0;1692;;0;1;2
1696;StaCubic_1696;9;;0;1695;;0;1;2
1699;StaCubic_1699;10;;0;1698;;0;1;2
1702;StaCubic_1702;12;;0;1701;;0;1;2
1705;StaCubic_1705;14;;0;1704;;0;1;2
1708;StaCubic_1708;19;;0;1707;;0;1;2
1711;StaCubic_1711;20;;0;1710;;0;1;2
1714;StaCubic_1714;22;;0;1713;;0;1;2
1717;StaCubic_1717;26;;0;1716;;0;1;2
1720;StaCubic_1720;42;;0;1719;;0;1;2
1723;StaCubic_1723;42;;0;1722;;0;1;2
1726;StaCubic_1726;52;;0;1725;;0;1;2
1729;StaCubic_1729;55;;0;1728;;0;1;2
1732;StaCubic_1732;84;;0;1731;;0;1;2
1735;StaCubic_1735;94;;0;1734;;0;1;2
1738;StaCubic_1738;102;;0;1737;;0;1;2
1741;StaCubic_1741;102;;0;1740;;0;1;2
1744;StaCubic_1744;118;;0;1743;;0;1;2
1747;StaCubic_1747;119;;0;1746;;0;1;2
1750;StaCubic_1750;120;;0;1749;;0;1;2
1753;StaCubic_1753;121;;0;1752;;0;1;2
1756;StaCubic_1756;125;;0;1755;;0;1;2
1759;StaCubic_1759;126;;0;1758;;0;1;2
1762;StaCubic_1762;146;;0;1761;;0;1;2
1765;StaCubic_1765;154;;0;1764;;0;1;2
1768;StaCubic_1768;155;;0;1767;;0;1;2
1771;StaCubic_1771;171;;0;1770;;0;1;2
1774;StaCubic_1774;172;;0;1773;;0;1;2
1777;StaCubic_1777;173;;0;1776;;0;1;2
1780;StaCubic_1780;181;;0;1779;;0;1;2
1783;StaCubic_1783;203;;0;1782;;0;1;2
1786;StaCubic_1786;211;;0;1785;;0;1;2
1789;StaCubic_1789;225;;0;1788;;0;1;2
1792;StaCubic_1792;228;;0;1791;;0;1;2
1795;StaCubic_1795;247;;0;1794;;0;1;2
1798;StaCubic_1798;256;;0;1797;;0;1;2
1801;StaCubic_1801;256;;0;1800;;0;1;2
1804;StaCubic_1804;258;;0;1803;;0;1;2
1807;StaCubic_1807;302;;0;1806;;0;1;2
1810;StaCubic_1810;302;;0;1809;;0;1;2
1813;StaCubic_1813;310;;0;1812;;0;1;2
1816;StaCubic_1816;315;;0;1815;;0;1;2
1819;StaCubic_1819;316;;0;1818;;0;1;2
1822;StaCubic_1822;332;;0;1821;;0;1;2
1825;StaCubic_1825;338;;0;1824;;0;1;2
1828;StaCubic_1828;340;;0;1827;;0;1;2
1831;StaCubic_1831;362;;0;1830;;0;1;2
1834;StaCubic_1834;362;;0;1833;;0;1;2
1837;StaCubic_1837;377;;0;1836;;0;1;2
1840;StaCubic_1840;377;;0;1839;;0;1;2
1843;StaCubic_1843;382;;0;1842;;0;1;2
1846;StaCubic_1846;382;;0;1845;;0;1;2
1849;StaCubic_1849;389;;0;1848;;0;1;2
1852;StaCubic_1852;390;;0;1851;;0;1;2
1855;StaCubic_1855;392;;0;1854;;0;1;2
1858;StaCubic_1858;394;;0;1857;;0;1;2
1861;StaCubic_1861;441;;0;1860;;0;1;2
1864;StaCubic_1864;443;;0;1863;;0;1;2
1867;StaCubic_1867;446;;0;1866;;0;1;2
1870;StaCubic_1870;450;;0;1869;;0;1;2
1873;StaCubic_1873;462;;0;1872;;0;1;2
1876;StaCubic_1876;463;;0;1875;;0;1;2
1879;StaCubic_1879;464;;0;1878;;0;1;2
1882;StaCubic_1882;486;;0;1881;;0;1;2
1885;StaCubic_1885;502;;0;1884;;0;1;2
1888;StaCubic_1888;508;;0;1887;;0;1;2
1891;StaCubic_1891;512;;0;1890;;0;1;2
1894;StaCubic_1894;525;;0;1893;;0;1;2
1897;StaCubic_1897;527;;0;1896;;0;1;2
1900;StaCubic_1900;529;;0;1899;;0;1;2
1903;StaCubic_1903;583;;0;1902;;0;1;2
1906;StaCubic_1906;588;;0;1905;;0;1;2
1909;StaCubic_1909;592;;0;1908;;0;1;2
1912;StaCubic_1912;592;;0;1911;;0;1;2
1915;StaCubic_1915;593;;0;1914;;0;1;2
1918;StaCubic_1918;593;;0;1917;;0;1;2
1921;StaCubic_1921;603;;0;1920;;0;1;2
1924;StaCubic_1924;603;;0;1923;;0;1;2
1927;StaCubic_1927;605;;0;1926;;0;1;2
1930;StaCubic_1930;616;;0;1929;;0;1;2
1933;StaCubic_1933;616;;0;1932;;0;1;2
1936;StaCubic_1936;635;;0;1935;;0;1;2
1939;StaCubic_1939;657;;0;1938;;0;1;2
1942;StaCubic_1942;657;;0;1941;;0;1;2
1945;StaCubic_1945;659;;0;1944;;0;1;2
1948;StaCubic_1948;662;;0;1947;;0;1;2
1951;StaCubic_1951;664;;0;1950;;0;1;2
1954;StaCubic_1954;667;;0;1953;;0;1;2
1957;StaCubic_1957;672;;0;1956;;0;1;2
1960;StaCubic_1960;691;;0;1959;;0;1;2
1963;StaCubic_1963;698;;0;1962;;0;1;2
1966;StaCubic_1966;706;;0;1965;;0;1;2
1969;StaCubic_1969;708;;0;1968;;0;1;2
1972;StaCubic_1972;728;;0;1971;;0;1;2
1975;StaCubic_1975;757;;0;1974;;0;1;2
1978;StaCubic_1978;758;;0;1977;;0;1;2
1981;StaCubic_1981;759;;0;1980;;0;1;2
1984;StaCubic_1984;764;;0;1983;;0;1;2
1987;StaCubic_1987;765;;0;1986;;0;1;2
1990;StaCubic_1990;766;;0;1989;;0;1;2
1993;StaCubic_1993;95;;0;1992;;0;1;2
1996;StaCubic_1996;318;;0;1995;;0;1;2
1999;StaCubic_1999;350;;0;1998;;0;1;2
2002;StaCubic_2002;389;;0;2001;;0;1;2
2005;StaCubic_2005;390;;0;2004;;0;1;2
2008;StaCubic_2008;575;;0;2007;;0;1;2
2011;StaCubic_2011;576;;0;2010;;0;1;2
2014;StaCubic_2014;623;;0;2013;;0;1;2
2017;StaCubic_2017;641;;0;2016;;0;1;2
2020;StaCubic_2020;757;;0;2019;;0;1;2
2023;StaCubic_2023;758;;0;2022;;0;1;2
2026;StaCubic_2026;759;;0;2025;;0;1;2
2029;StaCubic_2029;29;;0;2028;;0;1;2
2032;StaCubic_2032;34;;0;2031;;0;1;2
2035;StaCubic_2035;37;;0;2034;;0;1;2
2038;StaCubic_2038;40;;0;2037;;0;1;2
2041;StaCubic_2041;64;;0;2040;;0;1;2
2044;StaCubic_2044;81;;0;2043;;0;1;2
2047;StaCubic_2047;88;;0;2046;;0;1;2
2050;StaCubic_2050;91;;0;2049;;0;1;2
2053;StaCubic_2053;100;;0;2052;;0;1;2
2056;StaCubic_2056;104;;0;2055;;0;1;2
2059;StaCubic_2059;107;;0;2058;;0;1;2
2062;StaCubic_2062;108;;0;2061;;0;1;2
2065;StaCubic_2065;111;;0;2064;;0;1;2
2068;StaCubic_2068;112;;0;2067;;0;1;2
2071;StaCubic_2071;137;;0;2070;;0;1;2
2074;StaCubic_2074;139;;0;2073;;0;1;2
2077;StaCubic_2077;146;;0;2076;;0;1;2
2080;StaCubic_2080;158;;0;2079;;0;1;2
2083;StaCubic_2083;159;;0;2082;;0;1;2
2086;StaCubic_2086;179;;0;2085;;0;1;2
2089;StaCubic_2089;184;;0;2088;;0;1;2
2092;StaCubic_2092;193;;0;2091;;0;1;2
2095;StaCubic_2095;198;;0;2094;;0;1;2
2098;StaCubic_2098;215;;0;2097;;0;1;2
2101;StaCubic_2101;220;;0;2100;;0;1;2
2104;StaCubic_2104;223;;0;2103;;0;1;2
2107;StaCubic_2107;231;;0;2106;;0;1;2
2110;StaCubic_2110;234;;0;2109;;0;1;2
2113;StaCubic_2113;236;;0;2112;;0;1;2
2116;StaCubic_2116;237;;0;2115;;0;1;2
2119;StaCubic_2119;238;;0;2118;;0;1;2
2122;StaCubic_2122;243;;0;2121;;0;1;2
2125;StaCubic_2125;244;;0;2124;;0;1;2
2128;StaCubic_2128;250;;0;2127;;0;1;2
2131;StaCubic_2131;260;;0;2130;;0;1;2
2134;StaCubic_2134;267;;0;2133;;0;1;2
2137;StaCubic_2137;275;;0;2136;;0;1;2
2140;StaCubic_2140;280;;0;2139;;0;1;2
2143;StaCubic_2143;281;;0;2142;;0;1;2
2146;StaCubic_2146;283;;0;2145;;0;1;2
2149;StaCubic_2149;284;;0;2148;;0;1;2
2152;StaCubic_2152;289;;0;2151;;0;1;2
2155;StaCubic_2155;305;;0;2154;;0;1;2
2158;StaCubic_2158;321;;0;2157;;0;1;2
2161;StaCubic_2161;323;;0;2160;;0;1;2
2164;StaCubic_2164;335;;0;2163;;0;1;2
2167;StaCubic_2167;336;;0;2166;;0;1;2
2170;StaCubic_2170;345;;0;2169;;0;1;2
2173;StaCubic_2173;348;;0;2172;;0;1;2
2176;StaCubic_2176;350;;0;2175;;0;1;2
2179;StaCubic_2179;353;;0;2178;;0;1;2
2182;StaCubic_2182;354;;0;2181;;0;1;2
2185;StaCubic_2185;357;;0;2184;;0;1;2
2188;StaCubic_2188;360;;0;2187;;0;1;2
2191;StaCubic_2191;364;;0;2190;;0;1;2
2194;StaCubic_2194;365;;0;2193;;0;1;2
2197;StaCubic_2197;380;;0;2196;;0;1;2
2200;StaCubic_2200;397;;0;2199;;0;1;2
2203;StaCubic_2203;400;;0;2202;;0;1;2
2206;StaCubic_2206;411;;0;2205;;0;1;2
2209;StaCubic_2209;422;;0;2208;;0;1;2
2212;StaCubic_2212;432;;0;2211;;0;1;2
2215;StaCubic_2215;437;;0;2214;;0;1;2
2218;StaCubic_2218;448;;0;2217;;0;1;2
2221;StaCubic_2221;453;;0;2220;;0;1;2
2224;StaCubic_2224;456;;0;2223;;0;1;2
2227;StaCubic_2227;457;;0;2226;;0;1;2
2230;StaCubic_2230;467;;0;2229;;0;1;2
2233;StaCubic_2233;476;;0;2232;;0;1;2
2236;StaCubic_2236;477;;0;2235;;0;1;2
2239;StaCubic_2239;480;;0;2238;;0;1;2
2242;StaCubic_2242;492;;0;2241;;0;1;2
2245;StaCubic_2245;497;;0;2244;;0;1;2
2248;StaCubic_2248;500;;0;2247;;0;1;2
2251;StaCubic_2251;517;;0;2250;;0;1;2
2254;StaCubic_2254;549;;0;2253;;0;1;2
2257;StaCubic_2257;578;;0;2256;;0;1;2
2260;StaCubic_2260;598;;0;2259;;0;1;2
2263;StaCubic_2263;601;;0;2262;;0;1;2
2266;StaCubic_2266;611;;0;2265;;0;1;2
2269;StaCubic_2269;614;;0;2268;;0;1;2
2272;StaCubic_2272;617;;0;2271;;0;1;2
2275;StaCubic_2275;618;;0;2274;;0;1;2
2278;StaCubic_2278;622;;0;2277;;0;1;2
2281;StaCubic_2281;631;;0;2280;;0;1;2
2284;StaCubic_2284;632;;0;2283;;0;1;2
2287;StaCubic_2287;640;;0;2286;;0;1;2
2290;StaCubic_2290;644;;0;2289;;0;1;2
2293;StaCubic_2293;645;;0;2292;;0;1;2
2296;StaCubic_2296;648;;0;2295;;0;1;2
2299;StaCubic_2299;649;;0;2298;;0;1;2
2302;StaCubic_2302;667;;0;2301;;0;1;2
2305;StaCubic_2305;672;;0;2304;;0;1;2
2308;StaCubic_2308;679;;0;2307;;0;1;2
2311;StaCubic_2311;684;;0;2310;;0;1;2
2314;StaCubic_2314;689;;0;2313;;0;1;2
2317;StaCubic_2317;695;;0;2316;;0;1;2
2320;StaCubic_2320;696;;0;2319;;0;1;2
2323;StaCubic_2323;718;;0;2322;;0;1;2
2326;StaCubic_2326;723;;0;2325;;0;1;2
2329;StaCubic_2329;726;;0;2328;;0;1;2
2332;StaCubic_2332;733;;0;2331;;0;1;2
2335;StaCubic_2335;738;;0;2334;;0;1;2
2338;StaCubic_2338;29;;0;2337;;0;1;2
2341;StaCubic_2341;34;;0;2340;;0;1;2
2344;StaCubic_2344;37;;0;2343;;0;1;2
2347;StaCubic_2347;40;;0;2346;;0;1;2
2350;StaCubic_2350;64;;0;2349;;0;1;2
2353;StaCubic_2353;81;;0;2352;;0;1;2
2356;StaCubic_2356;88;;0;2355;;0;1;2
2359;StaCubic_2359;91;;0;2358;;0;1;2
2362;StaCubic_2362;100;;0;2361;;0;1;2
2365;StaCubic_2365;104;;0;2364;;0;1;2
2368;StaCubic_2368;107;;0;2367;;0;1;2
2371;StaCubic_2371;108;;0;2370;;0;1;2
2374;StaCubic_2374;111;;0;2373;;0;1;2
2377;StaCubic_2377;112;;0;2376;;0;1;2
2380;StaCubic_2380;137;;0;2379;;0;1;2
2383;StaCubic_2383;139;;0;2382;;0;1;2
2386;StaCubic_2386;146;;0;2385;;0;1;2
2389;StaCubic_2389;158;;0;2388;;0;1;2
2392;StaCubic_2392;159;;0;2391;;0;1;2
2395;StaCubic_2395;179;;0;2394;;0;1;2
2398;StaCubic_2398;184;;0;2397;;0;1;2
2401;StaCubic_2401;193;;0;2400;;0;1;2
2404;StaCubic_2404;198;;0;2403;;0;1;2
2407;StaCubic_2407;215;;0;2406;;0;1;2
2410;StaCubic_2410;220;;0;2409;;0;1;2
2413;StaCubic_2413;223;;0;2412;;0;1;2
2416;StaCubic_2416;231;;0;2415;;0;1;2
2419;StaCubic_2419;234;;0;2418;;0;1;2
2422;StaCubic_2422;236;;0;2421;;0;1;2
2425;StaCubic_2425;237;;0;2424;;0;1;2
2428;StaCubic_2428;238;;0;2427;;0;1;2
2431;StaCubic_2431;243;;0;2430;;0;1;2
2434;StaCubic_2434;244;;0;2433;;0;1;2
2437;StaCubic_2437;250;;0;2436;;0;1;2
2440;StaCubic_2440;260;;0;2439;;0;1;2
2443;StaCubic_2443;267;;0;2442;;0;1;2
2446;StaCubic_2446;275;;0;2445;;0;1;2
2449;StaCubic_2449;280;;0;2448;;0;1;2
2452;StaCubic_2452;281;;0;2451;;0;1;2
2455;StaCubic_2455;283;;0;2454;;0;1;2
2458;StaCubic_2458;284;;0;2457;;0;1;2
2461;StaCubic_2461;289;;0;2460;;0;1;2
2464;StaCubic_2464;305;;0;2463;;0;1;2
2467;StaCubic_2467;321;;0;2466;;0;1;2
2470;StaCubic_2470;323;;0;2469;;0;1;2
2473;StaCubic_2473;335;;0;2472;;0;1;2
2476;StaCubic_2476;336;;0;2475;;0;1;2
2479;StaCubic_2479;345;;0;2478;;0;1;2
2482;StaCubic_2482;348;;0;2481;;0;1;2
2485;StaCubic_2485;350;;0;2484;;0;1;2
2488;StaCubic_2488;353;;0;2487;;0;1;2
2491;StaCubic_2491;354;;0;2490;;0;1;2
2494;StaCubic_2494;357;;0;2493;;0;1;2
2497;StaCubic_2497;360;;0;2496;;0;1;2
2500;StaCubic_2500;364;;0;2499;;0;1;2
2503;StaCubic_2503;365;;0;2502;;0;1;2
2506;StaCubic_2506;380;;0;2505;;0;1;2
2509;StaCubic_2509;397;;0;2508;;0;1;2
2512;StaCubic_2512;400;;0;2511;;0;1;2
2515;StaCubic_2515;411;;0;2514;;0;1;2
2518;StaCubic_2518;422;;0;2517;;0;1;2
2521;StaCubic_2521;432;;0;2520;;0;1;2
2524;StaCubic_2524;437;;0;2523;;0;1;2
2527;StaCubic_2527;448;;0;2526;;0;1;2
2530;StaCubic_2530;453;;0;2529;;0;1;2
2533;StaCubic_2533;456;;0;2532;;0;1;2
2536;StaCubic_2536;457;;0;2535;;0;1;2
2539;StaCubic_2539;467;;0;2538;;0;1;2
2542;StaCubic_2542;476;;0;2541;;0;1;2
2545;StaCubic_2545;477;;0;2544;;0;1;2
2548;StaCubic_2548;480;;0;2547;;0;1;2
2551;StaCubic_2551;492;;0;2550;;0;1;2
2554;StaCubic_2554;497;;0;2553;;0;1;2
2557;StaCubic_2557;500;;0;2556;;0;1;2
2560;StaCubic_2560;517;;0;2559;;0;1;2
2563;StaCubic_2563;549;;0;2562;;0;1;2
2566;StaCubic_2566;578;;0;2565;;0;1;2
2569;StaCubic_2569;598;;0;2568;;0;1;2
2572;StaCubic_2572;601;;0;2571;;0;1;2
2575;StaCubic_2575;611;;0;2574;;0;1;2
2578;StaCubic_2578;614;;0;2577;;0;1;2
2581;StaCubic_2581;617;;0;2580;;0;1;2
2584;StaCubic_2584;618;;0;2583;;0;1;2
2587;StaCubic_2587;622;;0;2586;;0;1;2
2590;StaCubic_2590;631;;0;2589;;0;1;2
2593;StaCubic_2593;632;;0;2592;;0;1;2
2596;StaCubic_2596;640;;0;2595;;0;1;2
2599;StaCubic_2599;644;;0;2598;;0;1;2
2602;StaCubic_2602;645;;0;2601;;0;1;2
2605;StaCubic_2605;648;;0;2604;;0;1;2
2608;StaCubic_2608;649;;0;2607;;0;1;2
2611;StaCubic_2611;667;;0;2610;;0;1;2
2614;StaCubic_2614;672;;0;2613;;0;1;2
2617;StaCubic_2617;679;;0;2616;;0;1;2
2620;StaCubic_2620;684;;0;2619;;0;1;2
2623;StaCubic_2623;689;;0;2622;;0;1;2
2626;StaCubic_2626;695;;0;2625;;0;1;2
2629;StaCubic_2629;696;;0;2628;;0;1;2
2632;StaCubic_2632;718;;0;2631;;0;1;2
2635;StaCubic_2635;723;;0;2634;;0;1;2
2638;StaCubic_2638;726;;0;2637;;0;1;2
2641;StaCubic_2641;733;;0;2640;;0;1;2
2644;StaCubic_2644;738;;0;2643;;0;1;2
2647;StaCubic_2647;29;;0;2646;;0;1;2
2650;StaCubic_2650;34;;0;2649;;0;1;2
2653;StaCubic_2653;37;;0;2652;;0;1;2
2656;StaCubic_2656;40;;0;2655;;0;1;2
2659;StaCubic_2659;64;;0;2658;;0;1;2
2662;StaCubic_2662;81;;0;2661;;0;1;2
2665;StaCubic_2665;88;;0;2664;;0;1;2
2668;StaCubic_2668;91;;0;2667;;0;1;2
2671;StaCubic_2671;100;;0;2670;;0;1;2
2674;StaCubic_2674;104;;0;2673;;0;1;2
2677;StaCubic_2677;107;;0;2676;;0;1;2
2680;StaCubic_2680;108;;0;2679;;0;1;2
2683;StaCubic_2683;111;;0;2682;;0;1;2
2686;StaCubic_2686;112;;0;2685;;0;1;2
2689;StaCubic_2689;137;;0;2688;;0;1;2
2692;StaCubic_2692;139;;0;2691;;0;1;2
2695;StaCubic_2695;146;;0;2694;;0;1;2
2698;StaCubic_2698;158;;0;2697;;0;1;2
2701;StaCubic_2701;159;;0;2700;;0;1;2
2704;StaCubic_2704;179;;0;2703;;0;1;2
2707;StaCubic_2707;184;;0;2706;;0;1;2
2710;StaCubic_2710;193;;0;2709;;0;1;2
2713;StaCubic_2713;198;;0;2712;;0;1;2
2716;StaCubic_2716;215;;0;2715;;0;1;2
2719;StaCubic_2719;220;;0;2718;;0;1;2
2722;StaCubic_2722;223;;0;2721;;0;1;2
2725;StaCubic_2725;231;;0;2724;;0;1;2
2728;StaCubic_2728;234;;0;2727;;0;1;2
2731;StaCubic_2731;236;;0;2730;;0;1;2
2734;StaCubic_2734;237;;0;2733;;0;1;2
2737;StaCubic_2737;238;;0;2736;;0;1;2
2740;StaCubic_2740;243;;0;2739;;0;1;2
2743;StaCubic_2743;244;;0;2742;;0;1;2
2746;StaCubic_2746;250;;0;2745;;0;1;2
2749;StaCubic_2749;260;;0;2748;;0;1;2
2752;StaCubic_2752;267;;0;2751;;0;1;2
2755;StaCubic_2755;275;;0;2754;;0;1;2
2758;StaCubic_2758;280;;0;2757;;0;1;2
2761;StaCubic_2761;281;;0;2760;;0;1;2
2764;StaCubic_2764;283;;0;2763;;0;1;2
2767;StaCubic_2767;284;;0;2766;;0;1;2
2770;StaCubic_2770;289;;0;2769;;0;1;2
2773;StaCubic_2773;305;;0;2772;;0;1;2
2776;StaCubic_2776;321;;0;2775;;0;1;2
2779;StaCubic_2779;323;;0;2778;;0;1;2
2782;StaCubic_2782;335;;0;2781;;0;1;2
2785;StaCubic_2785;336;;0;2784;;0;1;2
2788;StaCubic_2788;345;;0;2787;;0;1;2
2791;StaCubic_2791;348;;0;2790;;0;1;2
2794;StaCubic_2794;350;;0;2793;;0;1;2
2797;StaCubic_2797;353;;0;2796;;0;1;2
2800;StaCubic_2800;354;;0;2799;;0;1;2
2803;StaCubic_2803;357;;0;2802;;0;1;2
2806;StaCubic_2806;360;;0;2805;;0;1;2
2809;StaCubic_2809;364;;0;2808;;0;1;2
2812;StaCubic_2812;365;;0;2811;;0;1;2
2815;StaCubic_2815;380;;0;2814;;0;1;2
2818;StaCubic_2818;397;;0;2817;;0;1;2
2821;StaCubic_2821;400;;0;2820;;0;1;2
2824;StaCubic_2824;411;;0;2823;;0;1;2
2827;StaCubic_2827;422;;0;2826;;0;1;2
2830;StaCubic_2830;432;;0;2829;;0;1;2
2833;StaCubic_2833;437;;0;2832;;0;1;2
2836;StaCubic_2836;448;;0;2835;;0;1;2
2839;StaCubic_2839;453;;0;2838;;0;1;2
2842;StaCubic_2842;456;;0;2841;;0;1;2
2845;StaCubic_2845;457;;0;2844;;0;1;2
2848;StaCubic_2848;467;;0;2847;;0;1;2
2851;StaCubic_2851;476;;0;2850;;0;1;2
2854;StaCubic_2854;477;;0;2853;;0;1;2
2857;StaCubic_2857;480;;0;2856;;0;1;2
2860;StaCubic_2860;492;;0;2859;;0;1;2
2863;StaCubic_2863;497;;0;2862;;0;1;2
2866;StaCubic_2866;500;;0;2865;;0;1;2
2869;StaCubic_2869;517;;0;2868;;0;1;2
2872;StaCubic_2872;549;;0;2871;;0;1;2
2875;StaCubic_2875;578;;0;2874;;0;1;2
2878;StaCubic_2878;598;;0;2877;;0;1;2
2881;StaCubic_2881;601;;0;2880;;0;1;2
2884;StaCubic_2884;611;;0;2883;;0;1;2
2887;StaCubic_2887;614;;0;2886;;0;1;2
2890;StaCubic_2890;617;;0;2889;;0;1;2
2893;StaCubic_2893;618;;0;2892;;0;1;2
2896;StaCubic_2896;622;;0;2895;;0;1;2
2899;StaCubic_2899;631;;0;2898;;0;1;2
2902;StaCubic_2902;632;;0;2901;;0;1;2
2905;StaCubic_2905;640;;0;2904;;0;1;2
2908;StaCubic_2908;644;;0;2907;;0;1;2
2911;StaCubic_2911;645;;0;2910;;0;1;2
2914;StaCubic_2914;648;;0;2913;;0;1;2
2917;StaCubic_2917;649;;0;2916;;0;1;2
2920;StaCubic_2920;667;;0;2919;;0;1;2
2923;StaCubic_2923;672;;0;2922;;0;1;2
2926;StaCubic_2926;679;;0;2925;;0;1;2
2929;StaCubic_2929;684;;0;2928;;0;1;2
2932;StaCubic_2932;689;;0;2931;;0;1;2
2935;StaCubic_2935;695;;0;2934;;0;1;2
2938;StaCubic_2938;696;;0;2937;;0;1;2
2941;StaCubic_2941;718;;0;2940;;0;1;2
2944;StaCubic_2944;723;;0;2943;;0;1;2
2947;StaCubic_2947;726;;0;2946;;0;1;2
2950;StaCubic_2950;733;;0;2949;;0;1;2
2953;StaCubic_2953;738;;0;2952;;0;1;2
2956;StaCubic_2956;29;;0;2955;;0;1;2
2959;StaCubic_2959;34;;0;2958;;0;1;2
2962;StaCubic_2962;37;;0;2961;;0;1;2
2965;StaCubic_2965;40;;0;2964;;0;1;2
2968;StaCubic_2968;64;;0;2967;;0;1;2
2971;StaCubic_2971;81;;0;2970;;0;1;2
2974;StaCubic_2974;88;;0;2973;;0;1;2
2977;StaCubic_2977;91;;0;2976;;0;1;2
2980;StaCubic_2980;100;;0;2979;;0;1;2
2983;StaCubic_2983;104;;0;2982;;0;1;2
2986;StaCubic_2986;107;;0;2985;;0;1;2
2989;StaCubic_2989;108;;0;2988;;0;1;2
2992;StaCubic_2992;111;;0;2991;;0;1;2
2995;StaCubic_2995;112;;0;2994;;0;1;2
2998;StaCubic_2998;137;;0;2997;;0;1;2
3001;StaCubic_3001;139;;0;3000;;0;1;2
3004;StaCubic_3004;146;;0;3003;;0;1;2
3007;StaCubic_3007;158;;0;3006;;0;1;2
3010;StaCubic_3010;159;;0;3009;;0;1;2
3013;StaCubic_3013;179;;0;3012;;0;1;2
3016;StaCubic_3016;184;;0;3015;;0;1;2
3019;StaCubic_3019;193;;0;3018;;0;1;2
3022;StaCubic_3022;198;;0;3021;;0;1;2
3025;StaCubic_3025;215;;0;3024;;0;1;2
3028;StaCubic_3028;220;;0;3027;;0;1;2
3031;StaCubic_3031;223;;0;3030;;0;1;2
3034;StaCubic_3034;231;;0;3033;;0;1;2
3037;StaCubic_3037;234;;0;3036;;0;1;2
3040;StaCubic_3040;236;;0;3039;;0;1;2
3043;StaCubic_3043;237;;0;3042;;0;1;2
3046;StaCubic_3046;238;;0;3045;;0;1;2
3049;StaCubic_3049;243;;0;3048;;0;1;2
3052;StaCubic_3052;244;;0;3051;;0;1;2
3055;StaCubic_3055;250;;0;3054;;0;1;2
3058;StaCubic_3058;260;;0;3057;;0;1;2
3061;StaCubic_3061;267;;0;3060;;0;1;2
3064;StaCubic_3064;275;;0;3063;;0;1;2
3067;StaCubic_3067;280;;0;3066;;0;1;2
3070;StaCubic_3070;281;;0;3069;;0;1;2
3073;StaCubic_3073;283;;0;3072;;0;1;2
3076;StaCubic_3076;284;;0;3075;;0;1;2
3079;StaCubic_3079;289;;0;3078;;0;1;2
3082;StaCubic_3082;305;;0;3081;;0;1;2
3085;StaCubic_3085;321;;0;3084;;0;1;2
3088;StaCubic_3088;323;;0;3087;;0;1;2
3091;StaCubic_3091;335;;0;3090;;0;1;2
3094;StaCubic_3094;336;;0;3093;;0;1;2
3097;StaCubic_3097;345;;0;3096;;0;1;2
3100;StaCubic_3100;348;;0;3099;;0;1;2
3103;StaCubic_3103;350;;0;3102;;0;1;2
3106;StaCubic_3106;353;;0;3105;;0;1;2
3109;StaCubic_3109;354;;0;3108;;0;1;2
3112;StaCubic_3112;357;;0;3111;;0;1;2
3115;StaCubic_3115;360;;0;3114;;0;1;2
3118;StaCubic_3118;364;;0;3117;;0;1;2
3121;StaCubic_3121;365;;0;3120;;0;1;2
3124;StaCubic_3124;380;;0;3123;;0;1;2
3127;StaCubic_3127;397;;0;3126;;0;1;2
3130;StaCubic_3130;400;;0;3129;;0;1;2
3133;StaCubic_3133;411;;0;3132;;0;1;2
3136;StaCubic_3136;422;;0;3135;;0;1;2
3139;StaCubic_3139;432;;0;3138;;0;1;2
3142;StaCubic_3142;437;;0;3141;;0;1;2
3145;StaCubic_3145;448;;0;3144;;0;1;2
3148;StaCubic_3148;453;;0;3147;;0;1;2
3151;StaCubic_3151;456;;0;3150;;0;1;2
3154;StaCubic_3154;457;;0;3153;;0;1;2
3157;StaCubic_3157;467;;0;3156;;0;1;2
3160;StaCubic_3160;476;;0;3159;;0;1;2
3163;StaCubic_3163;477;;0;3162;;0;1;2
3166;StaCubic_3166;480;;0;3165;;0;1;2
3169;StaCubic_3169;492;;0;3168;;0;1;2
3172;StaCubic_3172;497;;0;3171;;0;1;2
3175;StaCubic_3175;500;;0;3174;;0;1;2
3178;StaCubic_3178;517;;0;3177;;0;1;2
3181;StaCubic_3181;549;;0;3180;;0;1;2
3184;StaCubic_3184;578;;0;3183;;0;1;2
3187;StaCubic_3187;598;;0;3186;;0;1;2
3190;StaCubic_3190;601;;0;3189;;0;1;2
3193;StaCubic_3193;611;;0;3192;;0;1;2
3196;StaCubic_3196;614;;0;3195;;0;1;2
3199;StaCubic_3199;617;;0;3198;;0;1;2
3202;StaCubic_3202;618;;0;3201;;0;1;2
3205;StaCubic_3205;622;;0;3204;;0;1;2
3208;StaCubic_3208;631;;0;3207;;0;1;2
3211;StaCubic_3211;632;;0;3210;;0;1;2
3214;StaCubic_3214;640;;0;3213;;0;1;2
3217;StaCubic_3217;644;;0;3216;;0;1;2
3220;StaCubic_3220;645;;0;3219;;0;1;2
3223;StaCubic_3223;648;;0;3222;;0;1;2
3226;StaCubic_3226;649;;0;3225;;0;1;2
3229;StaCubic_3229;667;;0;3228;;0;1;2
3232;StaCubic_3232;672;;0;3231;;0;1;2
3235;StaCubic_3235;679;;0;3234;;0;1;2
3238;StaCubic_3238;684;;0;3237;;0;1;2
3241;StaCubic_3241;689;;0;3240;;0;1;2
3244;StaCubic_3244;695;;0;3243;;0;1;2
3247;StaCubic_3247;696;;0;3246;;0;1;2
3250;StaCubic_3250;718;;0;3249;;0;1;2
3253;StaCubic_3253;723;;0;3252;;0;1;2
3256;StaCubic_3256;726;;0;3255;;0;1;2
3259;StaCubic_3259;733;;0;3258;;0;1;2
3262;StaCubic_3262;738;;0;3261;;0;1;2
3265;StaCubic_3265;29;;0;3264;;0;1;2
3268;StaCubic_3268;34;;0;3267;;0;1;2
3271;StaCubic_3271;37;;0;3270;;0;1;2
3274;StaCubic_3274;40;;0;3273;;0;1;2
3277;StaCubic_3277;64;;0;3276;;0;1;2
3280;StaCubic_3280;81;;0;3279;;0;1;2
3283;StaCubic_3283;88;;0;3282;;0;1;2
3286;StaCubic_3286;91;;0;3285;;0;1;2
3289;StaCubic_3289;100;;0;3288;;0;1;2
3292;StaCubic_3292;104;;0;3291;;0;1;2
3295;StaCubic_3295;107;;0;3294;;0;1;2
3298;StaCubic_3298;108;;0;3297;;0;1;2
3301;StaCubic_3301;111;;0;3300;;0;1;2
3304;StaCubic_3304;112;;0;3303;;0;1;2
3307;StaCubic_3307;137;;0;3306;;0;1;2
3310;StaCubic_3310;139;;0;3309;;0;1;2
3313;StaCubic_3313;146;;0;3312;;0;1;2
3316;StaCubic_3316;158;;0;3315;;0;1;2
3319;StaCubic_3319;159;;0;3318;;0;1;2
3322;StaCubic_3322;179;;0;3321;;0;1;2
3325;StaCubic_3325;184;;0;3324;;0;1;2
3328;StaCubic_3328;193;;0;3327;;0;1;2
3331;StaCubic_3331;198;;0;3330;;0;1;2
3334;StaCubic_3334;215;;0;3333;;0;1;2
3337;StaCubic_3337;220;;0;3336;;0;1;2
3340;StaCubic_3340;223;;0;3339;;0;1;2
3343;StaCubic_3343;231;;0;3342;;0;1;2
3346;StaCubic_3346;234;;0;3345;;0;1;2
3349;StaCubic_3349;236;;0;3348;;0;1;2
3352;StaCubic_3352;237;;0;3351;;0;1;2
3355;StaCubic_3355;238;;0;3354;;0;1;2
3358;StaCubic_3358;243;;0;3357;;0;1;2
3361;StaCubic_3361;244;;0;3360;;0;1;2
3364;StaCubic_3364;250;;0;3363;;0;1;2
3367;StaCubic_3367;260;;0;3366;;0;1;2
3370;StaCubic_3370;267;;0;3369;;0;1;2
3373;StaCubic_3373;275;;0;3372;;0;1;2
3376;StaCubic_3376;280;;0;3375;;0;1;2
3379;StaCubic_3379;281;;0;3378;;0;1;2
3382;StaCubic_3382;283;;0;3381;;0;1;2
3385;StaCubic_3385;284;;0;3384;;0;1;2
3388;StaCubic_3388;289;;0;3387;;0;1;2
3391;StaCubic_3391;305;;0;3390;;0;1;2
3394;StaCubic_3394;321;;0;3393;;0;1;2
3397;StaCubic_3397;323;;0;3396;;0;1;2
3400;StaCubic_3400;335;;0;3399;;0;1;2
3403;StaCubic_3403;336;;0;3402;;0;1;2
3406;StaCubic_3406;345;;0;3405;;0;1;2
3409;StaCubic_3409;348;;0;3408;;0;1;2
3412;StaCubic_3412;350;;0;3411;;0;1;2
3415;StaCubic_3415;353;;0;3414;;0;1;2
3418;StaCubic_3418;354;;0;3417;;0;1;2
3421;StaCubic_3421;357;;0;3420;;0;1;2
3424;StaCubic_3424;360;;0;3423;;0;1;2
3427;StaCubic_3427;364;;0;3426;;0;1;2
3430;StaCubic_3430;365;;0;3429;;0;1;2
3433;StaCubic_3433;380;;0;3432;;0;1;2
3436;StaCubic_3436;397;;0;3435;;0;1;2
3439;StaCubic_3439;400;;0;3438;;0;1;2
3442;StaCubic_3442;411;;0;3441;;0;1;2
3445;StaCubic_3445;422;;0;3444;;0;1;2
3448;StaCubic_3448;432;;0;3447;;0;1;2
3451;StaCubic_3451;437;;0;3450;;0;1;2
3454;StaCubic_3454;448;;0;3453;;0;1;2
3457;StaCubic_3457;453;;0;3456;;0;1;2
3460;StaCubic_3460;456;;0;3459;;0;1;2
3463;StaCubic_3463;457;;0;3462;;0;1;2
3466;StaCubic_3466;467;;0;3465;;0;1;2
3469;StaCubic_3469;476;;0;3468;;0;1;2
3472;StaCubic_3472;477;;0;3471;;0;1;2
3475;StaCubic_3475;480;;0;3474;;0;1;2
3478;StaCubic_3478;492;;0;3477;;0;1;2
3481;StaCubic_3481;497;;0;3480;;0;1;2
3484;StaCubic_3484;500;;0;3483;;0;1;2
3487;StaCubic_3487;517;;0;3486;;0;1;2
3490;StaCubic_3490;549;;0;3489;;0;1;2
3493;StaCubic_3493;578;;0;3492;;0;1;2
3496;StaCubic_3496;598;;0;3495;;0;1;2
3499;StaCubic_3499;601;;0;3498;;0;1;2
3502;StaCubic_3502;611;;0;3501;;0;1;2
3505;StaCubic_3505;614;;0;3504;;0;1;2
3508;StaCubic_3508;617;;0;3507;;0;1;2
3511;StaCubic_3511;618;;0;3510;;0;1;2
3514;StaCubic_3514;622;;0;3513;;0;1;2
3517;StaCubic_3517;631;;0;3516;;0;1;2
3520;StaCubic_3520;632;;0;3519;;0;1;2
3523;StaCubic_3523;640;;0;3522;;0;1;2
3526;StaCubic_3526;644;;0;3525;;0;1;2
3529;StaCubic_3529;645;;0;3528;;0;1;2
3532;StaCubic_3532;648;;0;3531;;0;1;2
3535;StaCubic_3535;649;;0;3534;;0;1;2
3538;StaCubic_3538;667;;0;3537;;0;1;2
3541;StaCubic_3541;672;;0;3540;;0;1;2
3544;StaCubic_3544;679;;0;3543;;0;1;2
3547;StaCubic_3547;684;;0;3546;;0;1;2
3550;StaCubic_3550;689;;0;3549;;0;1;2
3553;StaCubic_3553;695;;0;3552;;0;1;2
3556;StaCubic_3556;696;;0;3555;;0;1;2
3559;StaCubic_3559;718;;0;3558;;0;1;2
3562;StaCubic_3562;723;;0;3561;;0;1;2
3565;StaCubic_3565;726;;0;3564;;0;1;2
3568;StaCubic_3568;733;;0;3567;;0;1;2
3571;StaCubic_3571;738;;0;3570;;0;1;2
3574;StaCubic_3574;23;;0;3573;;0;1;2
3577;StaCubic_3577;401;;0;3576;;0;1;2
3580;StaCubic_3580;562;;0;3579;;0;1;2
3583;StaCubic_3583;4;;0;3582;;0;1;2
3586;StaCubic_3586;5;;0;3585;;0;1;2
3589;StaCubic_3589;6;;0;3588;;0;1;2
3592;StaCubic_3592;7;;0;3591;;0;1;2
3595;StaCubic_3595;11;;0;3594;;0;1;2
3598;StaCubic_3598;13;;0;3597;;0;1;2
3601;StaCubic_3601;15;;0;3600;;0;1;2
3604;StaCubic_3604;16;;0;3603;;0;1;2
3607;StaCubic_3607;21;;0;3606;;0;1;2
3610;StaCubic_3610;25;;0;3609;;0;1;2
3613;StaCubic_3613;51;;0;3612;;0;1;2
3616;StaCubic_3616;53;;0;3615;;0;1;2
3619;StaCubic_3619;82;;0;3618;;0;1;2
3622;StaCubic_3622;93;;0;3621;;0;1;2
3625;StaCubic_3625;104;;0;3624;;0;1;2
3628;StaCubic_3628;113;;0;3627;;0;1;2
3631;StaCubic_3631;114;;0;3630;;0;1;2
3634;StaCubic_3634;115;;0;3633;;0;1;2
3637;StaCubic_3637;116;;0;3636;;0;1;2
3640;StaCubic_3640;122;;0;3639;;0;1;2
3643;StaCubic_3643;123;;0;3642;;0;1;2
3646;StaCubic_3646;146;;0;3645;;0;1;2
3649;StaCubic_3649;152;;0;3648;;0;1;2
3652;StaCubic_3652;153;;0;3651;;0;1;2
3655;StaCubic_3655;166;;0;3654;;0;1;2
3658;StaCubic_3658;167;;0;3657;;0;1;2
3661;StaCubic_3661;168;;0;3660;;0;1;2
3664;StaCubic_3664;180;;0;3663;;0;1;2
3667;StaCubic_3667;201;;0;3666;;0;1;2
3670;StaCubic_3670;202;;0;3669;;0;1;2
3673;StaCubic_3673;209;;0;3672;;0;1;2
3676;StaCubic_3676;227;;0;3675;;0;1;2
3679;StaCubic_3679;245;;0;3678;;0;1;2
3682;StaCubic_3682;251;;0;3681;;0;1;2
3685;StaCubic_3685;257;;0;3684;;0;1;2
3688;StaCubic_3688;300;;0;3687;;0;1;2
3691;StaCubic_3691;308;;0;3690;;0;1;2
3694;StaCubic_3694;313;;0;3693;;0;1;2
3697;StaCubic_3697;314;;0;3696;;0;1;2
3700;StaCubic_3700;330;;0;3699;;0;1;2
3703;StaCubic_3703;337;;0;3702;;0;1;2
3706;StaCubic_3706;339;;0;3705;;0;1;2
3709;StaCubic_3709;361;;0;3708;;0;1;2
3712;StaCubic_3712;376;;0;3711;;0;1;2
3715;StaCubic_3715;381;;0;3714;;0;1;2
3718;StaCubic_3718;386;;0;3717;;0;1;2
3721;StaCubic_3721;387;;0;3720;;0;1;2
3724;StaCubic_3724;391;;0;3723;;0;1;2
3727;StaCubic_3727;393;;0;3726;;0;1;2
3730;StaCubic_3730;440;;0;3729;;0;1;2
3733;StaCubic_3733;442;;0;3732;;0;1;2
3736;StaCubic_3736;444;;0;3735;;0;1;2
3739;StaCubic_3739;449;;0;3738;;0;1;2
3742;StaCubic_3742;458;;0;3741;;0;1;2
3745;StaCubic_3745;459;;0;3744;;0;1;2
3748;StaCubic_3748;460;;0;3747;;0;1;2
3751;StaCubic_3751;484;;0;3750;;0;1;2
3754;StaCubic_3754;501;;0;3753;;0;1;2
3757;StaCubic_3757;507;;0;3756;;0;1;2
3760;StaCubic_3760;509;;0;3759;;0;1;2
3763;StaCubic_3763;523;;0;3762;;0;1;2
3766;StaCubic_3766;526;;0;3765;;0;1;2
3769;StaCubic_3769;528;;0;3768;;0;1;2
3772;StaCubic_3772;583;;0;3771;;0;1;2
3775;StaCubic_3775;588;;0;3774;;0;1;2
3778;StaCubic_3778;589;;0;3777;;0;1;2
3781;StaCubic_3781;590;;0;3780;;0;1;2
3784;StaCubic_3784;602;;0;3783;;0;1;2
3787;StaCubic_3787;604;;0;3786;;0;1;2
3790;StaCubic_3790;615;;0;3789;;0;1;2
3793;StaCubic_3793;633;;0;3792;;0;1;2
3796;StaCubic_3796;656;;0;3795;;0;1;2
3799;StaCubic_3799;658;;0;3798;;0;1;2
3802;StaCubic_3802;660;;0;3801;;0;1;2
3805;StaCubic_3805;663;;0;3804;;0;1;2
3808;StaCubic_3808;690;;0;3807;;0;1;2
3811;StaCubic_3811;697;;0;3810;;0;1;2
3814;StaCubic_3814;705;;0;3813;;0;1;2
3817;StaCubic_3817;707;;0;3816;;0;1;2
3820;StaCubic_3820;727;;0;3819;;0;1;2
3823;StaCubic_3823;753;;0;3822;;0;1;2
3826;StaCubic_3826;754;;0;3825;;0;1;2
3829;StaCubic_3829;755;;0;3828;;0;1;2
3832;StaCubic_3832;760;;0;3831;;0;1;2
3835;StaCubic_3835;761;;0;3834;;0;1;2
3838;StaCubic_3838;762;;0;3837;;0;1;2
3841;StaCubic_3841;767;;0;3840;;0;1;2
3845;StaCubic_3845;91;;0;3844;;0;1;2
3849;StaCubic_3849;261;;0;3848;;0;1;2
3853;StaCubic_3853;345;;0;3852;;0;1;2
3857;StaCubic_3857;448;;0;3856;;0;1;2
3861;StaCubic_3861;71;;0;3860;;0;1;2
3865;StaCubic_3865;72;;0;3864;;0;1;2
3869;StaCubic_3869;73;;0;3868;;0;1;2
3873;StaCubic_3873;74;;0;3872;;0;1;2
3877;StaCubic_3877;160;;0;3876;;0;1;2
3881;StaCubic_3881;161;;0;3880;;0;1;2
3885;StaCubic_3885;162;;0;3884;;0;1;2
3889;StaCubic_3889;163;;0;3888;;0;1;2
3893;StaCubic_3893;312;;0;3892;;0;1;2
3897;StaCubic_3897;371;;0;3896;;0;1;2
3901;StaCubic_3901;402;;0;3900;;0;1;2
3905;StaCubic_3905;403;;0;3904;;0;1;2
3909;StaCubic_3909;522;;0;3908;;0;1;2
3913;StaCubic_3913;559;;0;3912;;0;1;2
3917;StaCubic_3917;561;;0;3916;;0;1;2
3921;StaCubic_3921;626;;0;3920;;0;1;2
3925;StaCubic_3925;669;;0;3924;;0;1;2
3929;StaCubic_3929;696;;0;3928;;0;1;2
3933;StaCubic_3933;696;;0;3932;;0;1;2
3937;StaCubic_3937;696;;0;3936;;0;1;2
3941;StaCubic_3941;699;;0;3940;;0;1;2
3945;StaCubic_3945;700;;0;3944;;0;1;2
3949;StaCubic_3949;709;;0;3948;;0;1;2
3953;StaCubic_3953;712;;0;3952;;0;1;2
3957;StaCubic_3957;46;;0;3956;;0;1;2
3961;StaCubic_3961;47;;0;3960;;0;1;2
3965;StaCubic_3965;67;;0;3964;;0;1;2
3969;StaCubic_3969;68;;0;3968;;0;1;2
3973;StaCubic_3973;373;;0;3972;;0;1;2
4519;StaCubic_4519;769;;0;4518;;0;1;2
4521;StaCubic_4521;12;;1;4518;;0;1;2
4525;StaCubic_4525;769;;0;4524;;0;1;2
4527;StaCubic_4527;578;;1;4524;;0;1;2
4531;StaCubic_4531;17;;0;4530;;0;1;2
4533;StaCubic_4533;770;;1;4530;;0;1;2
4536;StaCubic_4536;770;;0;4535;;0;1;2
4538;StaCubic_4538;510;;1;4535;;0;1;2
4541;StaCubic_4541;771;;0;4540;;0;1;2
4543;StaCubic_4543;18;;1;4540;;0;1;2
4547;StaCubic_4547;338;;0;4546;;0;1;2
4549;StaCubic_4549;771;;1;4546;;0;1;2
4552;StaCubic_4552;772;;0;4551;;0;1;2
4554;StaCubic_4554;26;;1;4551;;0;1;2
4558;StaCubic_4558;772;;0;4557;;0;1;2
4560;StaCubic_4560;500;;1;4557;;0;1;2
4564;StaCubic_4564;32;;0;4563;;0;1;2
4566;StaCubic_4566;773;;1;4563;;0;1;2
4570;StaCubic_4570;773;;0;4569;;0;1;2
4572;StaCubic_4572;61;;1;4569;;0;1;2
4576;StaCubic_4576;32;;0;4575;;0;1;2
4578;StaCubic_4578;774;;1;4575;;0;1;2
4581;StaCubic_4581;774;;0;4580;;0;1;2
4583;StaCubic_4583;229;;1;4580;;0;1;2
4587;StaCubic_4587;33;;0;4586;;0;1;2
4589;StaCubic_4589;775;;1;4586;;0;1;2
4593;StaCubic_4593;775;;0;4592;;0;1;2
4595;StaCubic_4595;61;;1;4592;;0;1;2
4599;StaCubic_4599;33;;0;4598;;0;1;2
4601;StaCubic_4601;776;;1;4598;;0;1;2
4604;StaCubic_4604;776;;0;4603;;0;1;2
4606;StaCubic_4606;230;;1;4603;;0;1;2
4610;StaCubic_4610;35;;0;4609;;0;1;2
4612;StaCubic_4612;777;;1;4609;;0;1;2
4615;StaCubic_4615;777;;0;4614;;0;1;2
4617;StaCubic_4617;61;;1;4614;;0;1;2
4621;StaCubic_4621;36;;0;4620;;0;1;2
4623;StaCubic_4623;778;;1;4620;;0;1;2
4626;StaCubic_4626;778;;0;4625;;0;1;2
4628;StaCubic_4628;61;;1;4625;;0;1;2
4632;StaCubic_4632;38;;0;4631;;0;1;2
4634;StaCubic_4634;779;;1;4631;;0;1;2
4637;StaCubic_4637;779;;0;4636;;0;1;2
4639;StaCubic_4639;266;;1;4636;;0;1;2
4643;StaCubic_4643;39;;0;4642;;0;1;2
4645;StaCubic_4645;780;;1;4642;;0;1;2
4648;StaCubic_4648;780;;0;4647;;0;1;2
4650;StaCubic_4650;266;;1;4647;;0;1;2
4653;StaCubic_4653;41;;0;4652;;0;1;2
4655;StaCubic_4655;781;;1;4652;;0;1;2
4659;StaCubic_4659;781;;0;4658;;0;1;2
4661;StaCubic_4661;341;;1;4658;;0;1;2
4664;StaCubic_4664;41;;0;4663;;0;1;2
4666;StaCubic_4666;782;;1;4663;;0;1;2
4670;StaCubic_4670;782;;0;4669;;0;1;2
4672;StaCubic_4672;342;;1;4669;;0;1;2
4676;StaCubic_4676;44;;0;4675;;0;1;2
4678;StaCubic_4678;784;;1;4675;;0;1;2
4681;StaCubic_4681;783;;0;4680;;0;1;2
4683;StaCubic_4683;785;;1;4680;;0;1;2
4687;StaCubic_4687;783;;0;4686;;0;1;2
4689;StaCubic_4689;551;;1;4686;;0;1;2
4693;StaCubic_4693;785;;0;4692;;0;1;2
4695;StaCubic_4695;784;;1;4692;;0;1;2
4698;StaCubic_4698;48;;0;4697;;0;1;2
4700;StaCubic_4700;786;;1;4697;;0;1;2
4704;StaCubic_4704;786;;0;4703;;0;1;2
4706;StaCubic_4706;736;;1;4703;;0;1;2
4710;StaCubic_4710;54;;0;4709;;0;1;2
4712;StaCubic_4712;787;;1;4709;;0;1;2
4715;StaCubic_4715;787;;0;4714;;0;1;2
4717;StaCubic_4717;498;;1;4714;;0;1;2
4721;StaCubic_4721;56;;0;4720;;0;1;2
4723;StaCubic_4723;788;;1;4720;;0;1;2
4727;StaCubic_4727;788;;0;4726;;0;1;2
4729;StaCubic_4729;205;;1;4726;;0;1;2
4733;StaCubic_4733;57;;0;4732;;0;1;2
4735;StaCubic_4735;789;;1;4732;;0;1;2
4739;StaCubic_4739;789;;0;4738;;0;1;2
4741;StaCubic_4741;208;;1;4738;;0;1;2
4744;StaCubic_4744;61;;0;4743;;0;1;2
4746;StaCubic_4746;791;;1;4743;;0;1;2
4749;StaCubic_4749;790;;0;4748;;0;1;2
4751;StaCubic_4751;204;;1;4748;;0;1;2
4755;StaCubic_4755;791;;0;4754;;0;1;2
4757;StaCubic_4757;790;;1;4754;;0;1;2
4761;StaCubic_4761;791;;0;4760;;0;1;2
4763;StaCubic_4763;790;;1;4760;;0;1;2
4766;StaCubic_4766;792;;0;4765;;0;1;2
4768;StaCubic_4768;677;;1;4765;;0;1;2
4772;StaCubic_4772;61;;0;4771;;0;1;2
4774;StaCubic_4774;792;;1;4771;;0;1;2
4777;StaCubic_4777;793;;0;4776;;0;1;2
4779;StaCubic_4779;678;;1;4776;;0;1;2
4783;StaCubic_4783;61;;0;4782;;0;1;2
4785;StaCubic_4785;793;;1;4782;;0;1;2
4789;StaCubic_4789;62;;0;4788;;0;1;2
4791;StaCubic_4791;794;;1;4788;;0;1;2
4794;StaCubic_4794;794;;0;4793;;0;1;2
4796;StaCubic_4796;205;;1;4793;;0;1;2
4800;StaCubic_4800;63;;0;4799;;0;1;2
4802;StaCubic_4802;795;;1;4799;;0;1;2
4805;StaCubic_4805;795;;0;4804;;0;1;2
4807;StaCubic_4807;205;;1;4804;;0;1;2
4810;StaCubic_4810;69;;0;4809;;0;1;2
4812;StaCubic_4812;797;;1;4809;;0;1;2
4815;StaCubic_4815;437;;0;4814;;0;1;2
4817;StaCubic_4817;796;;1;4814;;0;1;2
4820;StaCubic_4820;796;;0;4819;;0;1;2
4822;StaCubic_4822;797;;1;4819;;0;1;2
4825;StaCubic_4825;70;;0;4824;;0;1;2
4827;StaCubic_4827;799;;1;4824;;0;1;2
4830;StaCubic_4830;437;;0;4829;;0;1;2
4832;StaCubic_4832;798;;1;4829;;0;1;2
4835;StaCubic_4835;798;;0;4834;;0;1;2
4837;StaCubic_4837;799;;1;4834;;0;1;2
4840;StaCubic_4840;800;;0;4839;;0;1;2
4842;StaCubic_4842;80;;1;4839;;0;1;2
4845;StaCubic_4845;800;;0;4844;;0;1;2
4847;StaCubic_4847;801;;1;4844;;0;1;2
4850;StaCubic_4850;801;;0;4849;;0;1;2
4852;StaCubic_4852;802;;1;4849;;0;1;2
4856;StaCubic_4856;802;;0;4855;;0;1;2
4858;StaCubic_4858;303;;1;4855;;0;1;2
4861;StaCubic_4861;80;;0;4860;;0;1;2
4863;StaCubic_4863;803;;1;4860;;0;1;2
4866;StaCubic_4866;803;;0;4865;;0;1;2
4868;StaCubic_4868;804;;1;4865;;0;1;2
4871;StaCubic_4871;804;;0;4870;;0;1;2
4873;StaCubic_4873;805;;1;4870;;0;1;2
4876;StaCubic_4876;805;;0;4875;;0;1;2
4878;StaCubic_4878;806;;1;4875;;0;1;2
4881;StaCubic_4881;806;;0;4880;;0;1;2
4883;StaCubic_4883;807;;1;4880;;0;1;2
4886;StaCubic_4886;807;;0;4885;;0;1;2
4888;StaCubic_4888;808;;1;4885;;0;1;2
4892;StaCubic_4892;808;;0;4891;;0;1;2
4894;StaCubic_4894;809;;1;4891;;0;1;2
4898;StaCubic_4898;809;;0;4897;;0;1;2
4900;StaCubic_4900;304;;1;4897;;0;1;2
4903;StaCubic_4903;810;;0;4902;;0;1;2
4905;StaCubic_4905;80;;1;4902;;0;1;2
4908;StaCubic_4908;810;;0;4907;;0;1;2
4910;StaCubic_4910;359;;1;4907;;0;1;2
4913;StaCubic_4913;80;;0;4912;;0;1;2
4915;StaCubic_4915;812;;1;4912;;0;1;2
4918;StaCubic_4918;811;;0;4917;;0;1;2
4920;StaCubic_4920;595;;1;4917;;0;1;2
4924;StaCubic_4924;812;;0;4923;;0;1;2
4926;StaCubic_4926;811;;1;4923;;0;1;2
4930;StaCubic_4930;89;;0;4929;;0;1;2
4932;StaCubic_4932;813;;1;4929;;0;1;2
4936;StaCubic_4936;813;;0;4935;;0;1;2
4938;StaCubic_4938;814;;1;4935;;0;1;2
4942;StaCubic_4942;814;;0;4941;;0;1;2
4944;StaCubic_4944;670;;1;4941;;0;1;2
4947;StaCubic_4947;101;;0;4946;;0;1;2
4949;StaCubic_4949;815;;1;4946;;0;1;2
4952;StaCubic_4952;815;;0;4951;;0;1;2
4954;StaCubic_4954;331;;1;4951;;0;1;2
4957;StaCubic_4957;816;;0;4956;;0;1;2
4959;StaCubic_4959;103;;1;4956;;0;1;2
4963;StaCubic_4963;816;;0;4962;;0;1;2
4965;StaCubic_4965;235;;1;4962;;0;1;2
4969;StaCubic_4969;817;;0;4968;;0;1;2
4971;StaCubic_4971;235;;1;4968;;0;1;2
4974;StaCubic_4974;103;;0;4973;;0;1;2
4976;StaCubic_4976;817;;1;4973;;0;1;2
4980;StaCubic_4980;818;;0;4979;;0;1;2
4982;StaCubic_4982;264;;1;4979;;0;1;2
4985;StaCubic_4985;103;;0;4984;;0;1;2
4987;StaCubic_4987;818;;1;4984;;0;1;2
4991;StaCubic_4991;819;;0;4990;;0;1;2
4993;StaCubic_4993;265;;1;4990;;0;1;2
4996;StaCubic_4996;103;;0;4995;;0;1;2
4998;StaCubic_4998;819;;1;4995;;0;1;2
5001;StaCubic_5001;820;;0;5000;;0;1;2
5003;StaCubic_5003;366;;1;5000;;0;1;2
5007;StaCubic_5007;103;;0;5006;;0;1;2
5009;StaCubic_5009;820;;1;5006;;0;1;2
5012;StaCubic_5012;821;;0;5011;;0;1;2
5014;StaCubic_5014;366;;1;5011;;0;1;2
5018;StaCubic_5018;103;;0;5017;;0;1;2
5020;StaCubic_5020;821;;1;5017;;0;1;2
5023;StaCubic_5023;104;;0;5022;;0;1;2
5025;StaCubic_5025;822;;1;5022;;0;1;2
5029;StaCubic_5029;822;;0;5028;;0;1;2
5031;StaCubic_5031;664;;1;5028;;0;1;2
5035;StaCubic_5035;823;;0;5034;;0;1;2
5037;StaCubic_5037;197;;1;5034;;0;1;2
5040;StaCubic_5040;823;;0;5039;;0;1;2
5042;StaCubic_5042;110;;1;5039;;0;1;2
5046;StaCubic_5046;110;;0;5045;;0;1;2
5048;StaCubic_5048;825;;1;5045;;0;1;2
5052;StaCubic_5052;825;;0;5051;;0;1;2
5054;StaCubic_5054;824;;1;5051;;0;1;2
5058;StaCubic_5058;824;;0;5057;;0;1;2
5060;StaCubic_5060;503;;1;5057;;0;1;2
5063;StaCubic_5063;826;;0;5062;;0;1;2
5065;StaCubic_5065;101;;1;5062;;0;1;2
5068;StaCubic_5068;129;;0;5067;;0;1;2
5070;StaCubic_5070;826;;1;5067;;0;1;2
5073;StaCubic_5073;129;;0;5072;;0;1;2
5075;StaCubic_5075;827;;1;5072;;0;1;2
5078;StaCubic_5078;827;;0;5077;;0;1;2
5080;StaCubic_5080;485;;1;5077;;0;1;2
5083;StaCubic_5083;128;;0;5082;;0;1;2
5085;StaCubic_5085;828;;1;5082;;0;1;2
5089;StaCubic_5089;828;;0;5088;;0;1;2
5091;StaCubic_5091;499;;1;5088;;0;1;2
5094;StaCubic_5094;128;;0;5093;;0;1;2
5096;StaCubic_5096;829;;1;5093;;0;1;2
5099;StaCubic_5099;829;;0;5098;;0;1;2
5101;StaCubic_5101;524;;1;5098;;0;1;2
5104;StaCubic_5104;128;;0;5103;;0;1;2
5106;StaCubic_5106;831;;1;5103;;0;1;2
5109;StaCubic_5109;445;;0;5108;;0;1;2
5111;StaCubic_5111;830;;1;5108;;0;1;2
5115;StaCubic_5115;830;;0;5114;;0;1;2
5117;StaCubic_5117;831;;1;5114;;0;1;2
5120;StaCubic_5120;135;;0;5119;;0;1;2
5122;StaCubic_5122;832;;1;5119;;0;1;2
5126;StaCubic_5126;832;;0;5125;;0;1;2
5128;StaCubic_5128;547;;1;5125;;0;1;2
5131;StaCubic_5131;136;;0;5130;;0;1;2
5133;StaCubic_5133;833;;1;5130;;0;1;2
5137;StaCubic_5137;833;;0;5136;;0;1;2
5139;StaCubic_5139;548;;1;5136;;0;1;2
5143;StaCubic_5143;138;;0;5142;;0;1;2
5145;StaCubic_5145;834;;1;5142;;0;1;2
5149;StaCubic_5149;436;;0;5148;;0;1;2
5151;StaCubic_5151;834;;1;5148;;0;1;2
5154;StaCubic_5154;144;;0;5153;;0;1;2
5156;StaCubic_5156;835;;1;5153;;0;1;2
5160;StaCubic_5160;835;;0;5159;;0;1;2
5162;StaCubic_5162;149;;1;5159;;0;1;2
5165;StaCubic_5165;144;;0;5164;;0;1;2
5167;StaCubic_5167;837;;1;5164;;0;1;2
5171;StaCubic_5171;837;;0;5170;;0;1;2
5173;StaCubic_5173;836;;1;5170;;0;1;2
5177;StaCubic_5177;836;;0;5176;;0;1;2
5179;StaCubic_5179;518;;1;5176;;0;1;2
5183;StaCubic_5183;145;;0;5182;;0;1;2
5185;StaCubic_5185;838;;1;5182;;0;1;2
5188;StaCubic_5188;150;;0;5187;;0;1;2
5190;StaCubic_5190;838;;1;5187;;0;1;2
5193;StaCubic_5193;149;;0;5192;;0;1;2
5195;StaCubic_5195;839;;1;5192;;0;1;2
5199;StaCubic_5199;839;;0;5198;;0;1;2
5201;StaCubic_5201;465;;1;5198;;0;1;2
5205;StaCubic_5205;149;;0;5204;;0;1;2
5207;StaCubic_5207;841;;1;5204;;0;1;2
5211;StaCubic_5211;516;;0;5210;;0;1;2
5213;StaCubic_5213;840;;1;5210;;0;1;2
5216;StaCubic_5216;840;;0;5215;;0;1;2
5218;StaCubic_5218;841;;1;5215;;0;1;2
5222;StaCubic_5222;150;;0;5221;;0;1;2
5224;StaCubic_5224;842;;1;5221;;0;1;2
5228;StaCubic_5228;842;;0;5227;;0;1;2
5230;StaCubic_5230;466;;1;5227;;0;1;2
5234;StaCubic_5234;151;;0;5233;;0;1;2
5236;StaCubic_5236;843;;1;5233;;0;1;2
5240;StaCubic_5240;843;;0;5239;;0;1;2
5242;StaCubic_5242;466;;1;5239;;0;1;2
5245;StaCubic_5245;154;;0;5244;;0;1;2
5247;StaCubic_5247;844;;1;5244;;0;1;2
5251;StaCubic_5251;844;;0;5250;;0;1;2
5253;StaCubic_5253;845;;1;5250;;0;1;2
5256;StaCubic_5256;845;;0;5255;;0;1;2
5258;StaCubic_5258;310;;1;5255;;0;1;2
5261;StaCubic_5261;155;;0;5260;;0;1;2
5263;StaCubic_5263;846;;1;5260;;0;1;2
5267;StaCubic_5267;847;;0;5266;;0;1;2
5269;StaCubic_5269;846;;1;5266;;0;1;2
5272;StaCubic_5272;310;;0;5271;;0;1;2
5274;StaCubic_5274;847;;1;5271;;0;1;2
5278;StaCubic_5278;156;;0;5277;;0;1;2
5280;StaCubic_5280;848;;1;5277;;0;1;2
5283;StaCubic_5283;848;;0;5282;;0;1;2
5285;StaCubic_5285;563;;1;5282;;0;1;2
5289;StaCubic_5289;157;;0;5288;;0;1;2
5291;StaCubic_5291;849;;1;5288;;0;1;2
5294;StaCubic_5294;849;;0;5293;;0;1;2
5296;StaCubic_5296;563;;1;5293;;0;1;2
5299;StaCubic_5299;164;;0;5298;;0;1;2
5301;StaCubic_5301;850;;1;5298;;0;1;2
5305;StaCubic_5305;850;;0;5304;;0;1;2
5307;StaCubic_5307;194;;1;5304;;0;1;2
5310;StaCubic_5310;165;;0;5309;;0;1;2
5312;StaCubic_5312;851;;1;5309;;0;1;2
5316;StaCubic_5316;851;;0;5315;;0;1;2
5318;StaCubic_5318;194;;1;5315;;0;1;2
5322;StaCubic_5322;176;;0;5321;;0;1;2
5324;StaCubic_5324;852;;1;5321;;0;1;2
5327;StaCubic_5327;852;;0;5326;;0;1;2
5329;StaCubic_5329;704;;1;5326;;0;1;2
5332;StaCubic_5332;853;;0;5331;;0;1;2
5334;StaCubic_5334;355;;1;5331;;0;1;2
5338;StaCubic_5338;187;;0;5337;;0;1;2
5340;StaCubic_5340;853;;1;5337;;0;1;2
5343;StaCubic_5343;187;;0;5342;;0;1;2
5345;StaCubic_5345;854;;1;5342;;0;1;2
5349;StaCubic_5349;854;;0;5348;;0;1;2
5351;StaCubic_5351;855;;1;5348;;0;1;2
5354;StaCubic_5354;855;;0;5353;;0;1;2
5356;StaCubic_5356;495;;1;5353;;0;1;2
5359;StaCubic_5359;856;;0;5358;;0;1;2
5361;StaCubic_5361;356;;1;5358;;0;1;2
5365;StaCubic_5365;188;;0;5364;;0;1;2
5367;StaCubic_5367;856;;1;5364;;0;1;2
5371;StaCubic_5371;857;;0;5370;;0;1;2
5373;StaCubic_5373;858;;1;5370;;0;1;2
5376;StaCubic_5376;858;;0;5375;;0;1;2
5378;StaCubic_5378;496;;1;5375;;0;1;2
5381;StaCubic_5381;188;;0;5380;;0;1;2
5383;StaCubic_5383;857;;1;5380;;0;1;2
5387;StaCubic_5387;189;;0;5386;;0;1;2
5389;StaCubic_5389;859;;1;5386;;0;1;2
5393;StaCubic_5393;859;;0;5392;;0;1;2
5395;StaCubic_5395;363;;1;5392;;0;1;2
5399;StaCubic_5399;189;;0;5398;;0;1;2
5401;StaCubic_5401;860;;1;5398;;0;1;2
5405;StaCubic_5405;860;;0;5404;;0;1;2
5407;StaCubic_5407;483;;1;5404;;0;1;2
5411;StaCubic_5411;189;;0;5410;;0;1;2
5413;StaCubic_5413;861;;1;5410;;0;1;2
5416;StaCubic_5416;861;;0;5415;;0;1;2
5418;StaCubic_5418;646;;1;5415;;0;1;2
5422;StaCubic_5422;189;;0;5421;;0;1;2
5424;StaCubic_5424;862;;1;5421;;0;1;2
5427;StaCubic_5427;862;;0;5426;;0;1;2
5429;StaCubic_5429;647;;1;5426;;0;1;2
5433;StaCubic_5433;194;;0;5432;;0;1;2
5435;StaCubic_5435;863;;1;5432;;0;1;2
5439;StaCubic_5439;863;;0;5438;;0;1;2
5441;StaCubic_5441;746;;1;5438;;0;1;2
5445;StaCubic_5445;205;;0;5444;;0;1;2
5447;StaCubic_5447;864;;1;5444;;0;1;2
5451;StaCubic_5451;864;;0;5450;;0;1;2
5453;StaCubic_5453;503;;1;5450;;0;1;2
5457;StaCubic_5457;205;;0;5456;;0;1;2
5459;StaCubic_5459;865;;1;5456;;0;1;2
5463;StaCubic_5463;865;;0;5462;;0;1;2
5465;StaCubic_5465;506;;1;5462;;0;1;2
5468;StaCubic_5468;210;;0;5467;;0;1;2
5470;StaCubic_5470;866;;1;5467;;0;1;2
5474;StaCubic_5474;866;;0;5473;;0;1;2
5476;StaCubic_5476;550;;1;5473;;0;1;2
5480;StaCubic_5480;868;;0;5479;;0;1;2
5482;StaCubic_5482;867;;1;5479;;0;1;2
5486;StaCubic_5486;868;;0;5485;;0;1;2
5488;StaCubic_5488;869;;1;5485;;0;1;2
5492;StaCubic_5492;869;;0;5491;;0;1;2
5494;StaCubic_5494;870;;1;5491;;0;1;2
5498;StaCubic_5498;870;;0;5497;;0;1;2
5500;StaCubic_5500;871;;1;5497;;0;1;2
5504;StaCubic_5504;871;;0;5503;;0;1;2
5506;StaCubic_5506;872;;1;5503;;0;1;2
5510;StaCubic_5510;872;;0;5509;;0;1;2
5512;StaCubic_5512;873;;1;5509;;0;1;2
5516;StaCubic_5516;873;;0;5515;;0;1;2
5518;StaCubic_5518;874;;1;5515;;0;1;2
5522;StaCubic_5522;874;;0;5521;;0;1;2
5524;StaCubic_5524;875;;1;5521;;0;1;2
5528;StaCubic_5528;875;;0;5527;;0;1;2
5530;StaCubic_5530;876;;1;5527;;0;1;2
5534;StaCubic_5534;876;;0;5533;;0;1;2
5536;StaCubic_5536;877;;1;5533;;0;1;2
5540;StaCubic_5540;877;;0;5539;;0;1;2
5542;StaCubic_5542;878;;1;5539;;0;1;2
5546;StaCubic_5546;878;;0;5545;;0;1;2
5548;StaCubic_5548;879;;1;5545;;0;1;2
5552;StaCubic_5552;879;;0;5551;;0;1;2
5554;StaCubic_5554;880;;1;5551;;0;1;2
5558;StaCubic_5558;880;;0;5557;;0;1;2
5560;StaCubic_5560;881;;1;5557;;0;1;2
5564;StaCubic_5564;881;;0;5563;;0;1;2
5566;StaCubic_5566;218;;1;5563;;0;1;2
5570;StaCubic_5570;867;;0;5569;;0;1;2
5572;StaCubic_5572;574;;1;5569;;0;1;2
5576;StaCubic_5576;882;;0;5575;;0;1;2
5578;StaCubic_5578;883;;1;5575;;0;1;2
5582;StaCubic_5582;883;;0;5581;;0;1;2
5584;StaCubic_5584;884;;1;5581;;0;1;2
5588;StaCubic_5588;884;;0;5587;;0;1;2
5590;StaCubic_5590;752;;1;5587;;0;1;2
5594;StaCubic_5594;885;;0;5593;;0;1;2
5596;StaCubic_5596;882;;1;5593;;0;1;2
5600;StaCubic_5600;886;;0;5599;;0;1;2
5602;StaCubic_5602;885;;1;5599;;0;1;2
5606;StaCubic_5606;887;;0;5605;;0;1;2
5608;StaCubic_5608;886;;1;5605;;0;1;2
5612;StaCubic_5612;888;;0;5611;;0;1;2
5614;StaCubic_5614;887;;1;5611;;0;1;2
5618;StaCubic_5618;889;;0;5617;;0;1;2
5620;StaCubic_5620;888;;1;5617;;0;1;2
5624;StaCubic_5624;890;;0;5623;;0;1;2
5626;StaCubic_5626;889;;1;5623;;0;1;2
5630;StaCubic_5630;891;;0;5629;;0;1;2
5632;StaCubic_5632;890;;1;5629;;0;1;2
5636;StaCubic_5636;892;;0;5635;;0;1;2
5638;StaCubic_5638;891;;1;5635;;0;1;2
5642;StaCubic_5642;893;;0;5641;;0;1;2
5644;StaCubic_5644;892;;1;5641;;0;1;2
5648;StaCubic_5648;894;;0;5647;;0;1;2
5650;StaCubic_5650;893;;1;5647;;0;1;2
5654;StaCubic_5654;895;;0;5653;;0;1;2
5656;StaCubic_5656;894;;1;5653;;0;1;2
5660;StaCubic_5660;896;;0;5659;;0;1;2
5662;StaCubic_5662;895;;1;5659;;0;1;2
5666;StaCubic_5666;218;;0;5665;;0;1;2
5668;StaCubic_5668;896;;1;5665;;0;1;2
5672;StaCubic_5672;897;;0;5671;;0;1;2
5674;StaCubic_5674;219;;1;5671;;0;1;2
5677;StaCubic_5677;678;;0;5676;;0;1;2
5679;StaCubic_5679;897;;1;5676;;0;1;2
5682;StaCubic_5682;228;;0;5681;;0;1;2
5684;StaCubic_5684;898;;1;5681;;0;1;2
5688;StaCubic_5688;898;;0;5687;;0;1;2
5690;StaCubic_5690;500;;1;5687;;0;1;2
5693;StaCubic_5693;228;;0;5692;;0;1;2
5695;StaCubic_5695;899;;1;5692;;0;1;2
5699;StaCubic_5699;899;;0;5698;;0;1;2
5701;StaCubic_5701;500;;1;5698;;0;1;2
5705;StaCubic_5705;232;;0;5704;;0;1;2
5707;StaCubic_5707;900;;1;5704;;0;1;2
5710;StaCubic_5710;746;;0;5709;;0;1;2
5712;StaCubic_5712;900;;1;5709;;0;1;2
5716;StaCubic_5716;239;;0;5715;;0;1;2
5718;StaCubic_5718;901;;1;5715;;0;1;2
5721;StaCubic_5721;901;;0;5720;;0;1;2
5723;StaCubic_5723;428;;1;5720;;0;1;2
5727;StaCubic_5727;240;;0;5726;;0;1;2
5729;StaCubic_5729;902;;1;5726;;0;1;2
5732;StaCubic_5732;902;;0;5731;;0;1;2
5734;StaCubic_5734;429;;1;5731;;0;1;2
5738;StaCubic_5738;246;;0;5737;;0;1;2
5740;StaCubic_5740;904;;1;5737;;0;1;2
5743;StaCubic_5743;650;;0;5742;;0;1;2
5745;StaCubic_5745;903;;1;5742;;0;1;2
5748;StaCubic_5748;903;;0;5747;;0;1;2
5750;StaCubic_5750;904;;1;5747;;0;1;2
5753;StaCubic_5753;248;;0;5752;;0;1;2
5755;StaCubic_5755;905;;1;5752;;0;1;2
5759;StaCubic_5759;905;;0;5758;;0;1;2
5761;StaCubic_5761;420;;1;5758;;0;1;2
5764;StaCubic_5764;249;;0;5763;;0;1;2
5766;StaCubic_5766;906;;1;5763;;0;1;2
5770;StaCubic_5770;906;;0;5769;;0;1;2
5772;StaCubic_5772;421;;1;5769;;0;1;2
5776;StaCubic_5776;907;;0;5775;;0;1;2
5778;StaCubic_5778;266;;1;5775;;0;1;2
5782;StaCubic_5782;322;;0;5781;;0;1;2
5784;StaCubic_5784;908;;1;5781;;0;1;2
5788;StaCubic_5788;908;;0;5787;;0;1;2
5790;StaCubic_5790;907;;1;5787;;0;1;2
5794;StaCubic_5794;909;;0;5793;;0;1;2
5796;StaCubic_5796;266;;1;5793;;0;1;2
5800;StaCubic_5800;322;;0;5799;;0;1;2
5802;StaCubic_5802;910;;1;5799;;0;1;2
5806;StaCubic_5806;910;;0;5805;;0;1;2
5808;StaCubic_5808;909;;1;5805;;0;1;2
5811;StaCubic_5811;911;;0;5810;;0;1;2
5813;StaCubic_5813;704;;1;5810;;0;1;2
5817;StaCubic_5817;270;;0;5816;;0;1;2
5819;StaCubic_5819;911;;1;5816;;0;1;2
5822;StaCubic_5822;912;;0;5821;;0;1;2
5824;StaCubic_5824;704;;1;5821;;0;1;2
5828;StaCubic_5828;271;;0;5827;;0;1;2
5830;StaCubic_5830;912;;1;5827;;0;1;2
5834;StaCubic_5834;274;;0;5833;;0;1;2
5836;StaCubic_5836;913;;1;5833;;0;1;2
5840;StaCubic_5840;913;;0;5839;;0;1;2
5842;StaCubic_5842;503;;1;5839;;0;1;2
5846;StaCubic_5846;914;;0;5845;;0;1;2
5848;StaCubic_5848;279;;1;5845;;0;1;2
5851;StaCubic_5851;914;;0;5850;;0;1;2
5853;StaCubic_5853;277;;1;5850;;0;1;2
5857;StaCubic_5857;915;;0;5856;;0;1;2
5859;StaCubic_5859;282;;1;5856;;0;1;2
5863;StaCubic_5863;915;;0;5862;;0;1;2
5865;StaCubic_5865;565;;1;5862;;0;1;2
5869;StaCubic_5869;282;;0;5868;;0;1;2
5871;StaCubic_5871;916;;1;5868;;0;1;2
5875;StaCubic_5875;916;;0;5874;;0;1;2
5877;StaCubic_5877;671;;1;5874;;0;1;2
5881;StaCubic_5881;287;;0;5880;;0;1;2
5883;StaCubic_5883;917;;1;5880;;0;1;2
5886;StaCubic_5886;917;;0;5885;;0;1;2
5888;StaCubic_5888;563;;1;5885;;0;1;2
5892;StaCubic_5892;288;;0;5891;;0;1;2
5894;StaCubic_5894;918;;1;5891;;0;1;2
5897;StaCubic_5897;918;;0;5896;;0;1;2
5899;StaCubic_5899;563;;1;5896;;0;1;2
5903;StaCubic_5903;299;;0;5902;;0;1;2
5905;StaCubic_5905;919;;1;5902;;0;1;2
5909;StaCubic_5909;919;;0;5908;;0;1;2
5911;StaCubic_5911;370;;1;5908;;0;1;2
5915;StaCubic_5915;920;;0;5914;;0;1;2
5917;StaCubic_5917;299;;1;5914;;0;1;2
5921;StaCubic_5921;920;;0;5920;;0;1;2
5923;StaCubic_5923;675;;1;5920;;0;1;2
5926;StaCubic_5926;309;;0;5925;;0;1;2
5928;StaCubic_5928;922;;1;5925;;0;1;2
5931;StaCubic_5931;921;;0;5930;;0;1;2
5933;StaCubic_5933;366;;1;5930;;0;1;2
5937;StaCubic_5937;922;;0;5936;;0;1;2
5939;StaCubic_5939;921;;1;5936;;0;1;2
5943;StaCubic_5943;324;;0;5942;;0;1;2
5945;StaCubic_5945;923;;1;5942;;0;1;2
5949;StaCubic_5949;923;;0;5948;;0;1;2
5951;StaCubic_5951;398;;1;5948;;0;1;2
5955;StaCubic_5955;325;;0;5954;;0;1;2
5957;StaCubic_5957;924;;1;5954;;0;1;2
5961;StaCubic_5961;924;;0;5960;;0;1;2
5963;StaCubic_5963;682;;1;5960;;0;1;2
5967;StaCubic_5967;925;;0;5966;;0;1;2
5969;StaCubic_5969;926;;1;5966;;0;1;2
5972;StaCubic_5972;926;;0;5971;;0;1;2
5974;StaCubic_5974;745;;1;5971;;0;1;2
5978;StaCubic_5978;328;;0;5977;;0;1;2
5980;StaCubic_5980;925;;1;5977;;0;1;2
5984;StaCubic_5984;927;;0;5983;;0;1;2
5986;StaCubic_5986;928;;1;5983;;0;1;2
5989;StaCubic_5989;928;;0;5988;;0;1;2
5991;StaCubic_5991;745;;1;5988;;0;1;2
5995;StaCubic_5995;329;;0;5994;;0;1;2
5997;StaCubic_5997;927;;1;5994;;0;1;2
6001;StaCubic_6001;929;;0;6000;;0;1;2
6003;StaCubic_6003;930;;1;6000;;0;1;2
6007;StaCubic_6007;447;;0;6006;;0;1;2
6009;StaCubic_6009;929;;1;6006;;0;1;2
6013;StaCubic_6013;930;;0;6012;;0;1;2
6015;StaCubic_6015;344;;1;6012;;0;1;2
6018;StaCubic_6018;931;;0;6017;;0;1;2
6020;StaCubic_6020;540;;1;6017;;0;1;2
6024;StaCubic_6024;349;;0;6023;;0;1;2
6026;StaCubic_6026;931;;1;6023;;0;1;2
6030;StaCubic_6030;349;;0;6029;;0;1;2
6032;StaCubic_6032;932;;1;6029;;0;1;2
6035;StaCubic_6035;932;;0;6034;;0;1;2
6037;StaCubic_6037;541;;1;6034;;0;1;2
6041;StaCubic_6041;351;;0;6040;;0;1;2
6043;StaCubic_6043;933;;1;6040;;0;1;2
6047;StaCubic_6047;933;;0;6046;;0;1;2
6049;StaCubic_6049;352;;1;6046;;0;1;2
6053;StaCubic_6053;352;;0;6052;;0;1;2
6055;StaCubic_6055;934;;1;6052;;0;1;2
6059;StaCubic_6059;934;;0;6058;;0;1;2
6061;StaCubic_6061;717;;1;6058;;0;1;2
6064;StaCubic_6064;935;;0;6063;;0;1;2
6066;StaCubic_6066;358;;1;6063;;0;1;2
6070;StaCubic_6070;935;;0;6069;;0;1;2
6072;StaCubic_6072;594;;1;6069;;0;1;2
6076;StaCubic_6076;936;;0;6075;;0;1;2
6078;StaCubic_6078;363;;1;6075;;0;1;2
6082;StaCubic_6082;936;;0;6081;;0;1;2
6084;StaCubic_6084;483;;1;6081;;0;1;2
6088;StaCubic_6088;366;;0;6087;;0;1;2
6090;StaCubic_6090;937;;1;6087;;0;1;2
6094;StaCubic_6094;937;;0;6093;;0;1;2
6096;StaCubic_6096;395;;1;6093;;0;1;2
6100;StaCubic_6100;938;;0;6099;;0;1;2
6102;StaCubic_6102;384;;1;6099;;0;1;2
6106;StaCubic_6106;535;;0;6105;;0;1;2
6108;StaCubic_6108;938;;1;6105;;0;1;2
6111;StaCubic_6111;397;;0;6110;;0;1;2
6113;StaCubic_6113;939;;1;6110;;0;1;2
6117;StaCubic_6117;939;;0;6116;;0;1;2
6119;StaCubic_6119;603;;1;6116;;0;1;2
6123;StaCubic_6123;399;;0;6122;;0;1;2
6125;StaCubic_6125;940;;1;6122;;0;1;2
6128;StaCubic_6128;940;;0;6127;;0;1;2
6130;StaCubic_6130;745;;1;6127;;0;1;2
6134;StaCubic_6134;407;;0;6133;;0;1;2
6136;StaCubic_6136;941;;1;6133;;0;1;2
6140;StaCubic_6140;941;;0;6139;;0;1;2
6142;StaCubic_6142;942;;1;6139;;0;1;2
6146;StaCubic_6146;942;;0;6145;;0;1;2
6148;StaCubic_6148;472;;1;6145;;0;1;2
6152;StaCubic_6152;943;;0;6151;;0;1;2
6154;StaCubic_6154;944;;1;6151;;0;1;2
6158;StaCubic_6158;944;;0;6157;;0;1;2
6160;StaCubic_6160;945;;1;6157;;0;1;2
6164;StaCubic_6164;945;;0;6163;;0;1;2
6166;StaCubic_6166;946;;1;6163;;0;1;2
6169;StaCubic_6169;473;;0;6168;;0;1;2
6171;StaCubic_6171;946;;1;6168;;0;1;2
6174;StaCubic_6174;407;;0;6173;;0;1;2
6176;StaCubic_6176;943;;1;6173;;0;1;2
6179;StaCubic_6179;573;;0;6178;;0;1;2
6181;StaCubic_6181;947;;1;6178;;0;1;2
6184;StaCubic_6184;408;;0;6183;;0;1;2
6186;StaCubic_6186;949;;1;6183;;0;1;2
6190;StaCubic_6190;948;;0;6189;;0;1;2
6192;StaCubic_6192;950;;1;6189;;0;1;2
6196;StaCubic_6196;949;;0;6195;;0;1;2
6198;StaCubic_6198;948;;1;6195;;0;1;2
6202;StaCubic_6202;950;;0;6201;;0;1;2
6204;StaCubic_6204;951;;1;6201;;0;1;2
6208;StaCubic_6208;951;;0;6207;;0;1;2
6210;StaCubic_6210;952;;1;6207;;0;1;2
6214;StaCubic_6214;952;;0;6213;;0;1;2
6216;StaCubic_6216;947;;1;6213;;0;1;2
6219;StaCubic_6219;574;;0;6218;;0;1;2
6221;StaCubic_6221;958;;1;6218;;0;1;2
6224;StaCubic_6224;408;;0;6223;;0;1;2
6226;StaCubic_6226;954;;1;6223;;0;1;2
6230;StaCubic_6230;953;;0;6229;;0;1;2
6232;StaCubic_6232;955;;1;6229;;0;1;2
6236;StaCubic_6236;954;;0;6235;;0;1;2
6238;StaCubic_6238;953;;1;6235;;0;1;2
6242;StaCubic_6242;955;;0;6241;;0;1;2
6244;StaCubic_6244;956;;1;6241;;0;1;2
6248;StaCubic_6248;956;;0;6247;;0;1;2
6250;StaCubic_6250;957;;1;6247;;0;1;2
6254;StaCubic_6254;957;;0;6253;;0;1;2
6256;StaCubic_6256;958;;1;6253;;0;1;2
6260;StaCubic_6260;959;;0;6259;;0;1;2
6262;StaCubic_6262;960;;1;6259;;0;1;2
6266;StaCubic_6266;960;;0;6265;;0;1;2
6268;StaCubic_6268;479;;1;6265;;0;1;2
6271;StaCubic_6271;409;;0;6270;;0;1;2
6273;StaCubic_6273;959;;1;6270;;0;1;2
6277;StaCubic_6277;961;;0;6276;;0;1;2
6279;StaCubic_6279;630;;1;6276;;0;1;2
6283;StaCubic_6283;962;;0;6282;;0;1;2
6285;StaCubic_6285;961;;1;6282;;0;1;2
6288;StaCubic_6288;410;;0;6287;;0;1;2
6290;StaCubic_6290;962;;1;6287;;0;1;2
6293;StaCubic_6293;412;;0;6292;;0;1;2
6295;StaCubic_6295;963;;1;6292;;0;1;2
6298;StaCubic_6298;963;;0;6297;;0;1;2
6300;StaCubic_6300;414;;1;6297;;0;1;2
6303;StaCubic_6303;413;;0;6302;;0;1;2
6305;StaCubic_6305;964;;1;6302;;0;1;2
6308;StaCubic_6308;964;;0;6307;;0;1;2
6310;StaCubic_6310;415;;1;6307;;0;1;2
6314;StaCubic_6314;447;;0;6313;;0;1;2
6316;StaCubic_6316;965;;1;6313;;0;1;2
6320;StaCubic_6320;965;;0;6319;;0;1;2
6322;StaCubic_6322;552;;1;6319;;0;1;2
6325;StaCubic_6325;966;;0;6324;;0;1;2
6327;StaCubic_6327;451;;1;6324;;0;1;2
6331;StaCubic_6331;745;;0;6330;;0;1;2
6333;StaCubic_6333;966;;1;6330;;0;1;2
6336;StaCubic_6336;967;;0;6335;;0;1;2
6338;StaCubic_6338;452;;1;6335;;0;1;2
6342;StaCubic_6342;745;;0;6341;;0;1;2
6344;StaCubic_6344;967;;1;6341;;0;1;2
6348;StaCubic_6348;968;;0;6347;;0;1;2
6350;StaCubic_6350;474;;1;6347;;0;1;2
6353;StaCubic_6353;968;;0;6352;;0;1;2
6355;StaCubic_6355;466;;1;6352;;0;1;2
6359;StaCubic_6359;969;;0;6358;;0;1;2
6361;StaCubic_6361;475;;1;6358;;0;1;2
6364;StaCubic_6364;969;;0;6363;;0;1;2
6366;StaCubic_6366;466;;1;6363;;0;1;2
6370;StaCubic_6370;472;;0;6369;;0;1;2
6372;StaCubic_6372;970;;1;6369;;0;1;2
6376;StaCubic_6376;970;;0;6375;;0;1;2
6378;StaCubic_6378;675;;1;6375;;0;1;2
6382;StaCubic_6382;971;;0;6381;;0;1;2
6384;StaCubic_6384;972;;1;6381;;0;1;2
6388;StaCubic_6388;972;;0;6387;;0;1;2
6390;StaCubic_6390;973;;1;6387;;0;1;2
6393;StaCubic_6393;973;;0;6392;;0;1;2
6395;StaCubic_6395;676;;1;6392;;0;1;2
6398;StaCubic_6398;473;;0;6397;;0;1;2
6400;StaCubic_6400;971;;1;6397;;0;1;2
6404;StaCubic_6404;481;;0;6403;;0;1;2
6406;StaCubic_6406;976;;1;6403;;0;1;2
6410;StaCubic_6410;974;;0;6409;;0;1;2
6412;StaCubic_6412;483;;1;6409;;0;1;2
6416;StaCubic_6416;975;;0;6415;;0;1;2
6418;StaCubic_6418;974;;1;6415;;0;1;2
6422;StaCubic_6422;976;;0;6421;;0;1;2
6424;StaCubic_6424;975;;1;6421;;0;1;2
6428;StaCubic_6428;482;;0;6427;;0;1;2
6430;StaCubic_6430;979;;1;6427;;0;1;2
6434;StaCubic_6434;977;;0;6433;;0;1;2
6436;StaCubic_6436;483;;1;6433;;0;1;2
6440;StaCubic_6440;978;;0;6439;;0;1;2
6442;StaCubic_6442;977;;1;6439;;0;1;2
6446;StaCubic_6446;979;;0;6445;;0;1;2
6448;StaCubic_6448;978;;1;6445;;0;1;2
6452;StaCubic_6452;488;;0;6451;;0;1;2
6454;StaCubic_6454;980;;1;6451;;0;1;2
6457;StaCubic_6457;980;;0;6456;;0;1;2
6459;StaCubic_6459;613;;1;6456;;0;1;2
6463;StaCubic_6463;494;;0;6462;;0;1;2
6465;StaCubic_6465;982;;1;6462;;0;1;2
6469;StaCubic_6469;982;;0;6468;;0;1;2
6471;StaCubic_6471;981;;1;6468;;0;1;2
6475;StaCubic_6475;981;;0;6474;;0;1;2
6477;StaCubic_6477;716;;1;6474;;0;1;2
6480;StaCubic_6480;503;;0;6479;;0;1;2
6482;StaCubic_6482;984;;1;6479;;0;1;2
6486;StaCubic_6486;984;;0;6485;;0;1;2
6488;StaCubic_6488;983;;1;6485;;0;1;2
6492;StaCubic_6492;542;;0;6491;;0;1;2
6494;StaCubic_6494;983;;1;6491;;0;1;2
6498;StaCubic_6498;986;;0;6497;;0;1;2
6500;StaCubic_6500;985;;1;6497;;0;1;2
6504;StaCubic_6504;985;;0;6503;;0;1;2
6506;StaCubic_6506;717;;1;6503;;0;1;2
6509;StaCubic_6509;506;;0;6508;;0;1;2
6511;StaCubic_6511;986;;1;6508;;0;1;2
6515;StaCubic_6515;512;;0;6514;;0;1;2
6517;StaCubic_6517;987;;1;6514;;0;1;2
6520;StaCubic_6520;987;;0;6519;;0;1;2
6522;StaCubic_6522;706;;1;6519;;0;1;2
6526;StaCubic_6526;516;;0;6525;;0;1;2
6528;StaCubic_6528;988;;1;6525;;0;1;2
6531;StaCubic_6531;988;;0;6530;;0;1;2
6533;StaCubic_6533;518;;1;6530;;0;1;2
6537;StaCubic_6537;542;;0;6536;;0;1;2
6539;StaCubic_6539;989;;1;6536;;0;1;2
6543;StaCubic_6543;989;;0;6542;;0;1;2
6545;StaCubic_6545;717;;1;6542;;0;1;2
6549;StaCubic_6549;990;;0;6548;;0;1;2
6551;StaCubic_6551;594;;1;6548;;0;1;2
6554;StaCubic_6554;990;;0;6553;;0;1;2
6556;StaCubic_6556;563;;1;6553;;0;1;2
6560;StaCubic_6560;991;;0;6559;;0;1;2
6562;StaCubic_6562;595;;1;6559;;0;1;2
6565;StaCubic_6565;563;;0;6564;;0;1;2
6567;StaCubic_6567;991;;1;6564;;0;1;2
6571;StaCubic_6571;565;;0;6570;;0;1;2
6573;StaCubic_6573;992;;1;6570;;0;1;2
6577;StaCubic_6577;992;;0;6576;;0;1;2
6579;StaCubic_6579;993;;1;6576;;0;1;2
6583;StaCubic_6583;993;;0;6582;;0;1;2
6585;StaCubic_6585;994;;1;6582;;0;1;2
6589;StaCubic_6589;994;;0;6588;;0;1;2
6591;StaCubic_6591;995;;1;6588;;0;1;2
6595;StaCubic_6595;995;;0;6594;;0;1;2
6597;StaCubic_6597;996;;1;6594;;0;1;2
6601;StaCubic_6601;996;;0;6600;;0;1;2
6603;StaCubic_6603;997;;1;6600;;0;1;2
6607;StaCubic_6607;997;;0;6606;;0;1;2
6609;StaCubic_6609;747;;1;6606;;0;1;2
6612;StaCubic_6612;579;;0;6611;;0;1;2
6614;StaCubic_6614;999;;1;6611;;0;1;2
6617;StaCubic_6617;580;;0;6616;;0;1;2
6619;StaCubic_6619;998;;1;6616;;0;1;2
6622;StaCubic_6622;998;;0;6621;;0;1;2
6624;StaCubic_6624;999;;1;6621;;0;1;2
6627;StaCubic_6627;584;;0;6626;;0;1;2
6629;StaCubic_6629;1001;;1;6626;;0;1;2
6632;StaCubic_6632;585;;0;6631;;0;1;2
6634;StaCubic_6634;1000;;1;6631;;0;1;2
6637;StaCubic_6637;1000;;0;6636;;0;1;2
6639;StaCubic_6639;1001;;1;6636;;0;1;2
6643;StaCubic_6643;609;;0;6642;;0;1;2
6645;StaCubic_6645;1002;;1;6642;;0;1;2
6648;StaCubic_6648;1002;;0;6647;;0;1;2
6650;StaCubic_6650;651;;1;6647;;0;1;2
6654;StaCubic_6654;610;;0;6653;;0;1;2
6656;StaCubic_6656;1003;;1;6653;;0;1;2
6659;StaCubic_6659;1003;;0;6658;;0;1;2
6661;StaCubic_6661;651;;1;6658;;0;1;2
6665;StaCubic_6665;621;;0;6664;;0;1;2
6667;StaCubic_6667;1004;;1;6664;;0;1;2
6671;StaCubic_6671;1004;;0;6670;;0;1;2
6673;StaCubic_6673;715;;1;6670;;0;1;2
6677;StaCubic_6677;654;;0;6676;;0;1;2
6679;StaCubic_6679;1005;;1;6676;;0;1;2
6683;StaCubic_6683;1005;;0;6682;;0;1;2
6685;StaCubic_6685;676;;1;6682;;0;1;2
6689;StaCubic_6689;1006;;0;6688;;0;1;2
6691;StaCubic_6691;1007;;1;6688;;0;1;2
6695;StaCubic_6695;1006;;0;6694;;0;1;2
6697;StaCubic_6697;1008;;1;6694;;0;1;2
6701;StaCubic_6701;1007;;0;6700;;0;1;2
6703;StaCubic_6703;654;;1;6700;;0;1;2
6706;StaCubic_6706;1008;;0;6705;;0;1;2
6708;StaCubic_6708;704;;1;6705;;0;1;2
6712;StaCubic_6712;1009;;0;6711;;0;1;2
6714;StaCubic_6714;1010;;1;6711;;0;1;2
6718;StaCubic_6718;1010;;0;6717;;0;1;2
6720;StaCubic_6720;715;;1;6717;;0;1;2
6723;StaCubic_6723;677;;0;6722;;0;1;2
6725;StaCubic_6725;1009;;1;6722;;0;1;2
6729;StaCubic_6729;683;;0;6728;;0;1;2
6731;StaCubic_6731;1011;;1;6728;;0;1;2
6734;StaCubic_6734;1011;;0;6733;;0;1;2
6736;StaCubic_6736;745;;1;6733;;0;1;2
6740;StaCubic_6740;714;;0;6739;;0;1;2
6742;StaCubic_6742;1012;;1;6739;;0;1;2
6746;StaCubic_6746;1012;;0;6745;;0;1;2
6748;StaCubic_6748;717;;1;6745;;0;1;2
6751;StaCubic_6751;8;;0;6750;;0;1;2
6753;StaCubic_6753;244;;1;6750;;0;1;2
6756;StaCubic_6756;8;;0;6755;;0;1;2
6758;StaCubic_6758;244;;1;6755;;0;1;2
6761;StaCubic_6761;14;;0;6760;;0;1;2
6763;StaCubic_6763;228;;1;6760;;0;1;2
6766;StaCubic_6766;22;;0;6765;;0;1;2
6768;StaCubic_6768;517;;1;6765;;0;1;2
6772;StaCubic_6772;23;;0;6771;;0;1;2
6774;StaCubic_6774;511;;1;6771;;0;1;2
6777;StaCubic_6777;24;;0;6776;;0;1;2
6779;StaCubic_6779;374;;1;6776;;0;1;2
6782;StaCubic_6782;24;;0;6781;;0;1;2
6784;StaCubic_6784;516;;1;6781;;0;1;2
6788;StaCubic_6788;27;;0;6787;;0;1;2
6790;StaCubic_6790;150;;1;6787;;0;1;2
6794;StaCubic_6794;28;;0;6793;;0;1;2
6796;StaCubic_6796;151;;1;6793;;0;1;2
6799;StaCubic_6799;34;;0;6798;;0;1;2
6801;StaCubic_6801;606;;1;6798;;0;1;2
6804;StaCubic_6804;34;;0;6803;;0;1;2
6806;StaCubic_6806;606;;1;6803;;0;1;2
6809;StaCubic_6809;40;;0;6808;;0;1;2
6811;StaCubic_6811;267;;1;6808;;0;1;2
6815;StaCubic_6815;41;;0;6814;;0;1;2
6817;StaCubic_6817;252;;1;6814;;0;1;2
6821;StaCubic_6821;41;;0;6820;;0;1;2
6823;StaCubic_6823;253;;1;6820;;0;1;2
6826;StaCubic_6826;42;;0;6825;;0;1;2
6828;StaCubic_6828;768;;1;6825;;0;1;2
6831;StaCubic_6831;45;;0;6830;;0;1;2
6833;StaCubic_6833;52;;1;6830;;0;1;2
6837;StaCubic_6837;61;;0;6836;;0;1;2
6839;StaCubic_6839;177;;1;6836;;0;1;2
6843;StaCubic_6843;61;;0;6842;;0;1;2
6845;StaCubic_6845;178;;1;6842;;0;1;2
6848;StaCubic_6848;64;;0;6847;;0;1;2
6850;StaCubic_6850;258;;1;6847;;0;1;2
6853;StaCubic_6853;75;;0;6852;;0;1;2
6855;StaCubic_6855;76;;1;6852;;0;1;2
6858;StaCubic_6858;75;;0;6857;;0;1;2
6860;StaCubic_6860;76;;1;6857;;0;1;2
6863;StaCubic_6863;75;;0;6862;;0;1;2
6865;StaCubic_6865;77;;1;6862;;0;1;2
6868;StaCubic_6868;75;;0;6867;;0;1;2
6870;StaCubic_6870;78;;1;6867;;0;1;2
6873;StaCubic_6873;83;;0;6872;;0;1;2
6875;StaCubic_6875;85;;1;6872;;0;1;2
6878;StaCubic_6878;85;;0;6877;;0;1;2
6880;StaCubic_6880;128;;1;6877;;0;1;2
6884;StaCubic_6884;85;;0;6883;;0;1;2
6886;StaCubic_6886;498;;1;6883;;0;1;2
6890;StaCubic_6890;86;;0;6889;;0;1;2
6892;StaCubic_6892;187;;1;6889;;0;1;2
6896;StaCubic_6896;87;;0;6895;;0;1;2
6898;StaCubic_6898;188;;1;6895;;0;1;2
6901;StaCubic_6901;89;;0;6900;;0;1;2
6903;StaCubic_6903;333;;1;6900;;0;1;2
6906;StaCubic_6906;89;;0;6905;;0;1;2
6908;StaCubic_6908;334;;1;6905;;0;1;2
6912;StaCubic_6912;89;;0;6911;;0;1;2
6914;StaCubic_6914;565;;1;6911;;0;1;2
6918;StaCubic_6918;90;;0;6917;;0;1;2
6920;StaCubic_6920;447;;1;6917;;0;1;2
6923;StaCubic_6923;94;;0;6922;;0;1;2
6925;StaCubic_6925;284;;1;6922;;0;1;2
6928;StaCubic_6928;95;;0;6927;;0;1;2
6930;StaCubic_6930;350;;1;6927;;0;1;2
6933;StaCubic_6933;98;;0;6932;;0;1;2
6935;StaCubic_6935;195;;1;6932;;0;1;2
6938;StaCubic_6938;99;;0;6937;;0;1;2
6940;StaCubic_6940;195;;1;6937;;0;1;2
6943;StaCubic_6943;102;;0;6942;;0;1;2
6945;StaCubic_6945;181;;1;6942;;0;1;2
6948;StaCubic_6948;103;;0;6947;;0;1;2
6950;StaCubic_6950;383;;1;6947;;0;1;2
6953;StaCubic_6953;104;;0;6952;;0;1;2
6955;StaCubic_6955;529;;1;6952;;0;1;2
6958;StaCubic_6958;104;;0;6957;;0;1;2
6960;StaCubic_6960;668;;1;6957;;0;1;2
6963;StaCubic_6963;104;;0;6962;;0;1;2
6965;StaCubic_6965;668;;1;6962;;0;1;2
6968;StaCubic_6968;105;;0;6967;;0;1;2
6970;StaCubic_6970;196;;1;6967;;0;1;2
6973;StaCubic_6973;106;;0;6972;;0;1;2
6975;StaCubic_6975;197;;1;6972;;0;1;2
6979;StaCubic_6979;110;;0;6978;;0;1;2
6981;StaCubic_6981;196;;1;6978;;0;1;2
6985;StaCubic_6985;110;;0;6984;;0;1;2
6987;StaCubic_6987;274;;1;6984;;0;1;2
6991;StaCubic_6991;110;;0;6990;;0;1;2
6993;StaCubic_6993;276;;1;6990;;0;1;2
6997;StaCubic_6997;110;;0;6996;;0;1;2
6999;StaCubic_6999;277;;1;6996;;0;1;2
7002;StaCubic_7002;117;;0;7001;;0;1;2
7004;StaCubic_7004;293;;1;7001;;0;1;2
7007;StaCubic_7007;124;;0;7006;;0;1;2
7009;StaCubic_7009;294;;1;7006;;0;1;2
7012;StaCubic_7012;126;;0;7011;;0;1;2
7014;StaCubic_7014;127;;1;7011;;0;1;2
7017;StaCubic_7017;129;;0;7016;;0;1;2
7019;StaCubic_7019;224;;1;7016;;0;1;2
7023;StaCubic_7023;134;;0;7022;;0;1;2
7025;StaCubic_7025;299;;1;7022;;0;1;2
7029;StaCubic_7029;134;;0;7028;;0;1;2
7031;StaCubic_7031;676;;1;7028;;0;1;2
7035;StaCubic_7035;138;;0;7034;;0;1;2
7037;StaCubic_7037;651;;1;7034;;0;1;2
7041;StaCubic_7041;142;;0;7040;;0;1;2
7043;StaCubic_7043;270;;1;7040;;0;1;2
7047;StaCubic_7047;143;;0;7046;;0;1;2
7049;StaCubic_7049;271;;1;7046;;0;1;2
7053;StaCubic_7053;145;;0;7052;;0;1;2
7055;StaCubic_7055;151;;1;7052;;0;1;2
7059;StaCubic_7059;145;;0;7058;;0;1;2
7061;StaCubic_7061;511;;1;7058;;0;1;2
7065;StaCubic_7065;145;;0;7064;;0;1;2
7067;StaCubic_7067;553;;1;7064;;0;1;2
7071;StaCubic_7071;145;;0;7070;;0;1;2
7073;StaCubic_7073;553;;1;7070;;0;1;2
7076;StaCubic_7076;170;;0;7075;;0;1;2
7078;StaCubic_7078;713;;1;7075;;0;1;2
7081;StaCubic_7081;171;;0;7080;;0;1;2
7083;StaCubic_7083;243;;1;7080;;0;1;2
7086;StaCubic_7086;171;;0;7085;;0;1;2
7088;StaCubic_7088;243;;1;7085;;0;1;2
7091;StaCubic_7091;171;;0;7090;;0;1;2
7093;StaCubic_7093;243;;1;7090;;0;1;2
7097;StaCubic_7097;176;;0;7096;;0;1;2
7099;StaCubic_7099;317;;1;7096;;0;1;2
7102;StaCubic_7102;176;;0;7101;;0;1;2
7104;StaCubic_7104;582;;1;7101;;0;1;2
7107;StaCubic_7107;176;;0;7106;;0;1;2
7109;StaCubic_7109;587;;1;7106;;0;1;2
7112;StaCubic_7112;179;;0;7111;;0;1;2
7114;StaCubic_7114;362;;1;7111;;0;1;2
7118;StaCubic_7118;182;;0;7117;;0;1;2
7120;StaCubic_7120;493;;1;7117;;0;1;2
7124;StaCubic_7124;183;;0;7123;;0;1;2
7126;StaCubic_7126;494;;1;7123;;0;1;2
7129;StaCubic_7129;184;;0;7128;;0;1;2
7131;StaCubic_7131;318;;1;7128;;0;1;2
7135;StaCubic_7135;189;;0;7134;;0;1;2
7137;StaCubic_7137;436;;1;7134;;0;1;2
7141;StaCubic_7141;189;;0;7140;;0;1;2
7143;StaCubic_7143;436;;1;7140;;0;1;2
7147;StaCubic_7147;194;;0;7146;;0;1;2
7149;StaCubic_7149;425;;1;7146;;0;1;2
7152;StaCubic_7152;195;;0;7151;;0;1;2
7154;StaCubic_7154;638;;1;7151;;0;1;2
7157;StaCubic_7157;195;;0;7156;;0;1;2
7159;StaCubic_7159;639;;1;7156;;0;1;2
7162;StaCubic_7162;203;;0;7161;;0;1;2
7164;StaCubic_7164;236;;1;7161;;0;1;2
7168;StaCubic_7168;205;;0;7167;;0;1;2
7170;StaCubic_7170;488;;1;7167;;0;1;2
7174;StaCubic_7174;205;;0;7173;;0;1;2
7176;StaCubic_7176;489;;1;7173;;0;1;2
7180;StaCubic_7180;214;;0;7179;;0;1;2
7182;StaCubic_7182;303;;1;7179;;0;1;2
7186;StaCubic_7186;214;;0;7185;;0;1;2
7188;StaCubic_7188;665;;1;7185;;0;1;2
7192;StaCubic_7192;214;;0;7191;;0;1;2
7194;StaCubic_7194;666;;1;7191;;0;1;2
7198;StaCubic_7198;219;;0;7197;;0;1;2
7200;StaCubic_7200;716;;1;7197;;0;1;2
7203;StaCubic_7203;221;;0;7202;;0;1;2
7205;StaCubic_7205;724;;1;7202;;0;1;2
7208;StaCubic_7208;222;;0;7207;;0;1;2
7210;StaCubic_7210;725;;1;7207;;0;1;2
7213;StaCubic_7213;226;;0;7212;;0;1;2
7215;StaCubic_7215;377;;1;7212;;0;1;2
7219;StaCubic_7219;233;;0;7218;;0;1;2
7221;StaCubic_7221;746;;1;7218;;0;1;2
7224;StaCubic_7224;235;;0;7223;;0;1;2
7226;StaCubic_7226;693;;1;7223;;0;1;2
7229;StaCubic_7229;239;;0;7228;;0;1;2
7231;StaCubic_7231;241;;1;7228;;0;1;2
7234;StaCubic_7234;240;;0;7233;;0;1;2
7236;StaCubic_7236;242;;1;7233;;0;1;2
7239;StaCubic_7239;244;;0;7238;;0;1;2
7241;StaCubic_7241;710;;1;7238;;0;1;2
7245;StaCubic_7245;246;;0;7244;;0;1;2
7247;StaCubic_7247;322;;1;7244;;0;1;2
7250;StaCubic_7250;247;;0;7249;;0;1;2
7252;StaCubic_7252;441;;1;7249;;0;1;2
7255;StaCubic_7255;247;;0;7254;;0;1;2
7257;StaCubic_7257;605;;1;7254;;0;1;2
7260;StaCubic_7260;247;;0;7259;;0;1;2
7262;StaCubic_7262;691;;1;7259;;0;1;2
7266;StaCubic_7266;248;;0;7265;;0;1;2
7268;StaCubic_7268;540;;1;7265;;0;1;2
7272;StaCubic_7272;249;;0;7271;;0;1;2
7274;StaCubic_7274;541;;1;7271;;0;1;2
7277;StaCubic_7277;252;;0;7276;;0;1;2
7279;StaCubic_7279;254;;1;7276;;0;1;2
7283;StaCubic_7283;252;;0;7282;;0;1;2
7285;StaCubic_7285;550;;1;7282;;0;1;2
7288;StaCubic_7288;253;;0;7287;;0;1;2
7290;StaCubic_7290;255;;1;7287;;0;1;2
7294;StaCubic_7294;253;;0;7293;;0;1;2
7296;StaCubic_7296;550;;1;7293;;0;1;2
7300;StaCubic_7300;259;;0;7299;;0;1;2
7302;StaCubic_7302;344;;1;7299;;0;1;2
7305;StaCubic_7305;267;;0;7304;;0;1;2
7307;StaCubic_7307;323;;1;7304;;0;1;2
7311;StaCubic_7311;272;;0;7310;;0;1;2
7313;StaCubic_7313;685;;1;7310;;0;1;2
7317;StaCubic_7317;273;;0;7316;;0;1;2
7319;StaCubic_7319;686;;1;7316;;0;1;2
7322;StaCubic_7322;274;;0;7321;;0;1;2
7324;StaCubic_7324;547;;1;7321;;0;1;2
7328;StaCubic_7328;276;;0;7327;;0;1;2
7330;StaCubic_7330;278;;1;7327;;0;1;2
7334;StaCubic_7334;276;;0;7333;;0;1;2
7336;StaCubic_7336;670;;1;7333;;0;1;2
7340;StaCubic_7340;277;;0;7339;;0;1;2
7342;StaCubic_7342;671;;1;7339;;0;1;2
7345;StaCubic_7345;282;;0;7344;;0;1;2
7347;StaCubic_7347;756;;1;7344;;0;1;2
7350;StaCubic_7350;282;;0;7349;;0;1;2
7352;StaCubic_7352;763;;1;7349;;0;1;2
7355;StaCubic_7355;287;;0;7354;;0;1;2
7357;StaCubic_7357;430;;1;7354;;0;1;2
7360;StaCubic_7360;288;;0;7359;;0;1;2
7362;StaCubic_7362;431;;1;7359;;0;1;2
7366;StaCubic_7366;295;;0;7365;;0;1;2
7368;StaCubic_7368;616;;1;7365;;0;1;2
7372;StaCubic_7372;299;;0;7371;;0;1;2
7374;StaCubic_7374;534;;1;7371;;0;1;2
7377;StaCubic_7377;301;;0;7376;;0;1;2
7379;StaCubic_7379;550;;1;7376;;0;1;2
7382;StaCubic_7382;305;;0;7381;;0;1;2
7384;StaCubic_7384;641;;1;7381;;0;1;2
7387;StaCubic_7387;306;;0;7386;;0;1;2
7389;StaCubic_7389;599;;1;7386;;0;1;2
7392;StaCubic_7392;306;;0;7391;;0;1;2
7394;StaCubic_7394;745;;1;7391;;0;1;2
7397;StaCubic_7397;307;;0;7396;;0;1;2
7399;StaCubic_7399;600;;1;7396;;0;1;2
7402;StaCubic_7402;307;;0;7401;;0;1;2
7404;StaCubic_7404;745;;1;7401;;0;1;2
7407;StaCubic_7407;311;;0;7406;;0;1;2
7409;StaCubic_7409;543;;1;7406;;0;1;2
7412;StaCubic_7412;311;;0;7411;;0;1;2
7414;StaCubic_7414;544;;1;7411;;0;1;2
7418;StaCubic_7418;317;;0;7417;;0;1;2
7420;StaCubic_7420;655;;1;7417;;0;1;2
7423;StaCubic_7423;319;;0;7422;;0;1;2
7425;StaCubic_7425;599;;1;7422;;0;1;2
7428;StaCubic_7428;320;;0;7427;;0;1;2
7430;StaCubic_7430;600;;1;7427;;0;1;2
7433;StaCubic_7433;322;;0;7432;;0;1;2
7435;StaCubic_7435;396;;1;7432;;0;1;2
7438;StaCubic_7438;323;;0;7437;;0;1;2
7440;StaCubic_7440;508;;1;7437;;0;1;2
7444;StaCubic_7444;326;;0;7443;;0;1;2
7446;StaCubic_7446;328;;1;7443;;0;1;2
7450;StaCubic_7450;327;;0;7449;;0;1;2
7452;StaCubic_7452;329;;1;7449;;0;1;2
7456;StaCubic_7456;328;;0;7455;;0;1;2
7458;StaCubic_7458;731;;1;7455;;0;1;2
7462;StaCubic_7462;329;;0;7461;;0;1;2
7464;StaCubic_7464;732;;1;7461;;0;1;2
7467;StaCubic_7467;332;;0;7466;;0;1;2
7469;StaCubic_7469;382;;1;7466;;0;1;2
7472;StaCubic_7472;340;;0;7471;;0;1;2
7474;StaCubic_7474;348;;1;7471;;0;1;2
7477;StaCubic_7477;341;;0;7476;;0;1;2
7479;StaCubic_7479;634;;1;7476;;0;1;2
7482;StaCubic_7482;343;;0;7481;;0;1;2
7484;StaCubic_7484;659;;1;7481;;0;1;2
7487;StaCubic_7487;343;;0;7486;;0;1;2
7489;StaCubic_7489;708;;1;7486;;0;1;2
7492;StaCubic_7492;343;;0;7491;;0;1;2
7494;StaCubic_7494;728;;1;7491;;0;1;2
7498;StaCubic_7498;344;;0;7497;;0;1;2
7500;StaCubic_7500;577;;1;7497;;0;1;2
7504;StaCubic_7504;344;;0;7503;;0;1;2
7506;StaCubic_7506;577;;1;7503;;0;1;2
7509;StaCubic_7509;344;;0;7508;;0;1;2
7511;StaCubic_7511;692;;1;7508;;0;1;2
7515;StaCubic_7515;346;;0;7514;;0;1;2
7517;StaCubic_7517;577;;1;7514;;0;1;2
7521;StaCubic_7521;347;;0;7520;;0;1;2
7523;StaCubic_7523;577;;1;7520;;0;1;2
7526;StaCubic_7526;348;;0;7525;;0;1;2
7528;StaCubic_7528;578;;1;7525;;0;1;2
7532;StaCubic_7532;349;;0;7531;;0;1;2
7534;StaCubic_7534;621;;1;7531;;0;1;2
7538;StaCubic_7538;349;;0;7537;;0;1;2
7540;StaCubic_7540;716;;1;7537;;0;1;2
7543;StaCubic_7543;353;;0;7542;;0;1;2
7545;StaCubic_7545;623;;1;7542;;0;1;2
7548;StaCubic_7548;353;;0;7547;;0;1;2
7550;StaCubic_7550;624;;1;7547;;0;1;2
7553;StaCubic_7553;354;;0;7552;;0;1;2
7555;StaCubic_7555;625;;1;7552;;0;1;2
7558;StaCubic_7558;355;;0;7557;;0;1;2
7560;StaCubic_7560;687;;1;7557;;0;1;2
7563;StaCubic_7563;356;;0;7562;;0;1;2
7565;StaCubic_7565;688;;1;7562;;0;1;2
7568;StaCubic_7568;358;;0;7567;;0;1;2
7570;StaCubic_7570;378;;1;7567;;0;1;2
7573;StaCubic_7573;359;;0;7572;;0;1;2
7575;StaCubic_7575;379;;1;7572;;0;1;2
7578;StaCubic_7578;364;;0;7577;;0;1;2
7580;StaCubic_7580;365;;1;7577;;0;1;2
7583;StaCubic_7583;364;;0;7582;;0;1;2
7585;StaCubic_7585;365;;1;7582;;0;1;2
7589;StaCubic_7589;366;;0;7588;;0;1;2
7591;StaCubic_7591;435;;1;7588;;0;1;2
7594;StaCubic_7594;369;;0;7593;;0;1;2
7596;StaCubic_7596;372;;1;7593;;0;1;2
7600;StaCubic_7600;369;;0;7599;;0;1;2
7602;StaCubic_7602;385;;1;7599;;0;1;2
7605;StaCubic_7605;388;;0;7604;;0;1;2
7607;StaCubic_7607;530;;1;7604;;0;1;2
7610;StaCubic_7610;392;;0;7609;;0;1;2
7612;StaCubic_7612;497;;1;7609;;0;1;2
7616;StaCubic_7616;395;;0;7615;;0;1;2
7618;StaCubic_7618;435;;1;7615;;0;1;2
7621;StaCubic_7621;401;;0;7620;;0;1;2
7623;StaCubic_7623;408;;1;7620;;0;1;2
7626;StaCubic_7626;401;;0;7625;;0;1;2
7628;StaCubic_7628;408;;1;7625;;0;1;2
7631;StaCubic_7631;404;;0;7630;;0;1;2
7633;StaCubic_7633;409;;1;7630;;0;1;2
7636;StaCubic_7636;404;;0;7635;;0;1;2
7638;StaCubic_7638;410;;1;7635;;0;1;2
7641;StaCubic_7641;404;;0;7640;;0;1;2
7643;StaCubic_7643;433;;1;7640;;0;1;2
7646;StaCubic_7646;407;;0;7645;;0;1;2
7648;StaCubic_7648;408;;1;7645;;0;1;2
7651;StaCubic_7651;407;;0;7650;;0;1;2
7653;StaCubic_7653;408;;1;7650;;0;1;2
7656;StaCubic_7656;408;;0;7655;;0;1;2
7658;StaCubic_7658;418;;1;7655;;0;1;2
7661;StaCubic_7661;408;;0;7660;;0;1;2
7663;StaCubic_7663;419;;1;7660;;0;1;2
7666;StaCubic_7666;423;;0;7665;;0;1;2
7668;StaCubic_7668;425;;1;7665;;0;1;2
7671;StaCubic_7671;424;;0;7670;;0;1;2
7673;StaCubic_7673;425;;1;7670;;0;1;2
7677;StaCubic_7677;425;;0;7676;;0;1;2
7679;StaCubic_7679;746;;1;7676;;0;1;2
7682;StaCubic_7682;428;;0;7681;;0;1;2
7684;StaCubic_7684;701;;1;7681;;0;1;2
7687;StaCubic_7687;429;;0;7686;;0;1;2
7689;StaCubic_7689;701;;1;7686;;0;1;2
7693;StaCubic_7693;433;;0;7692;;0;1;2
7695;StaCubic_7695;478;;1;7692;;0;1;2
7699;StaCubic_7699;433;;0;7698;;0;1;2
7701;StaCubic_7701;629;;1;7698;;0;1;2
7704;StaCubic_7704;434;;0;7703;;0;1;2
7706;StaCubic_7706;435;;1;7703;;0;1;2
7710;StaCubic_7710;436;;0;7709;;0;1;2
7712;StaCubic_7712;651;;1;7709;;0;1;2
7715;StaCubic_7715;436;;0;7714;;0;1;2
7717;StaCubic_7717;724;;1;7714;;0;1;2
7720;StaCubic_7720;436;;0;7719;;0;1;2
7722;StaCubic_7722;725;;1;7719;;0;1;2
7726;StaCubic_7726;450;;0;7725;;0;1;2
7728;StaCubic_7728;517;;1;7725;;0;1;2
7731;StaCubic_7731;454;;0;7730;;0;1;2
7733;StaCubic_7733;745;;1;7730;;0;1;2
7736;StaCubic_7736;455;;0;7735;;0;1;2
7738;StaCubic_7738;745;;1;7735;;0;1;2
7741;StaCubic_7741;461;;0;7740;;0;1;2
7743;StaCubic_7743;511;;1;7740;;0;1;2
7746;StaCubic_7746;465;;0;7745;;0;1;2
7748;StaCubic_7748;519;;1;7745;;0;1;2
7751;StaCubic_7751;477;;0;7750;;0;1;2
7753;StaCubic_7753;657;;1;7750;;0;1;2
7757;StaCubic_7757;478;;0;7756;;0;1;2
7759;StaCubic_7759;519;;1;7756;;0;1;2
7763;StaCubic_7763;479;;0;7762;;0;1;2
7765;StaCubic_7765;519;;1;7762;;0;1;2
7769;StaCubic_7769;483;;0;7768;;0;1;2
7771;StaCubic_7771;504;;1;7768;;0;1;2
7775;StaCubic_7775;483;;0;7774;;0;1;2
7777;StaCubic_7777;505;;1;7774;;0;1;2
7780;StaCubic_7780;487;;0;7779;;0;1;2
7782;StaCubic_7782;394;;1;7779;;0;1;2
7785;StaCubic_7785;488;;0;7784;;0;1;2
7787;StaCubic_7787;489;;1;7784;;0;1;2
7791;StaCubic_7791;488;;0;7790;;0;1;2
7793;StaCubic_7793;612;;1;7790;;0;1;2
7797;StaCubic_7797;488;;0;7796;;0;1;2
7799;StaCubic_7799;746;;1;7796;;0;1;2
7803;StaCubic_7803;489;;0;7802;;0;1;2
7805;StaCubic_7805;746;;1;7802;;0;1;2
7809;StaCubic_7809;490;;0;7808;;0;1;2
7811;StaCubic_7811;493;;1;7808;;0;1;2
7815;StaCubic_7815;491;;0;7814;;0;1;2
7817;StaCubic_7817;494;;1;7814;;0;1;2
7821;StaCubic_7821;493;;0;7820;;0;1;2
7823;StaCubic_7823;621;;1;7820;;0;1;2
7826;StaCubic_7826;497;;0;7825;;0;1;2
7828;StaCubic_7828;502;;1;7825;;0;1;2
7831;StaCubic_7831;503;;0;7830;;0;1;2
7833;StaCubic_7833;506;;1;7830;;0;1;2
7836;StaCubic_7836;519;;0;7835;;0;1;2
7838;StaCubic_7838;520;;1;7835;;0;1;2
7841;StaCubic_7841;519;;0;7840;;0;1;2
7843;StaCubic_7843;521;;1;7840;;0;1;2
7846;StaCubic_7846;527;;0;7845;;0;1;2
7848;StaCubic_7848;531;;1;7845;;0;1;2
7851;StaCubic_7851;536;;0;7850;;0;1;2
7853;StaCubic_7853;540;;1;7850;;0;1;2
7856;StaCubic_7856;537;;0;7855;;0;1;2
7858;StaCubic_7858;541;;1;7855;;0;1;2
7862;StaCubic_7862;547;;0;7861;;0;1;2
7864;StaCubic_7864;737;;1;7861;;0;1;2
7868;StaCubic_7868;548;;0;7867;;0;1;2
7870;StaCubic_7870;737;;1;7867;;0;1;2
7873;StaCubic_7873;550;;0;7872;;0;1;2
7875;StaCubic_7875;661;;1;7872;;0;1;2
7878;StaCubic_7878;550;;0;7877;;0;1;2
7880;StaCubic_7880;591;;1;7877;;0;1;2
7883;StaCubic_7883;560;;0;7882;;0;1;2
7885;StaCubic_7885;573;;1;7882;;0;1;2
7888;StaCubic_7888;563;;0;7887;;0;1;2
7890;StaCubic_7890;564;;1;7887;;0;1;2
7893;StaCubic_7893;563;;0;7892;;0;1;2
7895;StaCubic_7895;575;;1;7892;;0;1;2
7898;StaCubic_7898;565;;0;7897;;0;1;2
7900;StaCubic_7900;566;;1;7897;;0;1;2
7903;StaCubic_7903;565;;0;7902;;0;1;2
7905;StaCubic_7905;567;;1;7902;;0;1;2
7908;StaCubic_7908;576;;0;7907;;0;1;2
7910;StaCubic_7910;740;;1;7907;;0;1;2
7914;StaCubic_7914;594;;0;7913;;0;1;2
7916;StaCubic_7916;596;;1;7913;;0;1;2
7920;StaCubic_7920;595;;0;7919;;0;1;2
7922;StaCubic_7922;597;;1;7919;;0;1;2
7925;StaCubic_7925;606;;0;7924;;0;1;2
7927;StaCubic_7927;698;;1;7924;;0;1;2
7930;StaCubic_7930;609;;0;7929;;0;1;2
7932;StaCubic_7932;642;;1;7929;;0;1;2
7935;StaCubic_7935;610;;0;7934;;0;1;2
7937;StaCubic_7937;643;;1;7934;;0;1;2
7940;StaCubic_7940;612;;0;7939;;0;1;2
7942;StaCubic_7942;721;;1;7939;;0;1;2
7945;StaCubic_7945;613;;0;7944;;0;1;2
7947;StaCubic_7947;722;;1;7944;;0;1;2
7950;StaCubic_7950;619;;0;7949;;0;1;2
7952;StaCubic_7952;739;;1;7949;;0;1;2
7955;StaCubic_7955;620;;0;7954;;0;1;2
7957;StaCubic_7957;740;;1;7954;;0;1;2
7961;StaCubic_7961;655;;0;7960;;0;1;2
7963;StaCubic_7963;744;;1;7960;;0;1;2
7967;StaCubic_7967;675;;0;7966;;0;1;2
7969;StaCubic_7969;744;;1;7966;;0;1;2
7972;StaCubic_7972;711;;0;7971;;0;1;2
7974;StaCubic_7974;718;;1;7971;;0;1;2
7978;StaCubic_7978;729;;0;7977;;0;1;2
7980;StaCubic_7980;731;;1;7977;;0;1;2
7984;StaCubic_7984;730;;0;7983;;0;1;2
7986;StaCubic_7986;732;;1;7983;;0;1;2
7990;StaCubic_7990;8;;0;7989;;0;1;2
7992;StaCubic_7992;7;;1;7989;;0;1;2
7996;StaCubic_7996;9;;0;7995;;0;1;2
7998;StaCubic_7998;5;;1;7995;;0;1;2
8002;StaCubic_8002;10;;0;8001;;0;1;2
8004;StaCubic_8004;6;;1;8001;;0;1;2
8008;StaCubic_8008;12;;0;8007;;0;1;2
8010;StaCubic_8010;11;;1;8007;;0;1;2
8014;StaCubic_8014;14;;0;8013;;0;1;2
8016;StaCubic_8016;13;;1;8013;;0;1;2
8020;StaCubic_8020;17;;0;8019;;0;1;2
8022;StaCubic_8022;18;;1;8019;;0;1;2
8026;StaCubic_8026;17;;0;8025;;0;1;2
8028;StaCubic_8028;19;;1;8025;;0;1;2
8032;StaCubic_8032;17;;0;8031;;0;1;2
8034;StaCubic_8034;20;;1;8031;;0;1;2
8038;StaCubic_8038;19;;0;8037;;0;1;2
8040;StaCubic_8040;15;;1;8037;;0;1;2
8044;StaCubic_8044;20;;0;8043;;0;1;2
8046;StaCubic_8046;16;;1;8043;;0;1;2
8050;StaCubic_8050;22;;0;8049;;0;1;2
8052;StaCubic_8052;21;;1;8049;;0;1;2
8056;StaCubic_8056;26;;0;8055;;0;1;2
8058;StaCubic_8058;25;;1;8055;;0;1;2
8062;StaCubic_8062;27;;0;8061;;0;1;2
8064;StaCubic_8064;29;;1;8061;;0;1;2
8068;StaCubic_8068;28;;0;8067;;0;1;2
8070;StaCubic_8070;29;;1;8067;;0;1;2
8074;StaCubic_8074;32;;0;8073;;0;1;2
8076;StaCubic_8076;30;;1;8073;;0;1;2
8080;StaCubic_8080;32;;0;8079;;0;1;2
8082;StaCubic_8082;34;;1;8079;;0;1;2
8086;StaCubic_8086;33;;0;8085;;0;1;2
8088;StaCubic_8088;31;;1;8085;;0;1;2
8092;StaCubic_8092;33;;0;8091;;0;1;2
8094;StaCubic_8094;34;;1;8091;;0;1;2
8098;StaCubic_8098;35;;0;8097;;0;1;2
8100;StaCubic_8100;37;;1;8097;;0;1;2
8104;StaCubic_8104;36;;0;8103;;0;1;2
8106;StaCubic_8106;37;;1;8103;;0;1;2
8110;StaCubic_8110;38;;0;8109;;0;1;2
8112;StaCubic_8112;40;;1;8109;;0;1;2
8116;StaCubic_8116;38;;0;8115;;0;1;2
8118;StaCubic_8118;514;;1;8115;;0;1;2
8122;StaCubic_8122;39;;0;8121;;0;1;2
8124;StaCubic_8124;40;;1;8121;;0;1;2
8128;StaCubic_8128;39;;0;8127;;0;1;2
8130;StaCubic_8130;515;;1;8127;;0;1;2
8134;StaCubic_8134;41;;0;8133;;0;1;2
8136;StaCubic_8136;42;;1;8133;;0;1;2
8140;StaCubic_8140;41;;0;8139;;0;1;2
8142;StaCubic_8142;42;;1;8139;;0;1;2
8146;StaCubic_8146;41;;0;8145;;0;1;2
8148;StaCubic_8148;43;;1;8145;;0;1;2
8152;StaCubic_8152;41;;0;8151;;0;1;2
8154;StaCubic_8154;43;;1;8151;;0;1;2
8158;StaCubic_8158;42;;0;8157;;0;1;2
8160;StaCubic_8160;4;;1;8157;;0;1;2
8164;StaCubic_8164;44;;0;8163;;0;1;2
8166;StaCubic_8166;45;;1;8163;;0;1;2
8170;StaCubic_8170;48;;0;8169;;0;1;2
8172;StaCubic_8172;49;;1;8169;;0;1;2
8176;StaCubic_8176;48;;0;8175;;0;1;2
8178;StaCubic_8178;50;;1;8175;;0;1;2
8182;StaCubic_8182;49;;0;8181;;0;1;2
8184;StaCubic_8184;46;;1;8181;;0;1;2
8188;StaCubic_8188;50;;0;8187;;0;1;2
8190;StaCubic_8190;47;;1;8187;;0;1;2
8194;StaCubic_8194;52;;0;8193;;0;1;2
8196;StaCubic_8196;51;;1;8193;;0;1;2
8200;StaCubic_8200;54;;0;8199;;0;1;2
8202;StaCubic_8202;55;;1;8199;;0;1;2
8206;StaCubic_8206;55;;0;8205;;0;1;2
8208;StaCubic_8208;53;;1;8205;;0;1;2
8212;StaCubic_8212;61;;0;8211;;0;1;2
8214;StaCubic_8214;58;;1;8211;;0;1;2
8218;StaCubic_8218;61;;0;8217;;0;1;2
8220;StaCubic_8220;59;;1;8217;;0;1;2
8224;StaCubic_8224;61;;0;8223;;0;1;2
8226;StaCubic_8226;60;;1;8223;;0;1;2
8230;StaCubic_8230;61;;0;8229;;0;1;2
8232;StaCubic_8232;64;;1;8229;;0;1;2
8236;StaCubic_8236;61;;0;8235;;0;1;2
8238;StaCubic_8238;64;;1;8235;;0;1;2
8242;StaCubic_8242;69;;0;8241;;0;1;2
8244;StaCubic_8244;67;;1;8241;;0;1;2
8248;StaCubic_8248;70;;0;8247;;0;1;2
8250;StaCubic_8250;68;;1;8247;;0;1;2
8254;StaCubic_8254;76;;0;8253;;0;1;2
8256;StaCubic_8256;71;;1;8253;;0;1;2
8260;StaCubic_8260;79;;0;8259;;0;1;2
8262;StaCubic_8262;72;;1;8259;;0;1;2
8266;StaCubic_8266;79;;0;8265;;0;1;2
8268;StaCubic_8268;73;;1;8265;;0;1;2
8272;StaCubic_8272;79;;0;8271;;0;1;2
8274;StaCubic_8274;74;;1;8271;;0;1;2
8278;StaCubic_8278;80;;0;8277;;0;1;2
8280;StaCubic_8280;81;;1;8277;;0;1;2
8284;StaCubic_8284;80;;0;8283;;0;1;2
8286;StaCubic_8286;81;;1;8283;;0;1;2
8290;StaCubic_8290;83;;0;8289;;0;1;2
8292;StaCubic_8292;84;;1;8289;;0;1;2
8296;StaCubic_8296;84;;0;8295;;0;1;2
8298;StaCubic_8298;82;;1;8295;;0;1;2
8302;StaCubic_8302;86;;0;8301;;0;1;2
8304;StaCubic_8304;88;;1;8301;;0;1;2
8308;StaCubic_8308;87;;0;8307;;0;1;2
8310;StaCubic_8310;88;;1;8307;;0;1;2
8314;StaCubic_8314;90;;0;8313;;0;1;2
8316;StaCubic_8316;92;;1;8313;;0;1;2
8320;StaCubic_8320;94;;0;8319;;0;1;2
8322;StaCubic_8322;93;;1;8319;;0;1;2
8326;StaCubic_8326;98;;0;8325;;0;1;2
8328;StaCubic_8328;96;;1;8325;;0;1;2
8332;StaCubic_8332;98;;0;8331;;0;1;2
8334;StaCubic_8334;100;;1;8331;;0;1;2
8338;StaCubic_8338;99;;0;8337;;0;1;2
8340;StaCubic_8340;97;;1;8337;;0;1;2
8344;StaCubic_8344;99;;0;8343;;0;1;2
8346;StaCubic_8346;100;;1;8343;;0;1;2
8350;StaCubic_8350;101;;0;8349;;0;1;2
8352;StaCubic_8352;102;;1;8349;;0;1;2
8356;StaCubic_8356;102;;0;8355;;0;1;2
8358;StaCubic_8358;201;;1;8355;;0;1;2
8362;StaCubic_8362;103;;0;8361;;0;1;2
8364;StaCubic_8364;104;;1;8361;;0;1;2
8368;StaCubic_8368;103;;0;8367;;0;1;2
8370;StaCubic_8370;104;;1;8367;;0;1;2
8374;StaCubic_8374;105;;0;8373;;0;1;2
8376;StaCubic_8376;109;;1;8373;;0;1;2
8380;StaCubic_8380;110;;0;8379;;0;1;2
8382;StaCubic_8382;111;;1;8379;;0;1;2
8386;StaCubic_8386;110;;0;8385;;0;1;2
8388;StaCubic_8388;112;;1;8385;;0;1;2
8392;StaCubic_8392;117;;0;8391;;0;1;2
8394;StaCubic_8394;118;;1;8391;;0;1;2
8398;StaCubic_8398;117;;0;8397;;0;1;2
8400;StaCubic_8400;119;;1;8397;;0;1;2
8404;StaCubic_8404;117;;0;8403;;0;1;2
8406;StaCubic_8406;120;;1;8403;;0;1;2
8410;StaCubic_8410;117;;0;8409;;0;1;2
8412;StaCubic_8412;121;;1;8409;;0;1;2
8416;StaCubic_8416;118;;0;8415;;0;1;2
8418;StaCubic_8418;113;;1;8415;;0;1;2
8422;StaCubic_8422;119;;0;8421;;0;1;2
8424;StaCubic_8424;114;;1;8421;;0;1;2
8428;StaCubic_8428;120;;0;8427;;0;1;2
8430;StaCubic_8430;115;;1;8427;;0;1;2
8434;StaCubic_8434;121;;0;8433;;0;1;2
8436;StaCubic_8436;116;;1;8433;;0;1;2
8440;StaCubic_8440;124;;0;8439;;0;1;2
8442;StaCubic_8442;125;;1;8439;;0;1;2
8446;StaCubic_8446;124;;0;8445;;0;1;2
8448;StaCubic_8448;127;;1;8445;;0;1;2
8452;StaCubic_8452;125;;0;8451;;0;1;2
8454;StaCubic_8454;122;;1;8451;;0;1;2
8458;StaCubic_8458;126;;0;8457;;0;1;2
8460;StaCubic_8460;123;;1;8457;;0;1;2
8464;StaCubic_8464;135;;0;8463;;0;1;2
8466;StaCubic_8466;137;;1;8463;;0;1;2
8470;StaCubic_8470;136;;0;8469;;0;1;2
8472;StaCubic_8472;137;;1;8469;;0;1;2
8476;StaCubic_8476;138;;0;8475;;0;1;2
8478;StaCubic_8478;139;;1;8475;;0;1;2
8482;StaCubic_8482;138;;0;8481;;0;1;2
8484;StaCubic_8484;139;;1;8481;;0;1;2
8488;StaCubic_8488;144;;0;8487;;0;1;2
8490;StaCubic_8490;146;;1;8487;;0;1;2
8494;StaCubic_8494;144;;0;8493;;0;1;2
8496;StaCubic_8496;146;;1;8493;;0;1;2
8500;StaCubic_8500;154;;0;8499;;0;1;2
8502;StaCubic_8502;152;;1;8499;;0;1;2
8506;StaCubic_8506;155;;0;8505;;0;1;2
8508;StaCubic_8508;153;;1;8505;;0;1;2
8512;StaCubic_8512;156;;0;8511;;0;1;2
8514;StaCubic_8514;158;;1;8511;;0;1;2
8518;StaCubic_8518;156;;0;8517;;0;1;2
8520;StaCubic_8520;159;;1;8517;;0;1;2
8524;StaCubic_8524;157;;0;8523;;0;1;2
8526;StaCubic_8526;158;;1;8523;;0;1;2
8530;StaCubic_8530;157;;0;8529;;0;1;2
8532;StaCubic_8532;159;;1;8529;;0;1;2
8536;StaCubic_8536;165;;0;8535;;0;1;2
8538;StaCubic_8538;162;;1;8535;;0;1;2
8542;StaCubic_8542;165;;0;8541;;0;1;2
8544;StaCubic_8544;163;;1;8541;;0;1;2
8548;StaCubic_8548;169;;0;8547;;0;1;2
8550;StaCubic_8550;172;;1;8547;;0;1;2
8554;StaCubic_8554;169;;0;8553;;0;1;2
8556;StaCubic_8556;173;;1;8553;;0;1;2
8560;StaCubic_8560;171;;0;8559;;0;1;2
8562;StaCubic_8562;168;;1;8559;;0;1;2
8566;StaCubic_8566;172;;0;8565;;0;1;2
8568;StaCubic_8568;166;;1;8565;;0;1;2
8572;StaCubic_8572;173;;0;8571;;0;1;2
8574;StaCubic_8574;167;;1;8571;;0;1;2
8578;StaCubic_8578;177;;0;8577;;0;1;2
8580;StaCubic_8580;179;;1;8577;;0;1;2
8584;StaCubic_8584;178;;0;8583;;0;1;2
8586;StaCubic_8586;179;;1;8583;;0;1;2
8590;StaCubic_8590;181;;0;8589;;0;1;2
8592;StaCubic_8592;180;;1;8589;;0;1;2
8596;StaCubic_8596;182;;0;8595;;0;1;2
8598;StaCubic_8598;184;;1;8595;;0;1;2
8602;StaCubic_8602;183;;0;8601;;0;1;2
8604;StaCubic_8604;184;;1;8601;;0;1;2
8608;StaCubic_8608;187;;0;8607;;0;1;2
8610;StaCubic_8610;193;;1;8607;;0;1;2
8614;StaCubic_8614;188;;0;8613;;0;1;2
8616;StaCubic_8616;193;;1;8613;;0;1;2
8620;StaCubic_8620;189;;0;8619;;0;1;2
8622;StaCubic_8622;185;;1;8619;;0;1;2
8626;StaCubic_8626;189;;0;8625;;0;1;2
8628;StaCubic_8628;186;;1;8625;;0;1;2
8632;StaCubic_8632;195;;0;8631;;0;1;2
8634;StaCubic_8634;198;;1;8631;;0;1;2
8638;StaCubic_8638;195;;0;8637;;0;1;2
8640;StaCubic_8640;198;;1;8637;;0;1;2
8644;StaCubic_8644;203;;0;8643;;0;1;2
8646;StaCubic_8646;202;;1;8643;;0;1;2
8650;StaCubic_8650;210;;0;8649;;0;1;2
8652;StaCubic_8652;211;;1;8649;;0;1;2
8656;StaCubic_8656;211;;0;8655;;0;1;2
8658;StaCubic_8658;209;;1;8655;;0;1;2
8662;StaCubic_8662;214;;0;8661;;0;1;2
8664;StaCubic_8664;212;;1;8661;;0;1;2
8668;StaCubic_8668;214;;0;8667;;0;1;2
8670;StaCubic_8670;213;;1;8667;;0;1;2
8674;StaCubic_8674;214;;0;8673;;0;1;2
8676;StaCubic_8676;215;;1;8673;;0;1;2
8680;StaCubic_8680;214;;0;8679;;0;1;2
8682;StaCubic_8682;215;;1;8679;;0;1;2
8686;StaCubic_8686;219;;0;8685;;0;1;2
8688;StaCubic_8688;220;;1;8685;;0;1;2
8692;StaCubic_8692;219;;0;8691;;0;1;2
8694;StaCubic_8694;220;;1;8691;;0;1;2
8698;StaCubic_8698;221;;0;8697;;0;1;2
8700;StaCubic_8700;223;;1;8697;;0;1;2
8704;StaCubic_8704;222;;0;8703;;0;1;2
8706;StaCubic_8706;223;;1;8703;;0;1;2
8710;StaCubic_8710;224;;0;8709;;0;1;2
8712;StaCubic_8712;225;;1;8709;;0;1;2
8716;StaCubic_8716;224;;0;8715;;0;1;2
8718;StaCubic_8718;226;;1;8715;;0;1;2
8722;StaCubic_8722;225;;0;8721;;0;1;2
8724;StaCubic_8724;227;;1;8721;;0;1;2
8728;StaCubic_8728;229;;0;8727;;0;1;2
8730;StaCubic_8730;231;;1;8727;;0;1;2
8734;StaCubic_8734;230;;0;8733;;0;1;2
8736;StaCubic_8736;231;;1;8733;;0;1;2
8740;StaCubic_8740;232;;0;8739;;0;1;2
8742;StaCubic_8742;234;;1;8739;;0;1;2
8746;StaCubic_8746;233;;0;8745;;0;1;2
8748;StaCubic_8748;234;;1;8745;;0;1;2
8752;StaCubic_8752;235;;0;8751;;0;1;2
8754;StaCubic_8754;236;;1;8751;;0;1;2
8758;StaCubic_8758;235;;0;8757;;0;1;2
8760;StaCubic_8760;237;;1;8757;;0;1;2
8764;StaCubic_8764;235;;0;8763;;0;1;2
8766;StaCubic_8766;238;;1;8763;;0;1;2
8770;StaCubic_8770;239;;0;8769;;0;1;2
8772;StaCubic_8772;243;;1;8769;;0;1;2
8776;StaCubic_8776;240;;0;8775;;0;1;2
8778;StaCubic_8778;243;;1;8775;;0;1;2
8782;StaCubic_8782;241;;0;8781;;0;1;2
8784;StaCubic_8784;244;;1;8781;;0;1;2
8788;StaCubic_8788;242;;0;8787;;0;1;2
8790;StaCubic_8790;244;;1;8787;;0;1;2
8794;StaCubic_8794;246;;0;8793;;0;1;2
8796;StaCubic_8796;247;;1;8793;;0;1;2
8800;StaCubic_8800;246;;0;8799;;0;1;2
8802;StaCubic_8802;247;;1;8799;;0;1;2
8806;StaCubic_8806;247;;0;8805;;0;1;2
8808;StaCubic_8808;245;;1;8805;;0;1;2
8812;StaCubic_8812;248;;0;8811;;0;1;2
8814;StaCubic_8814;250;;1;8811;;0;1;2
8818;StaCubic_8818;249;;0;8817;;0;1;2
8820;StaCubic_8820;250;;1;8817;;0;1;2
8824;StaCubic_8824;254;;0;8823;;0;1;2
8826;StaCubic_8826;256;;1;8823;;0;1;2
8830;StaCubic_8830;255;;0;8829;;0;1;2
8832;StaCubic_8832;256;;1;8829;;0;1;2
8836;StaCubic_8836;256;;0;8835;;0;1;2
8838;StaCubic_8838;251;;1;8835;;0;1;2
8842;StaCubic_8842;258;;0;8841;;0;1;2
8844;StaCubic_8844;257;;1;8841;;0;1;2
8848;StaCubic_8848;259;;0;8847;;0;1;2
8850;StaCubic_8850;260;;1;8847;;0;1;2
8854;StaCubic_8854;264;;0;8853;;0;1;2
8856;StaCubic_8856;262;;1;8853;;0;1;2
8860;StaCubic_8860;265;;0;8859;;0;1;2
8862;StaCubic_8862;263;;1;8859;;0;1;2
8866;StaCubic_8866;266;;0;8865;;0;1;2
8868;StaCubic_8868;267;;1;8865;;0;1;2
8872;StaCubic_8872;266;;0;8871;;0;1;2
8874;StaCubic_8874;267;;1;8871;;0;1;2
8878;StaCubic_8878;274;;0;8877;;0;1;2
8880;StaCubic_8880;275;;1;8877;;0;1;2
8884;StaCubic_8884;274;;0;8883;;0;1;2
8886;StaCubic_8886;275;;1;8883;;0;1;2
8890;StaCubic_8890;278;;0;8889;;0;1;2
8892;StaCubic_8892;280;;1;8889;;0;1;2
8896;StaCubic_8896;279;;0;8895;;0;1;2
8898;StaCubic_8898;281;;1;8895;;0;1;2
8902;StaCubic_8902;282;;0;8901;;0;1;2
8904;StaCubic_8904;283;;1;8901;;0;1;2
8908;StaCubic_8908;282;;0;8907;;0;1;2
8910;StaCubic_8910;284;;1;8907;;0;1;2
8914;StaCubic_8914;287;;0;8913;;0;1;2
8916;StaCubic_8916;285;;1;8913;;0;1;2
8920;StaCubic_8920;287;;0;8919;;0;1;2
8922;StaCubic_8922;289;;1;8919;;0;1;2
8926;StaCubic_8926;288;;0;8925;;0;1;2
8928;StaCubic_8928;286;;1;8925;;0;1;2
8932;StaCubic_8932;288;;0;8931;;0;1;2
8934;StaCubic_8934;289;;1;8931;;0;1;2
8938;StaCubic_8938;292;;0;8937;;0;1;2
8940;StaCubic_8940;295;;1;8937;;0;1;2
8944;StaCubic_8944;299;;0;8943;;0;1;2
8946;StaCubic_8946;290;;1;8943;;0;1;2
8950;StaCubic_8950;299;;0;8949;;0;1;2
8952;StaCubic_8952;291;;1;8949;;0;1;2
8956;StaCubic_8956;301;;0;8955;;0;1;2
8958;StaCubic_8958;302;;1;8955;;0;1;2
8962;StaCubic_8962;302;;0;8961;;0;1;2
8964;StaCubic_8964;300;;1;8961;;0;1;2
8968;StaCubic_8968;303;;0;8967;;0;1;2
8970;StaCubic_8970;305;;1;8967;;0;1;2
8974;StaCubic_8974;304;;0;8973;;0;1;2
8976;StaCubic_8976;305;;1;8973;;0;1;2
8980;StaCubic_8980;309;;0;8979;;0;1;2
8982;StaCubic_8982;310;;1;8979;;0;1;2
8986;StaCubic_8986;310;;0;8985;;0;1;2
8988;StaCubic_8988;308;;1;8985;;0;1;2
8992;StaCubic_8992;311;;0;8991;;0;1;2
8994;StaCubic_8994;312;;1;8991;;0;1;2
8998;StaCubic_8998;315;;0;8997;;0;1;2
9000;StaCubic_9000;313;;1;8997;;0;1;2
9004;StaCubic_9004;316;;0;9003;;0;1;2
9006;StaCubic_9006;314;;1;9003;;0;1;2
9010;StaCubic_9010;317;;0;9009;;0;1;2
9012;StaCubic_9012;315;;1;9009;;0;1;2
9016;StaCubic_9016;317;;0;9015;;0;1;2
9018;StaCubic_9018;316;;1;9015;;0;1;2
9022;StaCubic_9022;319;;0;9021;;0;1;2
9024;StaCubic_9024;321;;1;9021;;0;1;2
9028;StaCubic_9028;320;;0;9027;;0;1;2
9030;StaCubic_9030;321;;1;9027;;0;1;2
9034;StaCubic_9034;322;;0;9033;;0;1;2
9036;StaCubic_9036;323;;1;9033;;0;1;2
9040;StaCubic_9040;322;;0;9039;;0;1;2
9042;StaCubic_9042;323;;1;9039;;0;1;2
9046;StaCubic_9046;331;;0;9045;;0;1;2
9048;StaCubic_9048;332;;1;9045;;0;1;2
9052;StaCubic_9052;332;;0;9051;;0;1;2
9054;StaCubic_9054;330;;1;9051;;0;1;2
9058;StaCubic_9058;333;;0;9057;;0;1;2
9060;StaCubic_9060;335;;1;9057;;0;1;2
9064;StaCubic_9064;334;;0;9063;;0;1;2
9066;StaCubic_9066;336;;1;9063;;0;1;2
9070;StaCubic_9070;338;;0;9069;;0;1;2
9072;StaCubic_9072;337;;1;9069;;0;1;2
9076;StaCubic_9076;340;;0;9075;;0;1;2
9078;StaCubic_9078;339;;1;9075;;0;1;2
9082;StaCubic_9082;341;;0;9081;;0;1;2
9084;StaCubic_9084;343;;1;9081;;0;1;2
9088;StaCubic_9088;342;;0;9087;;0;1;2
9090;StaCubic_9090;343;;1;9087;;0;1;2
9094;StaCubic_9094;344;;0;9093;;0;1;2
9096;StaCubic_9096;345;;1;9093;;0;1;2
9100;StaCubic_9100;346;;0;9099;;0;1;2
9102;StaCubic_9102;348;;1;9099;;0;1;2
9106;StaCubic_9106;347;;0;9105;;0;1;2
9108;StaCubic_9108;348;;1;9105;;0;1;2
9112;StaCubic_9112;349;;0;9111;;0;1;2
9114;StaCubic_9114;350;;1;9111;;0;1;2
9118;StaCubic_9118;349;;0;9117;;0;1;2
9120;StaCubic_9120;350;;1;9117;;0;1;2
9124;StaCubic_9124;352;;0;9123;;0;1;2
9126;StaCubic_9126;353;;1;9123;;0;1;2
9130;StaCubic_9130;352;;0;9129;;0;1;2
9132;StaCubic_9132;354;;1;9129;;0;1;2
9136;StaCubic_9136;355;;0;9135;;0;1;2
9138;StaCubic_9138;357;;1;9135;;0;1;2
9142;StaCubic_9142;356;;0;9141;;0;1;2
9144;StaCubic_9144;357;;1;9141;;0;1;2
9148;StaCubic_9148;358;;0;9147;;0;1;2
9150;StaCubic_9150;360;;1;9147;;0;1;2
9154;StaCubic_9154;359;;0;9153;;0;1;2
9156;StaCubic_9156;360;;1;9153;;0;1;2
9160;StaCubic_9160;362;;0;9159;;0;1;2
9162;StaCubic_9162;361;;1;9159;;0;1;2
9166;StaCubic_9166;363;;0;9165;;0;1;2
9168;StaCubic_9168;77;;1;9165;;0;1;2
9172;StaCubic_9172;363;;0;9171;;0;1;2
9174;StaCubic_9174;78;;1;9171;;0;1;2
9178;StaCubic_9178;363;;0;9177;;0;1;2
9180;StaCubic_9180;365;;1;9177;;0;1;2
9184;StaCubic_9184;363;;0;9183;;0;1;2
9186;StaCubic_9186;365;;1;9183;;0;1;2
9190;StaCubic_9190;372;;0;9189;;0;1;2
9192;StaCubic_9192;371;;1;9189;;0;1;2
9196;StaCubic_9196;374;;0;9195;;0;1;2
9198;StaCubic_9198;375;;1;9195;;0;1;2
9202;StaCubic_9202;375;;0;9201;;0;1;2
9204;StaCubic_9204;373;;1;9201;;0;1;2
9208;StaCubic_9208;377;;0;9207;;0;1;2
9210;StaCubic_9210;376;;1;9207;;0;1;2
9214;StaCubic_9214;378;;0;9213;;0;1;2
9216;StaCubic_9216;380;;1;9213;;0;1;2
9220;StaCubic_9220;379;;0;9219;;0;1;2
9222;StaCubic_9222;380;;1;9219;;0;1;2
9226;StaCubic_9226;382;;0;9225;;0;1;2
9228;StaCubic_9228;381;;1;9225;;0;1;2
9232;StaCubic_9232;388;;0;9231;;0;1;2
9234;StaCubic_9234;389;;1;9231;;0;1;2
9238;StaCubic_9238;388;;0;9237;;0;1;2
9240;StaCubic_9240;390;;1;9237;;0;1;2
9244;StaCubic_9244;389;;0;9243;;0;1;2
9246;StaCubic_9246;386;;1;9243;;0;1;2
9250;StaCubic_9250;390;;0;9249;;0;1;2
9252;StaCubic_9252;387;;1;9249;;0;1;2
9256;StaCubic_9256;392;;0;9255;;0;1;2
9258;StaCubic_9258;391;;1;9255;;0;1;2
9262;StaCubic_9262;394;;0;9261;;0;1;2
9264;StaCubic_9264;393;;1;9261;;0;1;2
9268;StaCubic_9268;395;;0;9267;;0;1;2
9270;StaCubic_9270;397;;1;9267;;0;1;2
9274;StaCubic_9274;395;;0;9273;;0;1;2
9276;StaCubic_9276;397;;1;9273;;0;1;2
9280;StaCubic_9280;398;;0;9279;;0;1;2
9282;StaCubic_9282;400;;1;9279;;0;1;2
9286;StaCubic_9286;399;;0;9285;;0;1;2
9288;StaCubic_9288;400;;1;9285;;0;1;2
9292;StaCubic_9292;407;;0;9291;;0;1;2
9294;StaCubic_9294;402;;1;9291;;0;1;2
9298;StaCubic_9298;407;;0;9297;;0;1;2
9300;StaCubic_9300;403;;1;9297;;0;1;2
9304;StaCubic_9304;409;;0;9303;;0;1;2
9306;StaCubic_9306;411;;1;9303;;0;1;2
9310;StaCubic_9310;410;;0;9309;;0;1;2
9312;StaCubic_9312;411;;1;9309;;0;1;2
9316;StaCubic_9316;420;;0;9315;;0;1;2
9318;StaCubic_9318;422;;1;9315;;0;1;2
9322;StaCubic_9322;421;;0;9321;;0;1;2
9324;StaCubic_9324;422;;1;9321;;0;1;2
9328;StaCubic_9328;428;;0;9327;;0;1;2
9330;StaCubic_9330;426;;1;9327;;0;1;2
9334;StaCubic_9334;429;;0;9333;;0;1;2
9336;StaCubic_9336;427;;1;9333;;0;1;2
9340;StaCubic_9340;430;;0;9339;;0;1;2
9342;StaCubic_9342;432;;1;9339;;0;1;2
9346;StaCubic_9346;431;;0;9345;;0;1;2
9348;StaCubic_9348;432;;1;9345;;0;1;2
9352;StaCubic_9352;436;;0;9351;;0;1;2
9354;StaCubic_9354;438;;1;9351;;0;1;2
9358;StaCubic_9358;436;;0;9357;;0;1;2
9360;StaCubic_9360;439;;1;9357;;0;1;2
9364;StaCubic_9364;441;;0;9363;;0;1;2
9366;StaCubic_9366;440;;1;9363;;0;1;2
9370;StaCubic_9370;443;;0;9369;;0;1;2
9372;StaCubic_9372;442;;1;9369;;0;1;2
9376;StaCubic_9376;445;;0;9375;;0;1;2
9378;StaCubic_9378;446;;1;9375;;0;1;2
9382;StaCubic_9382;446;;0;9381;;0;1;2
9384;StaCubic_9384;444;;1;9381;;0;1;2
9388;StaCubic_9388;447;;0;9387;;0;1;2
9390;StaCubic_9390;448;;1;9387;;0;1;2
9394;StaCubic_9394;450;;0;9393;;0;1;2
9396;StaCubic_9396;449;;1;9393;;0;1;2
9400;StaCubic_9400;451;;0;9399;;0;1;2
9402;StaCubic_9402;453;;1;9399;;0;1;2
9406;StaCubic_9406;452;;0;9405;;0;1;2
9408;StaCubic_9408;453;;1;9405;;0;1;2
9412;StaCubic_9412;454;;0;9411;;0;1;2
9414;StaCubic_9414;456;;1;9411;;0;1;2
9418;StaCubic_9418;454;;0;9417;;0;1;2
9420;StaCubic_9420;457;;1;9417;;0;1;2
9424;StaCubic_9424;455;;0;9423;;0;1;2
9426;StaCubic_9426;456;;1;9423;;0;1;2
9430;StaCubic_9430;455;;0;9429;;0;1;2
9432;StaCubic_9432;457;;1;9429;;0;1;2
9436;StaCubic_9436;461;;0;9435;;0;1;2
9438;StaCubic_9438;462;;1;9435;;0;1;2
9442;StaCubic_9442;461;;0;9441;;0;1;2
9444;StaCubic_9444;463;;1;9441;;0;1;2
9448;StaCubic_9448;461;;0;9447;;0;1;2
9450;StaCubic_9450;464;;1;9447;;0;1;2
9454;StaCubic_9454;462;;0;9453;;0;1;2
9456;StaCubic_9456;458;;1;9453;;0;1;2
9460;StaCubic_9460;463;;0;9459;;0;1;2
9462;StaCubic_9462;459;;1;9459;;0;1;2
9466;StaCubic_9466;464;;0;9465;;0;1;2
9468;StaCubic_9468;460;;1;9465;;0;1;2
9472;StaCubic_9472;466;;0;9471;;0;1;2
9474;StaCubic_9474;467;;1;9471;;0;1;2
9478;StaCubic_9478;466;;0;9477;;0;1;2
9480;StaCubic_9480;467;;1;9477;;0;1;2
9484;StaCubic_9484;478;;0;9483;;0;1;2
9486;StaCubic_9486;480;;1;9483;;0;1;2
9490;StaCubic_9490;479;;0;9489;;0;1;2
9492;StaCubic_9492;480;;1;9489;;0;1;2
9496;StaCubic_9496;485;;0;9495;;0;1;2
9498;StaCubic_9498;486;;1;9495;;0;1;2
9502;StaCubic_9502;485;;0;9501;;0;1;2
9504;StaCubic_9504;487;;1;9501;;0;1;2
9508;StaCubic_9508;486;;0;9507;;0;1;2
9510;StaCubic_9510;484;;1;9507;;0;1;2
9514;StaCubic_9514;490;;0;9513;;0;1;2
9516;StaCubic_9516;492;;1;9513;;0;1;2
9520;StaCubic_9520;491;;0;9519;;0;1;2
9522;StaCubic_9522;492;;1;9519;;0;1;2
9526;StaCubic_9526;495;;0;9525;;0;1;2
9528;StaCubic_9528;497;;1;9525;;0;1;2
9532;StaCubic_9532;496;;0;9531;;0;1;2
9534;StaCubic_9534;497;;1;9531;;0;1;2
9538;StaCubic_9538;498;;0;9537;;0;1;2
9540;StaCubic_9540;500;;1;9537;;0;1;2
9544;StaCubic_9544;499;;0;9543;;0;1;2
9546;StaCubic_9546;500;;1;9543;;0;1;2
9550;StaCubic_9550;502;;0;9549;;0;1;2
9552;StaCubic_9552;501;;1;9549;;0;1;2
9556;StaCubic_9556;508;;0;9555;;0;1;2
9558;StaCubic_9558;507;;1;9555;;0;1;2
9562;StaCubic_9562;511;;0;9561;;0;1;2
9564;StaCubic_9564;512;;1;9561;;0;1;2
9568;StaCubic_9568;512;;0;9567;;0;1;2
9570;StaCubic_9570;509;;1;9567;;0;1;2
9574;StaCubic_9574;516;;0;9573;;0;1;2
9576;StaCubic_9576;517;;1;9573;;0;1;2
9580;StaCubic_9580;516;;0;9579;;0;1;2
9582;StaCubic_9582;517;;1;9579;;0;1;2
9586;StaCubic_9586;520;;0;9585;;0;1;2
9588;StaCubic_9588;522;;1;9585;;0;1;2
9592;StaCubic_9592;521;;0;9591;;0;1;2
9594;StaCubic_9594;522;;1;9591;;0;1;2
9598;StaCubic_9598;524;;0;9597;;0;1;2
9600;StaCubic_9600;443;;1;9597;;0;1;2
9604;StaCubic_9604;524;;0;9603;;0;1;2
9606;StaCubic_9606;525;;1;9603;;0;1;2
9610;StaCubic_9610;525;;0;9609;;0;1;2
9612;StaCubic_9612;523;;1;9609;;0;1;2
9616;StaCubic_9616;527;;0;9615;;0;1;2
9618;StaCubic_9618;526;;1;9615;;0;1;2
9622;StaCubic_9622;529;;0;9621;;0;1;2
9624;StaCubic_9624;528;;1;9621;;0;1;2
9628;StaCubic_9628;530;;0;9627;;0;1;2
9630;StaCubic_9630;531;;1;9627;;0;1;2
9634;StaCubic_9634;536;;0;9633;;0;1;2
9636;StaCubic_9636;538;;1;9633;;0;1;2
9640;StaCubic_9640;537;;0;9639;;0;1;2
9642;StaCubic_9642;539;;1;9639;;0;1;2
9646;StaCubic_9646;540;;0;9645;;0;1;2
9648;StaCubic_9648;543;;1;9645;;0;1;2
9652;StaCubic_9652;541;;0;9651;;0;1;2
9654;StaCubic_9654;544;;1;9651;;0;1;2
9658;StaCubic_9658;547;;0;9657;;0;1;2
9660;StaCubic_9660;549;;1;9657;;0;1;2
9664;StaCubic_9664;548;;0;9663;;0;1;2
9666;StaCubic_9666;549;;1;9663;;0;1;2
9670;StaCubic_9670;560;;0;9669;;0;1;2
9672;StaCubic_9672;559;;1;9669;;0;1;2
9676;StaCubic_9676;577;;0;9675;;0;1;2
9678;StaCubic_9678;578;;1;9675;;0;1;2
9682;StaCubic_9682;580;;0;9681;;0;1;2
9684;StaCubic_9684;583;;1;9681;;0;1;2
9688;StaCubic_9688;585;;0;9687;;0;1;2
9690;StaCubic_9690;588;;1;9687;;0;1;2
9694;StaCubic_9694;591;;0;9693;;0;1;2
9696;StaCubic_9696;592;;1;9693;;0;1;2
9700;StaCubic_9700;591;;0;9699;;0;1;2
9702;StaCubic_9702;593;;1;9699;;0;1;2
9706;StaCubic_9706;592;;0;9705;;0;1;2
9708;StaCubic_9708;589;;1;9705;;0;1;2
9712;StaCubic_9712;593;;0;9711;;0;1;2
9714;StaCubic_9714;590;;1;9711;;0;1;2
9718;StaCubic_9718;596;;0;9717;;0;1;2
9720;StaCubic_9720;598;;1;9717;;0;1;2
9724;StaCubic_9724;597;;0;9723;;0;1;2
9726;StaCubic_9726;598;;1;9723;;0;1;2
9730;StaCubic_9730;599;;0;9729;;0;1;2
9732;StaCubic_9732;601;;1;9729;;0;1;2
9736;StaCubic_9736;600;;0;9735;;0;1;2
9738;StaCubic_9738;601;;1;9735;;0;1;2
9742;StaCubic_9742;603;;0;9741;;0;1;2
9744;StaCubic_9744;602;;1;9741;;0;1;2
9748;StaCubic_9748;605;;0;9747;;0;1;2
9750;StaCubic_9750;604;;1;9747;;0;1;2
9754;StaCubic_9754;609;;0;9753;;0;1;2
9756;StaCubic_9756;607;;1;9753;;0;1;2
9760;StaCubic_9760;609;;0;9759;;0;1;2
9762;StaCubic_9762;611;;1;9759;;0;1;2
9766;StaCubic_9766;610;;0;9765;;0;1;2
9768;StaCubic_9768;608;;1;9765;;0;1;2
9772;StaCubic_9772;610;;0;9771;;0;1;2
9774;StaCubic_9774;611;;1;9771;;0;1;2
9778;StaCubic_9778;612;;0;9777;;0;1;2
9780;StaCubic_9780;614;;1;9777;;0;1;2
9784;StaCubic_9784;613;;0;9783;;0;1;2
9786;StaCubic_9786;614;;1;9783;;0;1;2
9790;StaCubic_9790;616;;0;9789;;0;1;2
9792;StaCubic_9792;615;;1;9789;;0;1;2
9796;StaCubic_9796;621;;0;9795;;0;1;2
9798;StaCubic_9798;622;;1;9795;;0;1;2
9802;StaCubic_9802;621;;0;9801;;0;1;2
9804;StaCubic_9804;622;;1;9801;;0;1;2
9808;StaCubic_9808;624;;0;9807;;0;1;2
9810;StaCubic_9810;626;;1;9807;;0;1;2
9814;StaCubic_9814;625;;0;9813;;0;1;2
9816;StaCubic_9816;626;;1;9813;;0;1;2
9820;StaCubic_9820;629;;0;9819;;0;1;2
9822;StaCubic_9822;627;;1;9819;;0;1;2
9826;StaCubic_9826;629;;0;9825;;0;1;2
9828;StaCubic_9828;631;;1;9825;;0;1;2
9832;StaCubic_9832;629;;0;9831;;0;1;2
9834;StaCubic_9834;632;;1;9831;;0;1;2
9838;StaCubic_9838;630;;0;9837;;0;1;2
9840;StaCubic_9840;628;;1;9837;;0;1;2
9844;StaCubic_9844;630;;0;9843;;0;1;2
9846;StaCubic_9846;631;;1;9843;;0;1;2
9850;StaCubic_9850;630;;0;9849;;0;1;2
9852;StaCubic_9852;632;;1;9849;;0;1;2
9856;StaCubic_9856;634;;0;9855;;0;1;2
9858;StaCubic_9858;635;;1;9855;;0;1;2
9862;StaCubic_9862;635;;0;9861;;0;1;2
9864;StaCubic_9864;633;;1;9861;;0;1;2
9868;StaCubic_9868;638;;0;9867;;0;1;2
9870;StaCubic_9870;636;;1;9867;;0;1;2
9874;StaCubic_9874;638;;0;9873;;0;1;2
9876;StaCubic_9876;640;;1;9873;;0;1;2
9880;StaCubic_9880;639;;0;9879;;0;1;2
9882;StaCubic_9882;637;;1;9879;;0;1;2
9886;StaCubic_9886;639;;0;9885;;0;1;2
9888;StaCubic_9888;640;;1;9885;;0;1;2
9892;StaCubic_9892;643;;0;9891;;0;1;2
9894;StaCubic_9894;645;;1;9891;;0;1;2
9898;StaCubic_9898;657;;0;9897;;0;1;2
9900;StaCubic_9900;656;;1;9897;;0;1;2
9904;StaCubic_9904;659;;0;9903;;0;1;2
9906;StaCubic_9906;658;;1;9903;;0;1;2
9910;StaCubic_9910;661;;0;9909;;0;1;2
9912;StaCubic_9912;662;;1;9909;;0;1;2
9916;StaCubic_9916;661;;0;9915;;0;1;2
9918;StaCubic_9918;662;;1;9915;;0;1;2
9922;StaCubic_9922;662;;0;9921;;0;1;2
9924;StaCubic_9924;660;;1;9921;;0;1;2
9928;StaCubic_9928;664;;0;9927;;0;1;2
9930;StaCubic_9930;663;;1;9927;;0;1;2
9934;StaCubic_9934;665;;0;9933;;0;1;2
9936;StaCubic_9936;667;;1;9933;;0;1;2
9940;StaCubic_9940;666;;0;9939;;0;1;2
9942;StaCubic_9942;667;;1;9939;;0;1;2
9946;StaCubic_9946;668;;0;9945;;0;1;2
9948;StaCubic_9948;669;;1;9945;;0;1;2
9952;StaCubic_9952;670;;0;9951;;0;1;2
9954;StaCubic_9954;672;;1;9951;;0;1;2
9958;StaCubic_9958;671;;0;9957;;0;1;2
9960;StaCubic_9960;672;;1;9957;;0;1;2
9964;StaCubic_9964;677;;0;9963;;0;1;2
9966;StaCubic_9966;679;;1;9963;;0;1;2
9970;StaCubic_9970;678;;0;9969;;0;1;2
9972;StaCubic_9972;679;;1;9969;;0;1;2
9976;StaCubic_9976;682;;0;9975;;0;1;2
9978;StaCubic_9978;680;;1;9975;;0;1;2
9982;StaCubic_9982;683;;0;9981;;0;1;2
9984;StaCubic_9984;681;;1;9981;;0;1;2
9988;StaCubic_9988;682;;0;9987;;0;1;2
9990;StaCubic_9990;684;;1;9987;;0;1;2
9994;StaCubic_9994;683;;0;9993;;0;1;2
9996;StaCubic_9996;684;;1;9993;;0;1;2
10000;StaCubic_10000;687;;0;9999;;0;1;2
10002;StaCubic_10002;689;;1;9999;;0;1;2
10006;StaCubic_10006;688;;0;10005;;0;1;2
10008;StaCubic_10008;689;;1;10005;;0;1;2
10012;StaCubic_10012;691;;0;10011;;0;1;2
10014;StaCubic_10014;690;;1;10011;;0;1;2
10018;StaCubic_10018;692;;0;10017;;0;1;2
10020;StaCubic_10020;694;;1;10017;;0;1;2
10024;StaCubic_10024;692;;0;10023;;0;1;2
10026;StaCubic_10026;695;;1;10023;;0;1;2
10030;StaCubic_10030;692;;0;10029;;0;1;2
10032;StaCubic_10032;695;;1;10029;;0;1;2
10036;StaCubic_10036;692;;0;10035;;0;1;2
10038;StaCubic_10038;696;;1;10035;;0;1;2
10042;StaCubic_10042;692;;0;10041;;0;1;2
10044;StaCubic_10044;696;;1;10041;;0;1;2
10048;StaCubic_10048;693;;0;10047;;0;1;2
10050;StaCubic_10050;694;;1;10047;;0;1;2
10054;StaCubic_10054;698;;0;10053;;0;1;2
10056;StaCubic_10056;697;;1;10053;;0;1;2
10060;StaCubic_10060;704;;0;10059;;0;1;2
10062;StaCubic_10062;699;;1;10059;;0;1;2
10066;StaCubic_10066;704;;0;10065;;0;1;2
10068;StaCubic_10068;700;;1;10065;;0;1;2
10072;StaCubic_10072;706;;0;10071;;0;1;2
10074;StaCubic_10074;705;;1;10071;;0;1;2
10078;StaCubic_10078;708;;0;10077;;0;1;2
10080;StaCubic_10080;707;;1;10077;;0;1;2
10084;StaCubic_10084;710;;0;10083;;0;1;2
10086;StaCubic_10086;709;;1;10083;;0;1;2
10090;StaCubic_10090;711;;0;10089;;0;1;2
10092;StaCubic_10092;712;;1;10089;;0;1;2
10096;StaCubic_10096;713;;0;10095;;0;1;2
10098;StaCubic_10098;9;;1;10095;;0;1;2
10102;StaCubic_10102;713;;0;10101;;0;1;2
10104;StaCubic_10104;10;;1;10101;;0;1;2
10108;StaCubic_10108;715;;0;10107;;0;1;2
10110;StaCubic_10110;718;;1;10107;;0;1;2
10114;StaCubic_10114;716;;0;10113;;0;1;2
10116;StaCubic_10116;718;;1;10113;;0;1;2
10120;StaCubic_10120;721;;0;10119;;0;1;2
10122;StaCubic_10122;723;;1;10119;;0;1;2
10126;StaCubic_10126;722;;0;10125;;0;1;2
10128;StaCubic_10128;723;;1;10125;;0;1;2
10132;StaCubic_10132;724;;0;10131;;0;1;2
10134;StaCubic_10134;726;;1;10131;;0;1;2
10138;StaCubic_10138;725;;0;10137;;0;1;2
10140;StaCubic_10140;726;;1;10137;;0;1;2
10144;StaCubic_10144;728;;0;10143;;0;1;2
10146;StaCubic_10146;727;;1;10143;;0;1;2
10150;StaCubic_10150;731;;0;10149;;0;1;2
10152;StaCubic_10152;733;;1;10149;;0;1;2
10156;StaCubic_10156;732;;0;10155;;0;1;2
10158;StaCubic_10158;733;;1;10155;;0;1;2
10162;StaCubic_10162;737;;0;10161;;0;1;2
10164;StaCubic_10164;734;;1;10161;;0;1;2
10168;StaCubic_10168;737;;0;10167;;0;1;2
10170;StaCubic_10170;735;;1;10167;;0;1;2
10174;StaCubic_10174;737;;0;10173;;0;1;2
10176;StaCubic_10176;738;;1;10173;;0;1;2
10180;StaCubic_10180;737;;0;10179;;0;1;2
10182;StaCubic_10182;738;;1;10179;;0;1;2
10186;StaCubic_10186;737;;0;10185;;0;1;2
10188;StaCubic_10188;739;;1;10185;;0;1;2
10192;StaCubic_10192;737;;0;10191;;0;1;2
10194;StaCubic_10194;740;;1;10191;;0;1;2
10198;StaCubic_10198;756;;0;10197;;0;1;2
10200;StaCubic_10200;757;;1;10197;;0;1;2
10204;StaCubic_10204;756;;0;10203;;0;1;2
10206;StaCubic_10206;758;;1;10203;;0;1;2
10210;StaCubic_10210;756;;0;10209;;0;1;2
10212;StaCubic_10212;759;;1;10209;;0;1;2
10216;StaCubic_10216;757;;0;10215;;0;1;2
10218;StaCubic_10218;753;;1;10215;;0;1;2
10222;StaCubic_10222;758;;0;10221;;0;1;2
10224;StaCubic_10224;754;;1;10221;;0;1;2
10228;StaCubic_10228;759;;0;10227;;0;1;2
10230;StaCubic_10230;755;;1;10227;;0;1;2
10234;StaCubic_10234;763;;0;10233;;0;1;2
10236;StaCubic_10236;764;;1;10233;;0;1;2
10240;StaCubic_10240;763;;0;10239;;0;1;2
10242;StaCubic_10242;765;;1;10239;;0;1;2
10246;StaCubic_10246;763;;0;10245;;0;1;2
10248;StaCubic_10248;766;;1;10245;;0;1;2
10252;StaCubic_10252;764;;0;10251;;0;1;2
10254;StaCubic_10254;760;;1;10251;;0;1;2
10258;StaCubic_10258;765;;0;10257;;0;1;2
10260;StaCubic_10260;761;;1;10257;;0;1;2
10264;StaCubic_10264;766;;0;10263;;0;1;2
10266;StaCubic_10266;762;;1;10263;;0;1;2
10270;StaCubic_10270;768;;0;10269;;0;1;2
10272;StaCubic_10272;767;;1;10269;;0;1;2

$$StaSwitch;ID(a:40);loc_name(a:40);fold_id(p);on_off(i);typ_id(p);iUse(i);for_name(a:50);aUsage(a)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* on_off: i: DGS field on_off (i)
* typ_id: p: DGS field typ_id (p)
* iUse: i: DGS field iUse (i)
* for_name: a:50: DGS field for_name (a:50)
* aUsage: a: DGS field aUsage (a)
********************************************************************************
1091;StaSwitch_1091;1090;1;;0;;cbk
1094;StaSwitch_1094;1093;1;;0;;cbk
1097;StaSwitch_1097;1096;1;;0;;cbk
1100;StaSwitch_1100;1099;1;;0;;cbk
1103;StaSwitch_1103;1102;1;;0;;cbk
1106;StaSwitch_1106;1105;1;;0;;cbk
1109;StaSwitch_1109;1108;1;;0;;cbk
1112;StaSwitch_1112;1111;1;;0;;cbk
1115;StaSwitch_1115;1114;1;;0;;cbk
1118;StaSwitch_1118;1117;1;;0;;cbk
1121;StaSwitch_1121;1120;1;;0;;cbk
1124;StaSwitch_1124;1123;1;;0;;cbk
1127;StaSwitch_1127;1126;1;;0;;cbk
1130;StaSwitch_1130;1129;1;;0;;cbk
1133;StaSwitch_1133;1132;1;;0;;cbk
1136;StaSwitch_1136;1135;1;;0;;cbk
1139;StaSwitch_1139;1138;1;;0;;cbk
1142;StaSwitch_1142;1141;1;;0;;cbk
1145;StaSwitch_1145;1144;1;;0;;cbk
1148;StaSwitch_1148;1147;1;;0;;cbk
1151;StaSwitch_1151;1150;1;;0;;cbk
1154;StaSwitch_1154;1153;1;;0;;cbk
1157;StaSwitch_1157;1156;1;;0;;cbk
1160;StaSwitch_1160;1159;1;;0;;cbk
1163;StaSwitch_1163;1162;1;;0;;cbk
1166;StaSwitch_1166;1165;1;;0;;cbk
1169;StaSwitch_1169;1168;1;;0;;cbk
1172;StaSwitch_1172;1171;1;;0;;cbk
1175;StaSwitch_1175;1174;1;;0;;cbk
1178;StaSwitch_1178;1177;1;;0;;cbk
1181;StaSwitch_1181;1180;1;;0;;cbk
1184;StaSwitch_1184;1183;1;;0;;cbk
1187;StaSwitch_1187;1186;1;;0;;cbk
1190;StaSwitch_1190;1189;1;;0;;cbk
1193;StaSwitch_1193;1192;1;;0;;cbk
1196;StaSwitch_1196;1195;1;;0;;cbk
1199;StaSwitch_1199;1198;1;;0;;cbk
1202;StaSwitch_1202;1201;1;;0;;cbk
1205;StaSwitch_1205;1204;1;;0;;cbk
1208;StaSwitch_1208;1207;1;;0;;cbk
1211;StaSwitch_1211;1210;1;;0;;cbk
1214;StaSwitch_1214;1213;1;;0;;cbk
1217;StaSwitch_1217;1216;1;;0;;cbk
1220;StaSwitch_1220;1219;1;;0;;cbk
1223;StaSwitch_1223;1222;1;;0;;cbk
1226;StaSwitch_1226;1225;1;;0;;cbk
1229;StaSwitch_1229;1228;1;;0;;cbk
1232;StaSwitch_1232;1231;1;;0;;cbk
1235;StaSwitch_1235;1234;1;;0;;cbk
1238;StaSwitch_1238;1237;1;;0;;cbk
1241;StaSwitch_1241;1240;1;;0;;cbk
1244;StaSwitch_1244;1243;1;;0;;cbk
1247;StaSwitch_1247;1246;1;;0;;cbk
1250;StaSwitch_1250;1249;1;;0;;cbk
1253;StaSwitch_1253;1252;1;;0;;cbk
1256;StaSwitch_1256;1255;1;;0;;cbk
1259;StaSwitch_1259;1258;1;;0;;cbk
1262;StaSwitch_1262;1261;1;;0;;cbk
1265;StaSwitch_1265;1264;1;;0;;cbk
1268;StaSwitch_1268;1267;1;;0;;cbk
1271;StaSwitch_1271;1270;1;;0;;cbk
1274;StaSwitch_1274;1273;1;;0;;cbk
1277;StaSwitch_1277;1276;1;;0;;cbk
1280;StaSwitch_1280;1279;1;;0;;cbk
1283;StaSwitch_1283;1282;1;;0;;cbk
1286;StaSwitch_1286;1285;1;;0;;cbk
1289;StaSwitch_1289;1288;1;;0;;cbk
1292;StaSwitch_1292;1291;1;;0;;cbk
1295;StaSwitch_1295;1294;1;;0;;cbk
1298;StaSwitch_1298;1297;1;;0;;cbk
1301;StaSwitch_1301;1300;1;;0;;cbk
1304;StaSwitch_1304;1303;1;;0;;cbk
1307;StaSwitch_1307;1306;1;;0;;cbk
1310;StaSwitch_1310;1309;1;;0;;cbk
1313;StaSwitch_1313;1312;1;;0;;cbk
1316;StaSwitch_1316;1315;1;;0;;cbk
1319;StaSwitch_1319;1318;1;;0;;cbk
1322;StaSwitch_1322;1321;1;;0;;cbk
1325;StaSwitch_1325;1324;1;;0;;cbk
1328;StaSwitch_1328;1327;1;;0;;cbk
1331;StaSwitch_1331;1330;1;;0;;cbk
1334;StaSwitch_1334;1333;1;;0;;cbk
1337;StaSwitch_1337;1336;1;;0;;cbk
1340;StaSwitch_1340;1339;1;;0;;cbk
1343;StaSwitch_1343;1342;1;;0;;cbk
1346;StaSwitch_1346;1345;1;;0;;cbk
1349;StaSwitch_1349;1348;1;;0;;cbk
1352;StaSwitch_1352;1351;1;;0;;cbk
1355;StaSwitch_1355;1354;1;;0;;cbk
1358;StaSwitch_1358;1357;1;;0;;cbk
1361;StaSwitch_1361;1360;1;;0;;cbk
1364;StaSwitch_1364;1363;1;;0;;cbk
1367;StaSwitch_1367;1366;1;;0;;cbk
1370;StaSwitch_1370;1369;1;;0;;cbk
1373;StaSwitch_1373;1372;1;;0;;cbk
1376;StaSwitch_1376;1375;1;;0;;cbk
1379;StaSwitch_1379;1378;1;;0;;cbk
1382;StaSwitch_1382;1381;1;;0;;cbk
1385;StaSwitch_1385;1384;1;;0;;cbk
1388;StaSwitch_1388;1387;1;;0;;cbk
1391;StaSwitch_1391;1390;1;;0;;cbk
1394;StaSwitch_1394;1393;1;;0;;cbk
1397;StaSwitch_1397;1396;1;;0;;cbk
1400;StaSwitch_1400;1399;1;;0;;cbk
1403;StaSwitch_1403;1402;1;;0;;cbk
1406;StaSwitch_1406;1405;1;;0;;cbk
1409;StaSwitch_1409;1408;1;;0;;cbk
1412;StaSwitch_1412;1411;1;;0;;cbk
1415;StaSwitch_1415;1414;1;;0;;cbk
1418;StaSwitch_1418;1417;1;;0;;cbk
1421;StaSwitch_1421;1420;1;;0;;cbk
1424;StaSwitch_1424;1423;1;;0;;cbk
1427;StaSwitch_1427;1426;1;;0;;cbk
1430;StaSwitch_1430;1429;1;;0;;cbk
1433;StaSwitch_1433;1432;1;;0;;cbk
1436;StaSwitch_1436;1435;1;;0;;cbk
1439;StaSwitch_1439;1438;1;;0;;cbk
1442;StaSwitch_1442;1441;1;;0;;cbk
1445;StaSwitch_1445;1444;1;;0;;cbk
1448;StaSwitch_1448;1447;1;;0;;cbk
1451;StaSwitch_1451;1450;1;;0;;cbk
1454;StaSwitch_1454;1453;1;;0;;cbk
1457;StaSwitch_1457;1456;1;;0;;cbk
1460;StaSwitch_1460;1459;1;;0;;cbk
1463;StaSwitch_1463;1462;1;;0;;cbk
1466;StaSwitch_1466;1465;1;;0;;cbk
1469;StaSwitch_1469;1468;1;;0;;cbk
1472;StaSwitch_1472;1471;1;;0;;cbk
1475;StaSwitch_1475;1474;1;;0;;cbk
1478;StaSwitch_1478;1477;1;;0;;cbk
1481;StaSwitch_1481;1480;1;;0;;cbk
1484;StaSwitch_1484;1483;1;;0;;cbk
1487;StaSwitch_1487;1486;1;;0;;cbk
1490;StaSwitch_1490;1489;1;;0;;cbk
1493;StaSwitch_1493;1492;1;;0;;cbk
1496;StaSwitch_1496;1495;1;;0;;cbk
1499;StaSwitch_1499;1498;1;;0;;cbk
1502;StaSwitch_1502;1501;1;;0;;cbk
1505;StaSwitch_1505;1504;1;;0;;cbk
1508;StaSwitch_1508;1507;1;;0;;cbk
1511;StaSwitch_1511;1510;1;;0;;cbk
1514;StaSwitch_1514;1513;1;;0;;cbk
1517;StaSwitch_1517;1516;1;;0;;cbk
1520;StaSwitch_1520;1519;1;;0;;cbk
1523;StaSwitch_1523;1522;1;;0;;cbk
1526;StaSwitch_1526;1525;1;;0;;cbk
1529;StaSwitch_1529;1528;1;;0;;cbk
1532;StaSwitch_1532;1531;1;;0;;cbk
1535;StaSwitch_1535;1534;1;;0;;cbk
1538;StaSwitch_1538;1537;1;;0;;cbk
1541;StaSwitch_1541;1540;1;;0;;cbk
1544;StaSwitch_1544;1543;1;;0;;cbk
1547;StaSwitch_1547;1546;1;;0;;cbk
1550;StaSwitch_1550;1549;1;;0;;cbk
1553;StaSwitch_1553;1552;1;;0;;cbk
1556;StaSwitch_1556;1555;1;;0;;cbk
1559;StaSwitch_1559;1558;1;;0;;cbk
1562;StaSwitch_1562;1561;1;;0;;cbk
1565;StaSwitch_1565;1564;1;;0;;cbk
1568;StaSwitch_1568;1567;1;;0;;cbk
1571;StaSwitch_1571;1570;1;;0;;cbk
1574;StaSwitch_1574;1573;1;;0;;cbk
1577;StaSwitch_1577;1576;1;;0;;cbk
1580;StaSwitch_1580;1579;1;;0;;cbk
1583;StaSwitch_1583;1582;1;;0;;cbk
1586;StaSwitch_1586;1585;1;;0;;cbk
1589;StaSwitch_1589;1588;1;;0;;cbk
1592;StaSwitch_1592;1591;1;;0;;cbk
1595;StaSwitch_1595;1594;1;;0;;cbk
1598;StaSwitch_1598;1597;1;;0;;cbk
1601;StaSwitch_1601;1600;1;;0;;cbk
1604;StaSwitch_1604;1603;1;;0;;cbk
1607;StaSwitch_1607;1606;1;;0;;cbk
1610;StaSwitch_1610;1609;1;;0;;cbk
1613;StaSwitch_1613;1612;1;;0;;cbk
1616;StaSwitch_1616;1615;1;;0;;cbk
1619;StaSwitch_1619;1618;1;;0;;cbk
1622;StaSwitch_1622;1621;1;;0;;cbk
1625;StaSwitch_1625;1624;1;;0;;cbk
1628;StaSwitch_1628;1627;1;;0;;cbk
1631;StaSwitch_1631;1630;1;;0;;cbk
1634;StaSwitch_1634;1633;1;;0;;cbk
1637;StaSwitch_1637;1636;1;;0;;cbk
1640;StaSwitch_1640;1639;1;;0;;cbk
1643;StaSwitch_1643;1642;1;;0;;cbk
1646;StaSwitch_1646;1645;1;;0;;cbk
1649;StaSwitch_1649;1648;1;;0;;cbk
1652;StaSwitch_1652;1651;1;;0;;cbk
1655;StaSwitch_1655;1654;1;;0;;cbk
1658;StaSwitch_1658;1657;1;;0;;cbk
1661;StaSwitch_1661;1660;1;;0;;cbk
1664;StaSwitch_1664;1663;1;;0;;cbk
1667;StaSwitch_1667;1666;1;;0;;cbk
1670;StaSwitch_1670;1669;1;;0;;cbk
1673;StaSwitch_1673;1672;1;;0;;cbk
1676;StaSwitch_1676;1675;1;;0;;cbk
1679;StaSwitch_1679;1678;1;;0;;cbk
1682;StaSwitch_1682;1681;1;;0;;cbk
1685;StaSwitch_1685;1684;1;;0;;cbk
1688;StaSwitch_1688;1687;1;;0;;cbk
1691;StaSwitch_1691;1690;1;;0;;cbk
1694;StaSwitch_1694;1693;1;;0;;cbk
1697;StaSwitch_1697;1696;1;;0;;cbk
1700;StaSwitch_1700;1699;1;;0;;cbk
1703;StaSwitch_1703;1702;1;;0;;cbk
1706;StaSwitch_1706;1705;1;;0;;cbk
1709;StaSwitch_1709;1708;1;;0;;cbk
1712;StaSwitch_1712;1711;1;;0;;cbk
1715;StaSwitch_1715;1714;1;;0;;cbk
1718;StaSwitch_1718;1717;1;;0;;cbk
1721;StaSwitch_1721;1720;1;;0;;cbk
1724;StaSwitch_1724;1723;1;;0;;cbk
1727;StaSwitch_1727;1726;1;;0;;cbk
1730;StaSwitch_1730;1729;1;;0;;cbk
1733;StaSwitch_1733;1732;1;;0;;cbk
1736;StaSwitch_1736;1735;1;;0;;cbk
1739;StaSwitch_1739;1738;1;;0;;cbk
1742;StaSwitch_1742;1741;1;;0;;cbk
1745;StaSwitch_1745;1744;1;;0;;cbk
1748;StaSwitch_1748;1747;1;;0;;cbk
1751;StaSwitch_1751;1750;1;;0;;cbk
1754;StaSwitch_1754;1753;1;;0;;cbk
1757;StaSwitch_1757;1756;1;;0;;cbk
1760;StaSwitch_1760;1759;1;;0;;cbk
1763;StaSwitch_1763;1762;1;;0;;cbk
1766;StaSwitch_1766;1765;1;;0;;cbk
1769;StaSwitch_1769;1768;1;;0;;cbk
1772;StaSwitch_1772;1771;1;;0;;cbk
1775;StaSwitch_1775;1774;1;;0;;cbk
1778;StaSwitch_1778;1777;1;;0;;cbk
1781;StaSwitch_1781;1780;1;;0;;cbk
1784;StaSwitch_1784;1783;1;;0;;cbk
1787;StaSwitch_1787;1786;1;;0;;cbk
1790;StaSwitch_1790;1789;1;;0;;cbk
1793;StaSwitch_1793;1792;1;;0;;cbk
1796;StaSwitch_1796;1795;1;;0;;cbk
1799;StaSwitch_1799;1798;1;;0;;cbk
1802;StaSwitch_1802;1801;1;;0;;cbk
1805;StaSwitch_1805;1804;1;;0;;cbk
1808;StaSwitch_1808;1807;1;;0;;cbk
1811;StaSwitch_1811;1810;1;;0;;cbk
1814;StaSwitch_1814;1813;1;;0;;cbk
1817;StaSwitch_1817;1816;1;;0;;cbk
1820;StaSwitch_1820;1819;1;;0;;cbk
1823;StaSwitch_1823;1822;1;;0;;cbk
1826;StaSwitch_1826;1825;1;;0;;cbk
1829;StaSwitch_1829;1828;1;;0;;cbk
1832;StaSwitch_1832;1831;1;;0;;cbk
1835;StaSwitch_1835;1834;1;;0;;cbk
1838;StaSwitch_1838;1837;1;;0;;cbk
1841;StaSwitch_1841;1840;1;;0;;cbk
1844;StaSwitch_1844;1843;1;;0;;cbk
1847;StaSwitch_1847;1846;1;;0;;cbk
1850;StaSwitch_1850;1849;1;;0;;cbk
1853;StaSwitch_1853;1852;1;;0;;cbk
1856;StaSwitch_1856;1855;1;;0;;cbk
1859;StaSwitch_1859;1858;1;;0;;cbk
1862;StaSwitch_1862;1861;1;;0;;cbk
1865;StaSwitch_1865;1864;1;;0;;cbk
1868;StaSwitch_1868;1867;1;;0;;cbk
1871;StaSwitch_1871;1870;1;;0;;cbk
1874;StaSwitch_1874;1873;1;;0;;cbk
1877;StaSwitch_1877;1876;1;;0;;cbk
1880;StaSwitch_1880;1879;1;;0;;cbk
1883;StaSwitch_1883;1882;1;;0;;cbk
1886;StaSwitch_1886;1885;1;;0;;cbk
1889;StaSwitch_1889;1888;1;;0;;cbk
1892;StaSwitch_1892;1891;1;;0;;cbk
1895;StaSwitch_1895;1894;1;;0;;cbk
1898;StaSwitch_1898;1897;1;;0;;cbk
1901;StaSwitch_1901;1900;1;;0;;cbk
1904;StaSwitch_1904;1903;1;;0;;cbk
1907;StaSwitch_1907;1906;1;;0;;cbk
1910;StaSwitch_1910;1909;1;;0;;cbk
1913;StaSwitch_1913;1912;1;;0;;cbk
1916;StaSwitch_1916;1915;1;;0;;cbk
1919;StaSwitch_1919;1918;1;;0;;cbk
1922;StaSwitch_1922;1921;1;;0;;cbk
1925;StaSwitch_1925;1924;1;;0;;cbk
1928;StaSwitch_1928;1927;1;;0;;cbk
1931;StaSwitch_1931;1930;1;;0;;cbk
1934;StaSwitch_1934;1933;1;;0;;cbk
1937;StaSwitch_1937;1936;1;;0;;cbk
1940;StaSwitch_1940;1939;1;;0;;cbk
1943;StaSwitch_1943;1942;1;;0;;cbk
1946;StaSwitch_1946;1945;1;;0;;cbk
1949;StaSwitch_1949;1948;1;;0;;cbk
1952;StaSwitch_1952;1951;1;;0;;cbk
1955;StaSwitch_1955;1954;1;;0;;cbk
1958;StaSwitch_1958;1957;1;;0;;cbk
1961;StaSwitch_1961;1960;1;;0;;cbk
1964;StaSwitch_1964;1963;1;;0;;cbk
1967;StaSwitch_1967;1966;1;;0;;cbk
1970;StaSwitch_1970;1969;1;;0;;cbk
1973;StaSwitch_1973;1972;1;;0;;cbk
1976;StaSwitch_1976;1975;1;;0;;cbk
1979;StaSwitch_1979;1978;1;;0;;cbk
1982;StaSwitch_1982;1981;1;;0;;cbk
1985;StaSwitch_1985;1984;1;;0;;cbk
1988;StaSwitch_1988;1987;1;;0;;cbk
1991;StaSwitch_1991;1990;1;;0;;cbk
1994;StaSwitch_1994;1993;1;;0;;cbk
1997;StaSwitch_1997;1996;1;;0;;cbk
2000;StaSwitch_2000;1999;1;;0;;cbk
2003;StaSwitch_2003;2002;1;;0;;cbk
2006;StaSwitch_2006;2005;1;;0;;cbk
2009;StaSwitch_2009;2008;1;;0;;cbk
2012;StaSwitch_2012;2011;1;;0;;cbk
2015;StaSwitch_2015;2014;1;;0;;cbk
2018;StaSwitch_2018;2017;1;;0;;cbk
2021;StaSwitch_2021;2020;1;;0;;cbk
2024;StaSwitch_2024;2023;1;;0;;cbk
2027;StaSwitch_2027;2026;1;;0;;cbk
2030;StaSwitch_2030;2029;1;;0;;cbk
2033;StaSwitch_2033;2032;1;;0;;cbk
2036;StaSwitch_2036;2035;1;;0;;cbk
2039;StaSwitch_2039;2038;1;;0;;cbk
2042;StaSwitch_2042;2041;1;;0;;cbk
2045;StaSwitch_2045;2044;1;;0;;cbk
2048;StaSwitch_2048;2047;1;;0;;cbk
2051;StaSwitch_2051;2050;1;;0;;cbk
2054;StaSwitch_2054;2053;1;;0;;cbk
2057;StaSwitch_2057;2056;1;;0;;cbk
2060;StaSwitch_2060;2059;1;;0;;cbk
2063;StaSwitch_2063;2062;1;;0;;cbk
2066;StaSwitch_2066;2065;1;;0;;cbk
2069;StaSwitch_2069;2068;1;;0;;cbk
2072;StaSwitch_2072;2071;1;;0;;cbk
2075;StaSwitch_2075;2074;1;;0;;cbk
2078;StaSwitch_2078;2077;1;;0;;cbk
2081;StaSwitch_2081;2080;1;;0;;cbk
2084;StaSwitch_2084;2083;1;;0;;cbk
2087;StaSwitch_2087;2086;1;;0;;cbk
2090;StaSwitch_2090;2089;1;;0;;cbk
2093;StaSwitch_2093;2092;1;;0;;cbk
2096;StaSwitch_2096;2095;1;;0;;cbk
2099;StaSwitch_2099;2098;1;;0;;cbk
2102;StaSwitch_2102;2101;1;;0;;cbk
2105;StaSwitch_2105;2104;1;;0;;cbk
2108;StaSwitch_2108;2107;1;;0;;cbk
2111;StaSwitch_2111;2110;1;;0;;cbk
2114;StaSwitch_2114;2113;1;;0;;cbk
2117;StaSwitch_2117;2116;1;;0;;cbk
2120;StaSwitch_2120;2119;1;;0;;cbk
2123;StaSwitch_2123;2122;1;;0;;cbk
2126;StaSwitch_2126;2125;1;;0;;cbk
2129;StaSwitch_2129;2128;1;;0;;cbk
2132;StaSwitch_2132;2131;1;;0;;cbk
2135;StaSwitch_2135;2134;1;;0;;cbk
2138;StaSwitch_2138;2137;1;;0;;cbk
2141;StaSwitch_2141;2140;1;;0;;cbk
2144;StaSwitch_2144;2143;1;;0;;cbk
2147;StaSwitch_2147;2146;1;;0;;cbk
2150;StaSwitch_2150;2149;1;;0;;cbk
2153;StaSwitch_2153;2152;1;;0;;cbk
2156;StaSwitch_2156;2155;1;;0;;cbk
2159;StaSwitch_2159;2158;1;;0;;cbk
2162;StaSwitch_2162;2161;1;;0;;cbk
2165;StaSwitch_2165;2164;1;;0;;cbk
2168;StaSwitch_2168;2167;1;;0;;cbk
2171;StaSwitch_2171;2170;1;;0;;cbk
2174;StaSwitch_2174;2173;1;;0;;cbk
2177;StaSwitch_2177;2176;1;;0;;cbk
2180;StaSwitch_2180;2179;1;;0;;cbk
2183;StaSwitch_2183;2182;1;;0;;cbk
2186;StaSwitch_2186;2185;1;;0;;cbk
2189;StaSwitch_2189;2188;1;;0;;cbk
2192;StaSwitch_2192;2191;1;;0;;cbk
2195;StaSwitch_2195;2194;1;;0;;cbk
2198;StaSwitch_2198;2197;1;;0;;cbk
2201;StaSwitch_2201;2200;1;;0;;cbk
2204;StaSwitch_2204;2203;1;;0;;cbk
2207;StaSwitch_2207;2206;1;;0;;cbk
2210;StaSwitch_2210;2209;1;;0;;cbk
2213;StaSwitch_2213;2212;1;;0;;cbk
2216;StaSwitch_2216;2215;1;;0;;cbk
2219;StaSwitch_2219;2218;1;;0;;cbk
2222;StaSwitch_2222;2221;1;;0;;cbk
2225;StaSwitch_2225;2224;1;;0;;cbk
2228;StaSwitch_2228;2227;1;;0;;cbk
2231;StaSwitch_2231;2230;1;;0;;cbk
2234;StaSwitch_2234;2233;1;;0;;cbk
2237;StaSwitch_2237;2236;1;;0;;cbk
2240;StaSwitch_2240;2239;1;;0;;cbk
2243;StaSwitch_2243;2242;1;;0;;cbk
2246;StaSwitch_2246;2245;1;;0;;cbk
2249;StaSwitch_2249;2248;1;;0;;cbk
2252;StaSwitch_2252;2251;1;;0;;cbk
2255;StaSwitch_2255;2254;1;;0;;cbk
2258;StaSwitch_2258;2257;1;;0;;cbk
2261;StaSwitch_2261;2260;1;;0;;cbk
2264;StaSwitch_2264;2263;1;;0;;cbk
2267;StaSwitch_2267;2266;1;;0;;cbk
2270;StaSwitch_2270;2269;1;;0;;cbk
2273;StaSwitch_2273;2272;1;;0;;cbk
2276;StaSwitch_2276;2275;1;;0;;cbk
2279;StaSwitch_2279;2278;1;;0;;cbk
2282;StaSwitch_2282;2281;1;;0;;cbk
2285;StaSwitch_2285;2284;1;;0;;cbk
2288;StaSwitch_2288;2287;1;;0;;cbk
2291;StaSwitch_2291;2290;1;;0;;cbk
2294;StaSwitch_2294;2293;1;;0;;cbk
2297;StaSwitch_2297;2296;1;;0;;cbk
2300;StaSwitch_2300;2299;1;;0;;cbk
2303;StaSwitch_2303;2302;1;;0;;cbk
2306;StaSwitch_2306;2305;1;;0;;cbk
2309;StaSwitch_2309;2308;1;;0;;cbk
2312;StaSwitch_2312;2311;1;;0;;cbk
2315;StaSwitch_2315;2314;1;;0;;cbk
2318;StaSwitch_2318;2317;1;;0;;cbk
2321;StaSwitch_2321;2320;1;;0;;cbk
2324;StaSwitch_2324;2323;1;;0;;cbk
2327;StaSwitch_2327;2326;1;;0;;cbk
2330;StaSwitch_2330;2329;1;;0;;cbk
2333;StaSwitch_2333;2332;1;;0;;cbk
2336;StaSwitch_2336;2335;1;;0;;cbk
2339;StaSwitch_2339;2338;1;;0;;cbk
2342;StaSwitch_2342;2341;1;;0;;cbk
2345;StaSwitch_2345;2344;1;;0;;cbk
2348;StaSwitch_2348;2347;1;;0;;cbk
2351;StaSwitch_2351;2350;1;;0;;cbk
2354;StaSwitch_2354;2353;1;;0;;cbk
2357;StaSwitch_2357;2356;1;;0;;cbk
2360;StaSwitch_2360;2359;1;;0;;cbk
2363;StaSwitch_2363;2362;1;;0;;cbk
2366;StaSwitch_2366;2365;1;;0;;cbk
2369;StaSwitch_2369;2368;1;;0;;cbk
2372;StaSwitch_2372;2371;1;;0;;cbk
2375;StaSwitch_2375;2374;1;;0;;cbk
2378;StaSwitch_2378;2377;1;;0;;cbk
2381;StaSwitch_2381;2380;1;;0;;cbk
2384;StaSwitch_2384;2383;1;;0;;cbk
2387;StaSwitch_2387;2386;1;;0;;cbk
2390;StaSwitch_2390;2389;1;;0;;cbk
2393;StaSwitch_2393;2392;1;;0;;cbk
2396;StaSwitch_2396;2395;1;;0;;cbk
2399;StaSwitch_2399;2398;1;;0;;cbk
2402;StaSwitch_2402;2401;1;;0;;cbk
2405;StaSwitch_2405;2404;1;;0;;cbk
2408;StaSwitch_2408;2407;1;;0;;cbk
2411;StaSwitch_2411;2410;1;;0;;cbk
2414;StaSwitch_2414;2413;1;;0;;cbk
2417;StaSwitch_2417;2416;1;;0;;cbk
2420;StaSwitch_2420;2419;1;;0;;cbk
2423;StaSwitch_2423;2422;1;;0;;cbk
2426;StaSwitch_2426;2425;1;;0;;cbk
2429;StaSwitch_2429;2428;1;;0;;cbk
2432;StaSwitch_2432;2431;1;;0;;cbk
2435;StaSwitch_2435;2434;1;;0;;cbk
2438;StaSwitch_2438;2437;1;;0;;cbk
2441;StaSwitch_2441;2440;1;;0;;cbk
2444;StaSwitch_2444;2443;1;;0;;cbk
2447;StaSwitch_2447;2446;1;;0;;cbk
2450;StaSwitch_2450;2449;1;;0;;cbk
2453;StaSwitch_2453;2452;1;;0;;cbk
2456;StaSwitch_2456;2455;1;;0;;cbk
2459;StaSwitch_2459;2458;1;;0;;cbk
2462;StaSwitch_2462;2461;1;;0;;cbk
2465;StaSwitch_2465;2464;1;;0;;cbk
2468;StaSwitch_2468;2467;1;;0;;cbk
2471;StaSwitch_2471;2470;1;;0;;cbk
2474;StaSwitch_2474;2473;1;;0;;cbk
2477;StaSwitch_2477;2476;1;;0;;cbk
2480;StaSwitch_2480;2479;1;;0;;cbk
2483;StaSwitch_2483;2482;1;;0;;cbk
2486;StaSwitch_2486;2485;1;;0;;cbk
2489;StaSwitch_2489;2488;1;;0;;cbk
2492;StaSwitch_2492;2491;1;;0;;cbk
2495;StaSwitch_2495;2494;1;;0;;cbk
2498;StaSwitch_2498;2497;1;;0;;cbk
2501;StaSwitch_2501;2500;1;;0;;cbk
2504;StaSwitch_2504;2503;1;;0;;cbk
2507;StaSwitch_2507;2506;1;;0;;cbk
2510;StaSwitch_2510;2509;1;;0;;cbk
2513;StaSwitch_2513;2512;1;;0;;cbk
2516;StaSwitch_2516;2515;1;;0;;cbk
2519;StaSwitch_2519;2518;1;;0;;cbk
2522;StaSwitch_2522;2521;1;;0;;cbk
2525;StaSwitch_2525;2524;1;;0;;cbk
2528;StaSwitch_2528;2527;1;;0;;cbk
2531;StaSwitch_2531;2530;1;;0;;cbk
2534;StaSwitch_2534;2533;1;;0;;cbk
2537;StaSwitch_2537;2536;1;;0;;cbk
2540;StaSwitch_2540;2539;1;;0;;cbk
2543;StaSwitch_2543;2542;1;;0;;cbk
2546;StaSwitch_2546;2545;1;;0;;cbk
2549;StaSwitch_2549;2548;1;;0;;cbk
2552;StaSwitch_2552;2551;1;;0;;cbk
2555;StaSwitch_2555;2554;1;;0;;cbk
2558;StaSwitch_2558;2557;1;;0;;cbk
2561;StaSwitch_2561;2560;1;;0;;cbk
2564;StaSwitch_2564;2563;1;;0;;cbk
2567;StaSwitch_2567;2566;1;;0;;cbk
2570;StaSwitch_2570;2569;1;;0;;cbk
2573;StaSwitch_2573;2572;1;;0;;cbk
2576;StaSwitch_2576;2575;1;;0;;cbk
2579;StaSwitch_2579;2578;1;;0;;cbk
2582;StaSwitch_2582;2581;1;;0;;cbk
2585;StaSwitch_2585;2584;1;;0;;cbk
2588;StaSwitch_2588;2587;1;;0;;cbk
2591;StaSwitch_2591;2590;1;;0;;cbk
2594;StaSwitch_2594;2593;1;;0;;cbk
2597;StaSwitch_2597;2596;1;;0;;cbk
2600;StaSwitch_2600;2599;1;;0;;cbk
2603;StaSwitch_2603;2602;1;;0;;cbk
2606;StaSwitch_2606;2605;1;;0;;cbk
2609;StaSwitch_2609;2608;1;;0;;cbk
2612;StaSwitch_2612;2611;1;;0;;cbk
2615;StaSwitch_2615;2614;1;;0;;cbk
2618;StaSwitch_2618;2617;1;;0;;cbk
2621;StaSwitch_2621;2620;1;;0;;cbk
2624;StaSwitch_2624;2623;1;;0;;cbk
2627;StaSwitch_2627;2626;1;;0;;cbk
2630;StaSwitch_2630;2629;1;;0;;cbk
2633;StaSwitch_2633;2632;1;;0;;cbk
2636;StaSwitch_2636;2635;1;;0;;cbk
2639;StaSwitch_2639;2638;1;;0;;cbk
2642;StaSwitch_2642;2641;1;;0;;cbk
2645;StaSwitch_2645;2644;1;;0;;cbk
2648;StaSwitch_2648;2647;1;;0;;cbk
2651;StaSwitch_2651;2650;1;;0;;cbk
2654;StaSwitch_2654;2653;1;;0;;cbk
2657;StaSwitch_2657;2656;1;;0;;cbk
2660;StaSwitch_2660;2659;1;;0;;cbk
2663;StaSwitch_2663;2662;1;;0;;cbk
2666;StaSwitch_2666;2665;1;;0;;cbk
2669;StaSwitch_2669;2668;1;;0;;cbk
2672;StaSwitch_2672;2671;1;;0;;cbk
2675;StaSwitch_2675;2674;1;;0;;cbk
2678;StaSwitch_2678;2677;1;;0;;cbk
2681;StaSwitch_2681;2680;1;;0;;cbk
2684;StaSwitch_2684;2683;1;;0;;cbk
2687;StaSwitch_2687;2686;1;;0;;cbk
2690;StaSwitch_2690;2689;1;;0;;cbk
2693;StaSwitch_2693;2692;1;;0;;cbk
2696;StaSwitch_2696;2695;1;;0;;cbk
2699;StaSwitch_2699;2698;1;;0;;cbk
2702;StaSwitch_2702;2701;1;;0;;cbk
2705;StaSwitch_2705;2704;1;;0;;cbk
2708;StaSwitch_2708;2707;1;;0;;cbk
2711;StaSwitch_2711;2710;1;;0;;cbk
2714;StaSwitch_2714;2713;1;;0;;cbk
2717;StaSwitch_2717;2716;1;;0;;cbk
2720;StaSwitch_2720;2719;1;;0;;cbk
2723;StaSwitch_2723;2722;1;;0;;cbk
2726;StaSwitch_2726;2725;1;;0;;cbk
2729;StaSwitch_2729;2728;1;;0;;cbk
2732;StaSwitch_2732;2731;1;;0;;cbk
2735;StaSwitch_2735;2734;1;;0;;cbk
2738;StaSwitch_2738;2737;1;;0;;cbk
2741;StaSwitch_2741;2740;1;;0;;cbk
2744;StaSwitch_2744;2743;1;;0;;cbk
2747;StaSwitch_2747;2746;1;;0;;cbk
2750;StaSwitch_2750;2749;1;;0;;cbk
2753;StaSwitch_2753;2752;1;;0;;cbk
2756;StaSwitch_2756;2755;1;;0;;cbk
2759;StaSwitch_2759;2758;1;;0;;cbk
2762;StaSwitch_2762;2761;1;;0;;cbk
2765;StaSwitch_2765;2764;1;;0;;cbk
2768;StaSwitch_2768;2767;1;;0;;cbk
2771;StaSwitch_2771;2770;1;;0;;cbk
2774;StaSwitch_2774;2773;1;;0;;cbk
2777;StaSwitch_2777;2776;1;;0;;cbk
2780;StaSwitch_2780;2779;1;;0;;cbk
2783;StaSwitch_2783;2782;1;;0;;cbk
2786;StaSwitch_2786;2785;1;;0;;cbk
2789;StaSwitch_2789;2788;1;;0;;cbk
2792;StaSwitch_2792;2791;1;;0;;cbk
2795;StaSwitch_2795;2794;1;;0;;cbk
2798;StaSwitch_2798;2797;1;;0;;cbk
2801;StaSwitch_2801;2800;1;;0;;cbk
2804;StaSwitch_2804;2803;1;;0;;cbk
2807;StaSwitch_2807;2806;1;;0;;cbk
2810;StaSwitch_2810;2809;1;;0;;cbk
2813;StaSwitch_2813;2812;1;;0;;cbk
2816;StaSwitch_2816;2815;1;;0;;cbk
2819;StaSwitch_2819;2818;1;;0;;cbk
2822;StaSwitch_2822;2821;1;;0;;cbk
2825;StaSwitch_2825;2824;1;;0;;cbk
2828;StaSwitch_2828;2827;1;;0;;cbk
2831;StaSwitch_2831;2830;1;;0;;cbk
2834;StaSwitch_2834;2833;1;;0;;cbk
2837;StaSwitch_2837;2836;1;;0;;cbk
2840;StaSwitch_2840;2839;1;;0;;cbk
2843;StaSwitch_2843;2842;1;;0;;cbk
2846;StaSwitch_2846;2845;1;;0;;cbk
2849;StaSwitch_2849;2848;1;;0;;cbk
2852;StaSwitch_2852;2851;1;;0;;cbk
2855;StaSwitch_2855;2854;1;;0;;cbk
2858;StaSwitch_2858;2857;1;;0;;cbk
2861;StaSwitch_2861;2860;1;;0;;cbk
2864;StaSwitch_2864;2863;1;;0;;cbk
2867;StaSwitch_2867;2866;1;;0;;cbk
2870;StaSwitch_2870;2869;1;;0;;cbk
2873;StaSwitch_2873;2872;1;;0;;cbk
2876;StaSwitch_2876;2875;1;;0;;cbk
2879;StaSwitch_2879;2878;1;;0;;cbk
2882;StaSwitch_2882;2881;1;;0;;cbk
2885;StaSwitch_2885;2884;1;;0;;cbk
2888;StaSwitch_2888;2887;1;;0;;cbk
2891;StaSwitch_2891;2890;1;;0;;cbk
2894;StaSwitch_2894;2893;1;;0;;cbk
2897;StaSwitch_2897;2896;1;;0;;cbk
2900;StaSwitch_2900;2899;1;;0;;cbk
2903;StaSwitch_2903;2902;1;;0;;cbk
2906;StaSwitch_2906;2905;1;;0;;cbk
2909;StaSwitch_2909;2908;1;;0;;cbk
2912;StaSwitch_2912;2911;1;;0;;cbk
2915;StaSwitch_2915;2914;1;;0;;cbk
2918;StaSwitch_2918;2917;1;;0;;cbk
2921;StaSwitch_2921;2920;1;;0;;cbk
2924;StaSwitch_2924;2923;1;;0;;cbk
2927;StaSwitch_2927;2926;1;;0;;cbk
2930;StaSwitch_2930;2929;1;;0;;cbk
2933;StaSwitch_2933;2932;1;;0;;cbk
2936;StaSwitch_2936;2935;1;;0;;cbk
2939;StaSwitch_2939;2938;1;;0;;cbk
2942;StaSwitch_2942;2941;1;;0;;cbk
2945;StaSwitch_2945;2944;1;;0;;cbk
2948;StaSwitch_2948;2947;1;;0;;cbk
2951;StaSwitch_2951;2950;1;;0;;cbk
2954;StaSwitch_2954;2953;1;;0;;cbk
2957;StaSwitch_2957;2956;1;;0;;cbk
2960;StaSwitch_2960;2959;1;;0;;cbk
2963;StaSwitch_2963;2962;1;;0;;cbk
2966;StaSwitch_2966;2965;1;;0;;cbk
2969;StaSwitch_2969;2968;1;;0;;cbk
2972;StaSwitch_2972;2971;1;;0;;cbk
2975;StaSwitch_2975;2974;1;;0;;cbk
2978;StaSwitch_2978;2977;1;;0;;cbk
2981;StaSwitch_2981;2980;1;;0;;cbk
2984;StaSwitch_2984;2983;1;;0;;cbk
2987;StaSwitch_2987;2986;1;;0;;cbk
2990;StaSwitch_2990;2989;1;;0;;cbk
2993;StaSwitch_2993;2992;1;;0;;cbk
2996;StaSwitch_2996;2995;1;;0;;cbk
2999;StaSwitch_2999;2998;1;;0;;cbk
3002;StaSwitch_3002;3001;1;;0;;cbk
3005;StaSwitch_3005;3004;1;;0;;cbk
3008;StaSwitch_3008;3007;1;;0;;cbk
3011;StaSwitch_3011;3010;1;;0;;cbk
3014;StaSwitch_3014;3013;1;;0;;cbk
3017;StaSwitch_3017;3016;1;;0;;cbk
3020;StaSwitch_3020;3019;1;;0;;cbk
3023;StaSwitch_3023;3022;1;;0;;cbk
3026;StaSwitch_3026;3025;1;;0;;cbk
3029;StaSwitch_3029;3028;1;;0;;cbk
3032;StaSwitch_3032;3031;1;;0;;cbk
3035;StaSwitch_3035;3034;1;;0;;cbk
3038;StaSwitch_3038;3037;1;;0;;cbk
3041;StaSwitch_3041;3040;1;;0;;cbk
3044;StaSwitch_3044;3043;1;;0;;cbk
3047;StaSwitch_3047;3046;1;;0;;cbk
3050;StaSwitch_3050;3049;1;;0;;cbk
3053;StaSwitch_3053;3052;1;;0;;cbk
3056;StaSwitch_3056;3055;1;;0;;cbk
3059;StaSwitch_3059;3058;1;;0;;cbk
3062;StaSwitch_3062;3061;1;;0;;cbk
3065;StaSwitch_3065;3064;1;;0;;cbk
3068;StaSwitch_3068;3067;1;;0;;cbk
3071;StaSwitch_3071;3070;1;;0;;cbk
3074;StaSwitch_3074;3073;1;;0;;cbk
3077;StaSwitch_3077;3076;1;;0;;cbk
3080;StaSwitch_3080;3079;1;;0;;cbk
3083;StaSwitch_3083;3082;1;;0;;cbk
3086;StaSwitch_3086;3085;1;;0;;cbk
3089;StaSwitch_3089;3088;1;;0;;cbk
3092;StaSwitch_3092;3091;1;;0;;cbk
3095;StaSwitch_3095;3094;1;;0;;cbk
3098;StaSwitch_3098;3097;1;;0;;cbk
3101;StaSwitch_3101;3100;1;;0;;cbk
3104;StaSwitch_3104;3103;1;;0;;cbk
3107;StaSwitch_3107;3106;1;;0;;cbk
3110;StaSwitch_3110;3109;1;;0;;cbk
3113;StaSwitch_3113;3112;1;;0;;cbk
3116;StaSwitch_3116;3115;1;;0;;cbk
3119;StaSwitch_3119;3118;1;;0;;cbk
3122;StaSwitch_3122;3121;1;;0;;cbk
3125;StaSwitch_3125;3124;1;;0;;cbk
3128;StaSwitch_3128;3127;1;;0;;cbk
3131;StaSwitch_3131;3130;1;;0;;cbk
3134;StaSwitch_3134;3133;1;;0;;cbk
3137;StaSwitch_3137;3136;1;;0;;cbk
3140;StaSwitch_3140;3139;1;;0;;cbk
3143;StaSwitch_3143;3142;1;;0;;cbk
3146;StaSwitch_3146;3145;1;;0;;cbk
3149;StaSwitch_3149;3148;1;;0;;cbk
3152;StaSwitch_3152;3151;1;;0;;cbk
3155;StaSwitch_3155;3154;1;;0;;cbk
3158;StaSwitch_3158;3157;1;;0;;cbk
3161;StaSwitch_3161;3160;1;;0;;cbk
3164;StaSwitch_3164;3163;1;;0;;cbk
3167;StaSwitch_3167;3166;1;;0;;cbk
3170;StaSwitch_3170;3169;1;;0;;cbk
3173;StaSwitch_3173;3172;1;;0;;cbk
3176;StaSwitch_3176;3175;1;;0;;cbk
3179;StaSwitch_3179;3178;1;;0;;cbk
3182;StaSwitch_3182;3181;1;;0;;cbk
3185;StaSwitch_3185;3184;1;;0;;cbk
3188;StaSwitch_3188;3187;1;;0;;cbk
3191;StaSwitch_3191;3190;1;;0;;cbk
3194;StaSwitch_3194;3193;1;;0;;cbk
3197;StaSwitch_3197;3196;1;;0;;cbk
3200;StaSwitch_3200;3199;1;;0;;cbk
3203;StaSwitch_3203;3202;1;;0;;cbk
3206;StaSwitch_3206;3205;1;;0;;cbk
3209;StaSwitch_3209;3208;1;;0;;cbk
3212;StaSwitch_3212;3211;1;;0;;cbk
3215;StaSwitch_3215;3214;1;;0;;cbk
3218;StaSwitch_3218;3217;1;;0;;cbk
3221;StaSwitch_3221;3220;1;;0;;cbk
3224;StaSwitch_3224;3223;1;;0;;cbk
3227;StaSwitch_3227;3226;1;;0;;cbk
3230;StaSwitch_3230;3229;1;;0;;cbk
3233;StaSwitch_3233;3232;1;;0;;cbk
3236;StaSwitch_3236;3235;1;;0;;cbk
3239;StaSwitch_3239;3238;1;;0;;cbk
3242;StaSwitch_3242;3241;1;;0;;cbk
3245;StaSwitch_3245;3244;1;;0;;cbk
3248;StaSwitch_3248;3247;1;;0;;cbk
3251;StaSwitch_3251;3250;1;;0;;cbk
3254;StaSwitch_3254;3253;1;;0;;cbk
3257;StaSwitch_3257;3256;1;;0;;cbk
3260;StaSwitch_3260;3259;1;;0;;cbk
3263;StaSwitch_3263;3262;1;;0;;cbk
3266;StaSwitch_3266;3265;1;;0;;cbk
3269;StaSwitch_3269;3268;1;;0;;cbk
3272;StaSwitch_3272;3271;1;;0;;cbk
3275;StaSwitch_3275;3274;1;;0;;cbk
3278;StaSwitch_3278;3277;1;;0;;cbk
3281;StaSwitch_3281;3280;1;;0;;cbk
3284;StaSwitch_3284;3283;1;;0;;cbk
3287;StaSwitch_3287;3286;1;;0;;cbk
3290;StaSwitch_3290;3289;1;;0;;cbk
3293;StaSwitch_3293;3292;1;;0;;cbk
3296;StaSwitch_3296;3295;1;;0;;cbk
3299;StaSwitch_3299;3298;1;;0;;cbk
3302;StaSwitch_3302;3301;1;;0;;cbk
3305;StaSwitch_3305;3304;1;;0;;cbk
3308;StaSwitch_3308;3307;1;;0;;cbk
3311;StaSwitch_3311;3310;1;;0;;cbk
3314;StaSwitch_3314;3313;1;;0;;cbk
3317;StaSwitch_3317;3316;1;;0;;cbk
3320;StaSwitch_3320;3319;1;;0;;cbk
3323;StaSwitch_3323;3322;1;;0;;cbk
3326;StaSwitch_3326;3325;1;;0;;cbk
3329;StaSwitch_3329;3328;1;;0;;cbk
3332;StaSwitch_3332;3331;1;;0;;cbk
3335;StaSwitch_3335;3334;1;;0;;cbk
3338;StaSwitch_3338;3337;1;;0;;cbk
3341;StaSwitch_3341;3340;1;;0;;cbk
3344;StaSwitch_3344;3343;1;;0;;cbk
3347;StaSwitch_3347;3346;1;;0;;cbk
3350;StaSwitch_3350;3349;1;;0;;cbk
3353;StaSwitch_3353;3352;1;;0;;cbk
3356;StaSwitch_3356;3355;1;;0;;cbk
3359;StaSwitch_3359;3358;1;;0;;cbk
3362;StaSwitch_3362;3361;1;;0;;cbk
3365;StaSwitch_3365;3364;1;;0;;cbk
3368;StaSwitch_3368;3367;1;;0;;cbk
3371;StaSwitch_3371;3370;1;;0;;cbk
3374;StaSwitch_3374;3373;1;;0;;cbk
3377;StaSwitch_3377;3376;1;;0;;cbk
3380;StaSwitch_3380;3379;1;;0;;cbk
3383;StaSwitch_3383;3382;1;;0;;cbk
3386;StaSwitch_3386;3385;1;;0;;cbk
3389;StaSwitch_3389;3388;1;;0;;cbk
3392;StaSwitch_3392;3391;1;;0;;cbk
3395;StaSwitch_3395;3394;1;;0;;cbk
3398;StaSwitch_3398;3397;1;;0;;cbk
3401;StaSwitch_3401;3400;1;;0;;cbk
3404;StaSwitch_3404;3403;1;;0;;cbk
3407;StaSwitch_3407;3406;1;;0;;cbk
3410;StaSwitch_3410;3409;1;;0;;cbk
3413;StaSwitch_3413;3412;1;;0;;cbk
3416;StaSwitch_3416;3415;1;;0;;cbk
3419;StaSwitch_3419;3418;1;;0;;cbk
3422;StaSwitch_3422;3421;1;;0;;cbk
3425;StaSwitch_3425;3424;1;;0;;cbk
3428;StaSwitch_3428;3427;1;;0;;cbk
3431;StaSwitch_3431;3430;1;;0;;cbk
3434;StaSwitch_3434;3433;1;;0;;cbk
3437;StaSwitch_3437;3436;1;;0;;cbk
3440;StaSwitch_3440;3439;1;;0;;cbk
3443;StaSwitch_3443;3442;1;;0;;cbk
3446;StaSwitch_3446;3445;1;;0;;cbk
3449;StaSwitch_3449;3448;1;;0;;cbk
3452;StaSwitch_3452;3451;1;;0;;cbk
3455;StaSwitch_3455;3454;1;;0;;cbk
3458;StaSwitch_3458;3457;1;;0;;cbk
3461;StaSwitch_3461;3460;1;;0;;cbk
3464;StaSwitch_3464;3463;1;;0;;cbk
3467;StaSwitch_3467;3466;1;;0;;cbk
3470;StaSwitch_3470;3469;1;;0;;cbk
3473;StaSwitch_3473;3472;1;;0;;cbk
3476;StaSwitch_3476;3475;1;;0;;cbk
3479;StaSwitch_3479;3478;1;;0;;cbk
3482;StaSwitch_3482;3481;1;;0;;cbk
3485;StaSwitch_3485;3484;1;;0;;cbk
3488;StaSwitch_3488;3487;1;;0;;cbk
3491;StaSwitch_3491;3490;1;;0;;cbk
3494;StaSwitch_3494;3493;1;;0;;cbk
3497;StaSwitch_3497;3496;1;;0;;cbk
3500;StaSwitch_3500;3499;1;;0;;cbk
3503;StaSwitch_3503;3502;1;;0;;cbk
3506;StaSwitch_3506;3505;1;;0;;cbk
3509;StaSwitch_3509;3508;1;;0;;cbk
3512;StaSwitch_3512;3511;1;;0;;cbk
3515;StaSwitch_3515;3514;1;;0;;cbk
3518;StaSwitch_3518;3517;1;;0;;cbk
3521;StaSwitch_3521;3520;1;;0;;cbk
3524;StaSwitch_3524;3523;1;;0;;cbk
3527;StaSwitch_3527;3526;1;;0;;cbk
3530;StaSwitch_3530;3529;1;;0;;cbk
3533;StaSwitch_3533;3532;1;;0;;cbk
3536;StaSwitch_3536;3535;1;;0;;cbk
3539;StaSwitch_3539;3538;1;;0;;cbk
3542;StaSwitch_3542;3541;1;;0;;cbk
3545;StaSwitch_3545;3544;1;;0;;cbk
3548;StaSwitch_3548;3547;1;;0;;cbk
3551;StaSwitch_3551;3550;1;;0;;cbk
3554;StaSwitch_3554;3553;1;;0;;cbk
3557;StaSwitch_3557;3556;1;;0;;cbk
3560;StaSwitch_3560;3559;1;;0;;cbk
3563;StaSwitch_3563;3562;1;;0;;cbk
3566;StaSwitch_3566;3565;1;;0;;cbk
3569;StaSwitch_3569;3568;1;;0;;cbk
3572;StaSwitch_3572;3571;1;;0;;cbk
3575;StaSwitch_3575;3574;1;;0;;cbk
3578;StaSwitch_3578;3577;1;;0;;cbk
3581;StaSwitch_3581;3580;1;;0;;cbk
3584;StaSwitch_3584;3583;1;;0;;cbk
3587;StaSwitch_3587;3586;1;;0;;cbk
3590;StaSwitch_3590;3589;1;;0;;cbk
3593;StaSwitch_3593;3592;1;;0;;cbk
3596;StaSwitch_3596;3595;1;;0;;cbk
3599;StaSwitch_3599;3598;1;;0;;cbk
3602;StaSwitch_3602;3601;1;;0;;cbk
3605;StaSwitch_3605;3604;1;;0;;cbk
3608;StaSwitch_3608;3607;1;;0;;cbk
3611;StaSwitch_3611;3610;1;;0;;cbk
3614;StaSwitch_3614;3613;1;;0;;cbk
3617;StaSwitch_3617;3616;1;;0;;cbk
3620;StaSwitch_3620;3619;1;;0;;cbk
3623;StaSwitch_3623;3622;1;;0;;cbk
3626;StaSwitch_3626;3625;1;;0;;cbk
3629;StaSwitch_3629;3628;1;;0;;cbk
3632;StaSwitch_3632;3631;1;;0;;cbk
3635;StaSwitch_3635;3634;1;;0;;cbk
3638;StaSwitch_3638;3637;1;;0;;cbk
3641;StaSwitch_3641;3640;1;;0;;cbk
3644;StaSwitch_3644;3643;1;;0;;cbk
3647;StaSwitch_3647;3646;1;;0;;cbk
3650;StaSwitch_3650;3649;1;;0;;cbk
3653;StaSwitch_3653;3652;1;;0;;cbk
3656;StaSwitch_3656;3655;1;;0;;cbk
3659;StaSwitch_3659;3658;1;;0;;cbk
3662;StaSwitch_3662;3661;1;;0;;cbk
3665;StaSwitch_3665;3664;1;;0;;cbk
3668;StaSwitch_3668;3667;1;;0;;cbk
3671;StaSwitch_3671;3670;1;;0;;cbk
3674;StaSwitch_3674;3673;1;;0;;cbk
3677;StaSwitch_3677;3676;1;;0;;cbk
3680;StaSwitch_3680;3679;1;;0;;cbk
3683;StaSwitch_3683;3682;1;;0;;cbk
3686;StaSwitch_3686;3685;1;;0;;cbk
3689;StaSwitch_3689;3688;1;;0;;cbk
3692;StaSwitch_3692;3691;1;;0;;cbk
3695;StaSwitch_3695;3694;1;;0;;cbk
3698;StaSwitch_3698;3697;1;;0;;cbk
3701;StaSwitch_3701;3700;1;;0;;cbk
3704;StaSwitch_3704;3703;1;;0;;cbk
3707;StaSwitch_3707;3706;1;;0;;cbk
3710;StaSwitch_3710;3709;1;;0;;cbk
3713;StaSwitch_3713;3712;1;;0;;cbk
3716;StaSwitch_3716;3715;1;;0;;cbk
3719;StaSwitch_3719;3718;1;;0;;cbk
3722;StaSwitch_3722;3721;1;;0;;cbk
3725;StaSwitch_3725;3724;1;;0;;cbk
3728;StaSwitch_3728;3727;1;;0;;cbk
3731;StaSwitch_3731;3730;1;;0;;cbk
3734;StaSwitch_3734;3733;1;;0;;cbk
3737;StaSwitch_3737;3736;1;;0;;cbk
3740;StaSwitch_3740;3739;1;;0;;cbk
3743;StaSwitch_3743;3742;1;;0;;cbk
3746;StaSwitch_3746;3745;1;;0;;cbk
3749;StaSwitch_3749;3748;1;;0;;cbk
3752;StaSwitch_3752;3751;1;;0;;cbk
3755;StaSwitch_3755;3754;1;;0;;cbk
3758;StaSwitch_3758;3757;1;;0;;cbk
3761;StaSwitch_3761;3760;1;;0;;cbk
3764;StaSwitch_3764;3763;1;;0;;cbk
3767;StaSwitch_3767;3766;1;;0;;cbk
3770;StaSwitch_3770;3769;1;;0;;cbk
3773;StaSwitch_3773;3772;1;;0;;cbk
3776;StaSwitch_3776;3775;1;;0;;cbk
3779;StaSwitch_3779;3778;1;;0;;cbk
3782;StaSwitch_3782;3781;1;;0;;cbk
3785;StaSwitch_3785;3784;1;;0;;cbk
3788;StaSwitch_3788;3787;1;;0;;cbk
3791;StaSwitch_3791;3790;1;;0;;cbk
3794;StaSwitch_3794;3793;1;;0;;cbk
3797;StaSwitch_3797;3796;1;;0;;cbk
3800;StaSwitch_3800;3799;1;;0;;cbk
3803;StaSwitch_3803;3802;1;;0;;cbk
3806;StaSwitch_3806;3805;1;;0;;cbk
3809;StaSwitch_3809;3808;1;;0;;cbk
3812;StaSwitch_3812;3811;1;;0;;cbk
3815;StaSwitch_3815;3814;1;;0;;cbk
3818;StaSwitch_3818;3817;1;;0;;cbk
3821;StaSwitch_3821;3820;1;;0;;cbk
3824;StaSwitch_3824;3823;1;;0;;cbk
3827;StaSwitch_3827;3826;1;;0;;cbk
3830;StaSwitch_3830;3829;1;;0;;cbk
3833;StaSwitch_3833;3832;1;;0;;cbk
3836;StaSwitch_3836;3835;1;;0;;cbk
3839;StaSwitch_3839;3838;1;;0;;cbk
3842;StaSwitch_3842;3841;1;;0;;cbk
3846;StaSwitch_3846;3845;1;;0;;cbk
3850;StaSwitch_3850;3849;1;;0;;cbk
3854;StaSwitch_3854;3853;1;;0;;cbk
3858;StaSwitch_3858;3857;1;;0;;cbk
3862;StaSwitch_3862;3861;1;;0;;cbk
3866;StaSwitch_3866;3865;1;;0;;cbk
3870;StaSwitch_3870;3869;1;;0;;cbk
3874;StaSwitch_3874;3873;1;;0;;cbk
3878;StaSwitch_3878;3877;1;;0;;cbk
3882;StaSwitch_3882;3881;1;;0;;cbk
3886;StaSwitch_3886;3885;1;;0;;cbk
3890;StaSwitch_3890;3889;1;;0;;cbk
3894;StaSwitch_3894;3893;1;;0;;cbk
3898;StaSwitch_3898;3897;1;;0;;cbk
3902;StaSwitch_3902;3901;1;;0;;cbk
3906;StaSwitch_3906;3905;1;;0;;cbk
3910;StaSwitch_3910;3909;1;;0;;cbk
3914;StaSwitch_3914;3913;1;;0;;cbk
3918;StaSwitch_3918;3917;1;;0;;cbk
3922;StaSwitch_3922;3921;1;;0;;cbk
3926;StaSwitch_3926;3925;1;;0;;cbk
3930;StaSwitch_3930;3929;1;;0;;cbk
3934;StaSwitch_3934;3933;1;;0;;cbk
3938;StaSwitch_3938;3937;1;;0;;cbk
3942;StaSwitch_3942;3941;1;;0;;cbk
3946;StaSwitch_3946;3945;1;;0;;cbk
3950;StaSwitch_3950;3949;1;;0;;cbk
3954;StaSwitch_3954;3953;1;;0;;cbk
3958;StaSwitch_3958;3957;1;;0;;cbk
3962;StaSwitch_3962;3961;1;;0;;cbk
3966;StaSwitch_3966;3965;1;;0;;cbk
3970;StaSwitch_3970;3969;1;;0;;cbk
3974;StaSwitch_3974;3973;1;;0;;cbk
4520;StaSwitch_4520;4519;1;;0;;cbk
4522;StaSwitch_4522;4521;1;;0;;cbk
4526;StaSwitch_4526;4525;1;;0;;cbk
4528;StaSwitch_4528;4527;1;;0;;cbk
4532;StaSwitch_4532;4531;1;;0;;cbk
4534;StaSwitch_4534;4533;1;;0;;cbk
4537;StaSwitch_4537;4536;1;;0;;cbk
4539;StaSwitch_4539;4538;1;;0;;cbk
4542;StaSwitch_4542;4541;1;;0;;cbk
4544;StaSwitch_4544;4543;1;;0;;cbk
4548;StaSwitch_4548;4547;1;;0;;cbk
4550;StaSwitch_4550;4549;1;;0;;cbk
4553;StaSwitch_4553;4552;1;;0;;cbk
4555;StaSwitch_4555;4554;1;;0;;cbk
4559;StaSwitch_4559;4558;1;;0;;cbk
4561;StaSwitch_4561;4560;1;;0;;cbk
4565;StaSwitch_4565;4564;1;;0;;cbk
4567;StaSwitch_4567;4566;1;;0;;cbk
4571;StaSwitch_4571;4570;1;;0;;cbk
4573;StaSwitch_4573;4572;1;;0;;cbk
4577;StaSwitch_4577;4576;1;;0;;cbk
4579;StaSwitch_4579;4578;1;;0;;cbk
4582;StaSwitch_4582;4581;1;;0;;cbk
4584;StaSwitch_4584;4583;1;;0;;cbk
4588;StaSwitch_4588;4587;1;;0;;cbk
4590;StaSwitch_4590;4589;1;;0;;cbk
4594;StaSwitch_4594;4593;1;;0;;cbk
4596;StaSwitch_4596;4595;1;;0;;cbk
4600;StaSwitch_4600;4599;1;;0;;cbk
4602;StaSwitch_4602;4601;1;;0;;cbk
4605;StaSwitch_4605;4604;1;;0;;cbk
4607;StaSwitch_4607;4606;1;;0;;cbk
4611;StaSwitch_4611;4610;1;;0;;cbk
4613;StaSwitch_4613;4612;1;;0;;cbk
4616;StaSwitch_4616;4615;1;;0;;cbk
4618;StaSwitch_4618;4617;1;;0;;cbk
4622;StaSwitch_4622;4621;1;;0;;cbk
4624;StaSwitch_4624;4623;1;;0;;cbk
4627;StaSwitch_4627;4626;1;;0;;cbk
4629;StaSwitch_4629;4628;1;;0;;cbk
4633;StaSwitch_4633;4632;1;;0;;cbk
4635;StaSwitch_4635;4634;1;;0;;cbk
4638;StaSwitch_4638;4637;1;;0;;cbk
4640;StaSwitch_4640;4639;1;;0;;cbk
4644;StaSwitch_4644;4643;1;;0;;cbk
4646;StaSwitch_4646;4645;1;;0;;cbk
4649;StaSwitch_4649;4648;1;;0;;cbk
4651;StaSwitch_4651;4650;1;;0;;cbk
4654;StaSwitch_4654;4653;1;;0;;cbk
4656;StaSwitch_4656;4655;1;;0;;cbk
4660;StaSwitch_4660;4659;1;;0;;cbk
4662;StaSwitch_4662;4661;1;;0;;cbk
4665;StaSwitch_4665;4664;1;;0;;cbk
4667;StaSwitch_4667;4666;1;;0;;cbk
4671;StaSwitch_4671;4670;1;;0;;cbk
4673;StaSwitch_4673;4672;1;;0;;cbk
4677;StaSwitch_4677;4676;1;;0;;cbk
4679;StaSwitch_4679;4678;1;;0;;cbk
4682;StaSwitch_4682;4681;1;;0;;cbk
4684;StaSwitch_4684;4683;1;;0;;cbk
4688;StaSwitch_4688;4687;1;;0;;cbk
4690;StaSwitch_4690;4689;1;;0;;cbk
4694;StaSwitch_4694;4693;1;;0;;cbk
4696;StaSwitch_4696;4695;1;;0;;cbk
4699;StaSwitch_4699;4698;1;;0;;cbk
4701;StaSwitch_4701;4700;1;;0;;cbk
4705;StaSwitch_4705;4704;1;;0;;cbk
4707;StaSwitch_4707;4706;1;;0;;cbk
4711;StaSwitch_4711;4710;1;;0;;cbk
4713;StaSwitch_4713;4712;1;;0;;cbk
4716;StaSwitch_4716;4715;1;;0;;cbk
4718;StaSwitch_4718;4717;1;;0;;cbk
4722;StaSwitch_4722;4721;1;;0;;cbk
4724;StaSwitch_4724;4723;1;;0;;cbk
4728;StaSwitch_4728;4727;1;;0;;cbk
4730;StaSwitch_4730;4729;1;;0;;cbk
4734;StaSwitch_4734;4733;1;;0;;cbk
4736;StaSwitch_4736;4735;1;;0;;cbk
4740;StaSwitch_4740;4739;1;;0;;cbk
4742;StaSwitch_4742;4741;1;;0;;cbk
4745;StaSwitch_4745;4744;1;;0;;cbk
4747;StaSwitch_4747;4746;1;;0;;cbk
4750;StaSwitch_4750;4749;1;;0;;cbk
4752;StaSwitch_4752;4751;1;;0;;cbk
4756;StaSwitch_4756;4755;1;;0;;cbk
4758;StaSwitch_4758;4757;1;;0;;cbk
4762;StaSwitch_4762;4761;1;;0;;cbk
4764;StaSwitch_4764;4763;1;;0;;cbk
4767;StaSwitch_4767;4766;1;;0;;cbk
4769;StaSwitch_4769;4768;1;;0;;cbk
4773;StaSwitch_4773;4772;1;;0;;cbk
4775;StaSwitch_4775;4774;1;;0;;cbk
4778;StaSwitch_4778;4777;1;;0;;cbk
4780;StaSwitch_4780;4779;1;;0;;cbk
4784;StaSwitch_4784;4783;1;;0;;cbk
4786;StaSwitch_4786;4785;1;;0;;cbk
4790;StaSwitch_4790;4789;1;;0;;cbk
4792;StaSwitch_4792;4791;1;;0;;cbk
4795;StaSwitch_4795;4794;1;;0;;cbk
4797;StaSwitch_4797;4796;1;;0;;cbk
4801;StaSwitch_4801;4800;1;;0;;cbk
4803;StaSwitch_4803;4802;1;;0;;cbk
4806;StaSwitch_4806;4805;1;;0;;cbk
4808;StaSwitch_4808;4807;1;;0;;cbk
4811;StaSwitch_4811;4810;1;;0;;cbk
4813;StaSwitch_4813;4812;1;;0;;cbk
4816;StaSwitch_4816;4815;1;;0;;cbk
4818;StaSwitch_4818;4817;1;;0;;cbk
4821;StaSwitch_4821;4820;1;;0;;cbk
4823;StaSwitch_4823;4822;1;;0;;cbk
4826;StaSwitch_4826;4825;1;;0;;cbk
4828;StaSwitch_4828;4827;1;;0;;cbk
4831;StaSwitch_4831;4830;1;;0;;cbk
4833;StaSwitch_4833;4832;1;;0;;cbk
4836;StaSwitch_4836;4835;1;;0;;cbk
4838;StaSwitch_4838;4837;1;;0;;cbk
4841;StaSwitch_4841;4840;1;;0;;cbk
4843;StaSwitch_4843;4842;1;;0;;cbk
4846;StaSwitch_4846;4845;1;;0;;cbk
4848;StaSwitch_4848;4847;1;;0;;cbk
4851;StaSwitch_4851;4850;1;;0;;cbk
4853;StaSwitch_4853;4852;1;;0;;cbk
4857;StaSwitch_4857;4856;1;;0;;cbk
4859;StaSwitch_4859;4858;1;;0;;cbk
4862;StaSwitch_4862;4861;1;;0;;cbk
4864;StaSwitch_4864;4863;1;;0;;cbk
4867;StaSwitch_4867;4866;1;;0;;cbk
4869;StaSwitch_4869;4868;1;;0;;cbk
4872;StaSwitch_4872;4871;1;;0;;cbk
4874;StaSwitch_4874;4873;1;;0;;cbk
4877;StaSwitch_4877;4876;1;;0;;cbk
4879;StaSwitch_4879;4878;1;;0;;cbk
4882;StaSwitch_4882;4881;1;;0;;cbk
4884;StaSwitch_4884;4883;1;;0;;cbk
4887;StaSwitch_4887;4886;1;;0;;cbk
4889;StaSwitch_4889;4888;1;;0;;cbk
4893;StaSwitch_4893;4892;1;;0;;cbk
4895;StaSwitch_4895;4894;1;;0;;cbk
4899;StaSwitch_4899;4898;1;;0;;cbk
4901;StaSwitch_4901;4900;1;;0;;cbk
4904;StaSwitch_4904;4903;1;;0;;cbk
4906;StaSwitch_4906;4905;1;;0;;cbk
4909;StaSwitch_4909;4908;1;;0;;cbk
4911;StaSwitch_4911;4910;1;;0;;cbk
4914;StaSwitch_4914;4913;1;;0;;cbk
4916;StaSwitch_4916;4915;1;;0;;cbk
4919;StaSwitch_4919;4918;1;;0;;cbk
4921;StaSwitch_4921;4920;1;;0;;cbk
4925;StaSwitch_4925;4924;1;;0;;cbk
4927;StaSwitch_4927;4926;1;;0;;cbk
4931;StaSwitch_4931;4930;1;;0;;cbk
4933;StaSwitch_4933;4932;1;;0;;cbk
4937;StaSwitch_4937;4936;1;;0;;cbk
4939;StaSwitch_4939;4938;1;;0;;cbk
4943;StaSwitch_4943;4942;1;;0;;cbk
4945;StaSwitch_4945;4944;1;;0;;cbk
4948;StaSwitch_4948;4947;1;;0;;cbk
4950;StaSwitch_4950;4949;1;;0;;cbk
4953;StaSwitch_4953;4952;1;;0;;cbk
4955;StaSwitch_4955;4954;1;;0;;cbk
4958;StaSwitch_4958;4957;1;;0;;cbk
4960;StaSwitch_4960;4959;1;;0;;cbk
4964;StaSwitch_4964;4963;1;;0;;cbk
4966;StaSwitch_4966;4965;1;;0;;cbk
4970;StaSwitch_4970;4969;1;;0;;cbk
4972;StaSwitch_4972;4971;1;;0;;cbk
4975;StaSwitch_4975;4974;1;;0;;cbk
4977;StaSwitch_4977;4976;1;;0;;cbk
4981;StaSwitch_4981;4980;1;;0;;cbk
4983;StaSwitch_4983;4982;1;;0;;cbk
4986;StaSwitch_4986;4985;1;;0;;cbk
4988;StaSwitch_4988;4987;1;;0;;cbk
4992;StaSwitch_4992;4991;1;;0;;cbk
4994;StaSwitch_4994;4993;1;;0;;cbk
4997;StaSwitch_4997;4996;1;;0;;cbk
4999;StaSwitch_4999;4998;1;;0;;cbk
5002;StaSwitch_5002;5001;1;;0;;cbk
5004;StaSwitch_5004;5003;1;;0;;cbk
5008;StaSwitch_5008;5007;1;;0;;cbk
5010;StaSwitch_5010;5009;1;;0;;cbk
5013;StaSwitch_5013;5012;1;;0;;cbk
5015;StaSwitch_5015;5014;1;;0;;cbk
5019;StaSwitch_5019;5018;1;;0;;cbk
5021;StaSwitch_5021;5020;1;;0;;cbk
5024;StaSwitch_5024;5023;1;;0;;cbk
5026;StaSwitch_5026;5025;1;;0;;cbk
5030;StaSwitch_5030;5029;1;;0;;cbk
5032;StaSwitch_5032;5031;1;;0;;cbk
5036;StaSwitch_5036;5035;1;;0;;cbk
5038;StaSwitch_5038;5037;1;;0;;cbk
5041;StaSwitch_5041;5040;1;;0;;cbk
5043;StaSwitch_5043;5042;1;;0;;cbk
5047;StaSwitch_5047;5046;1;;0;;cbk
5049;StaSwitch_5049;5048;1;;0;;cbk
5053;StaSwitch_5053;5052;1;;0;;cbk
5055;StaSwitch_5055;5054;1;;0;;cbk
5059;StaSwitch_5059;5058;1;;0;;cbk
5061;StaSwitch_5061;5060;1;;0;;cbk
5064;StaSwitch_5064;5063;1;;0;;cbk
5066;StaSwitch_5066;5065;1;;0;;cbk
5069;StaSwitch_5069;5068;1;;0;;cbk
5071;StaSwitch_5071;5070;1;;0;;cbk
5074;StaSwitch_5074;5073;1;;0;;cbk
5076;StaSwitch_5076;5075;1;;0;;cbk
5079;StaSwitch_5079;5078;1;;0;;cbk
5081;StaSwitch_5081;5080;1;;0;;cbk
5084;StaSwitch_5084;5083;1;;0;;cbk
5086;StaSwitch_5086;5085;1;;0;;cbk
5090;StaSwitch_5090;5089;1;;0;;cbk
5092;StaSwitch_5092;5091;1;;0;;cbk
5095;StaSwitch_5095;5094;1;;0;;cbk
5097;StaSwitch_5097;5096;1;;0;;cbk
5100;StaSwitch_5100;5099;1;;0;;cbk
5102;StaSwitch_5102;5101;1;;0;;cbk
5105;StaSwitch_5105;5104;1;;0;;cbk
5107;StaSwitch_5107;5106;1;;0;;cbk
5110;StaSwitch_5110;5109;1;;0;;cbk
5112;StaSwitch_5112;5111;1;;0;;cbk
5116;StaSwitch_5116;5115;1;;0;;cbk
5118;StaSwitch_5118;5117;1;;0;;cbk
5121;StaSwitch_5121;5120;1;;0;;cbk
5123;StaSwitch_5123;5122;1;;0;;cbk
5127;StaSwitch_5127;5126;1;;0;;cbk
5129;StaSwitch_5129;5128;1;;0;;cbk
5132;StaSwitch_5132;5131;1;;0;;cbk
5134;StaSwitch_5134;5133;1;;0;;cbk
5138;StaSwitch_5138;5137;1;;0;;cbk
5140;StaSwitch_5140;5139;1;;0;;cbk
5144;StaSwitch_5144;5143;1;;0;;cbk
5146;StaSwitch_5146;5145;1;;0;;cbk
5150;StaSwitch_5150;5149;1;;0;;cbk
5152;StaSwitch_5152;5151;1;;0;;cbk
5155;StaSwitch_5155;5154;1;;0;;cbk
5157;StaSwitch_5157;5156;1;;0;;cbk
5161;StaSwitch_5161;5160;1;;0;;cbk
5163;StaSwitch_5163;5162;1;;0;;cbk
5166;StaSwitch_5166;5165;1;;0;;cbk
5168;StaSwitch_5168;5167;1;;0;;cbk
5172;StaSwitch_5172;5171;1;;0;;cbk
5174;StaSwitch_5174;5173;1;;0;;cbk
5178;StaSwitch_5178;5177;1;;0;;cbk
5180;StaSwitch_5180;5179;1;;0;;cbk
5184;StaSwitch_5184;5183;1;;0;;cbk
5186;StaSwitch_5186;5185;1;;0;;cbk
5189;StaSwitch_5189;5188;1;;0;;cbk
5191;StaSwitch_5191;5190;1;;0;;cbk
5194;StaSwitch_5194;5193;1;;0;;cbk
5196;StaSwitch_5196;5195;1;;0;;cbk
5200;StaSwitch_5200;5199;1;;0;;cbk
5202;StaSwitch_5202;5201;1;;0;;cbk
5206;StaSwitch_5206;5205;1;;0;;cbk
5208;StaSwitch_5208;5207;1;;0;;cbk
5212;StaSwitch_5212;5211;1;;0;;cbk
5214;StaSwitch_5214;5213;1;;0;;cbk
5217;StaSwitch_5217;5216;1;;0;;cbk
5219;StaSwitch_5219;5218;1;;0;;cbk
5223;StaSwitch_5223;5222;1;;0;;cbk
5225;StaSwitch_5225;5224;1;;0;;cbk
5229;StaSwitch_5229;5228;1;;0;;cbk
5231;StaSwitch_5231;5230;1;;0;;cbk
5235;StaSwitch_5235;5234;1;;0;;cbk
5237;StaSwitch_5237;5236;1;;0;;cbk
5241;StaSwitch_5241;5240;1;;0;;cbk
5243;StaSwitch_5243;5242;1;;0;;cbk
5246;StaSwitch_5246;5245;1;;0;;cbk
5248;StaSwitch_5248;5247;1;;0;;cbk
5252;StaSwitch_5252;5251;1;;0;;cbk
5254;StaSwitch_5254;5253;1;;0;;cbk
5257;StaSwitch_5257;5256;1;;0;;cbk
5259;StaSwitch_5259;5258;1;;0;;cbk
5262;StaSwitch_5262;5261;1;;0;;cbk
5264;StaSwitch_5264;5263;1;;0;;cbk
5268;StaSwitch_5268;5267;1;;0;;cbk
5270;StaSwitch_5270;5269;1;;0;;cbk
5273;StaSwitch_5273;5272;1;;0;;cbk
5275;StaSwitch_5275;5274;1;;0;;cbk
5279;StaSwitch_5279;5278;1;;0;;cbk
5281;StaSwitch_5281;5280;1;;0;;cbk
5284;StaSwitch_5284;5283;1;;0;;cbk
5286;StaSwitch_5286;5285;1;;0;;cbk
5290;StaSwitch_5290;5289;1;;0;;cbk
5292;StaSwitch_5292;5291;1;;0;;cbk
5295;StaSwitch_5295;5294;1;;0;;cbk
5297;StaSwitch_5297;5296;1;;0;;cbk
5300;StaSwitch_5300;5299;1;;0;;cbk
5302;StaSwitch_5302;5301;1;;0;;cbk
5306;StaSwitch_5306;5305;1;;0;;cbk
5308;StaSwitch_5308;5307;1;;0;;cbk
5311;StaSwitch_5311;5310;1;;0;;cbk
5313;StaSwitch_5313;5312;1;;0;;cbk
5317;StaSwitch_5317;5316;1;;0;;cbk
5319;StaSwitch_5319;5318;1;;0;;cbk
5323;StaSwitch_5323;5322;1;;0;;cbk
5325;StaSwitch_5325;5324;1;;0;;cbk
5328;StaSwitch_5328;5327;1;;0;;cbk
5330;StaSwitch_5330;5329;1;;0;;cbk
5333;StaSwitch_5333;5332;1;;0;;cbk
5335;StaSwitch_5335;5334;1;;0;;cbk
5339;StaSwitch_5339;5338;1;;0;;cbk
5341;StaSwitch_5341;5340;1;;0;;cbk
5344;StaSwitch_5344;5343;1;;0;;cbk
5346;StaSwitch_5346;5345;1;;0;;cbk
5350;StaSwitch_5350;5349;1;;0;;cbk
5352;StaSwitch_5352;5351;1;;0;;cbk
5355;StaSwitch_5355;5354;1;;0;;cbk
5357;StaSwitch_5357;5356;1;;0;;cbk
5360;StaSwitch_5360;5359;1;;0;;cbk
5362;StaSwitch_5362;5361;1;;0;;cbk
5366;StaSwitch_5366;5365;1;;0;;cbk
5368;StaSwitch_5368;5367;1;;0;;cbk
5372;StaSwitch_5372;5371;1;;0;;cbk
5374;StaSwitch_5374;5373;1;;0;;cbk
5377;StaSwitch_5377;5376;1;;0;;cbk
5379;StaSwitch_5379;5378;1;;0;;cbk
5382;StaSwitch_5382;5381;1;;0;;cbk
5384;StaSwitch_5384;5383;1;;0;;cbk
5388;StaSwitch_5388;5387;1;;0;;cbk
5390;StaSwitch_5390;5389;1;;0;;cbk
5394;StaSwitch_5394;5393;1;;0;;cbk
5396;StaSwitch_5396;5395;1;;0;;cbk
5400;StaSwitch_5400;5399;1;;0;;cbk
5402;StaSwitch_5402;5401;1;;0;;cbk
5406;StaSwitch_5406;5405;1;;0;;cbk
5408;StaSwitch_5408;5407;1;;0;;cbk
5412;StaSwitch_5412;5411;1;;0;;cbk
5414;StaSwitch_5414;5413;1;;0;;cbk
5417;StaSwitch_5417;5416;1;;0;;cbk
5419;StaSwitch_5419;5418;1;;0;;cbk
5423;StaSwitch_5423;5422;1;;0;;cbk
5425;StaSwitch_5425;5424;1;;0;;cbk
5428;StaSwitch_5428;5427;1;;0;;cbk
5430;StaSwitch_5430;5429;1;;0;;cbk
5434;StaSwitch_5434;5433;1;;0;;cbk
5436;StaSwitch_5436;5435;1;;0;;cbk
5440;StaSwitch_5440;5439;1;;0;;cbk
5442;StaSwitch_5442;5441;1;;0;;cbk
5446;StaSwitch_5446;5445;1;;0;;cbk
5448;StaSwitch_5448;5447;1;;0;;cbk
5452;StaSwitch_5452;5451;1;;0;;cbk
5454;StaSwitch_5454;5453;1;;0;;cbk
5458;StaSwitch_5458;5457;1;;0;;cbk
5460;StaSwitch_5460;5459;1;;0;;cbk
5464;StaSwitch_5464;5463;1;;0;;cbk
5466;StaSwitch_5466;5465;1;;0;;cbk
5469;StaSwitch_5469;5468;1;;0;;cbk
5471;StaSwitch_5471;5470;1;;0;;cbk
5475;StaSwitch_5475;5474;1;;0;;cbk
5477;StaSwitch_5477;5476;1;;0;;cbk
5481;StaSwitch_5481;5480;1;;0;;cbk
5483;StaSwitch_5483;5482;1;;0;;cbk
5487;StaSwitch_5487;5486;1;;0;;cbk
5489;StaSwitch_5489;5488;1;;0;;cbk
5493;StaSwitch_5493;5492;1;;0;;cbk
5495;StaSwitch_5495;5494;1;;0;;cbk
5499;StaSwitch_5499;5498;1;;0;;cbk
5501;StaSwitch_5501;5500;1;;0;;cbk
5505;StaSwitch_5505;5504;1;;0;;cbk
5507;StaSwitch_5507;5506;1;;0;;cbk
5511;StaSwitch_5511;5510;1;;0;;cbk
5513;StaSwitch_5513;5512;1;;0;;cbk
5517;StaSwitch_5517;5516;1;;0;;cbk
5519;StaSwitch_5519;5518;1;;0;;cbk
5523;StaSwitch_5523;5522;1;;0;;cbk
5525;StaSwitch_5525;5524;1;;0;;cbk
5529;StaSwitch_5529;5528;1;;0;;cbk
5531;StaSwitch_5531;5530;1;;0;;cbk
5535;StaSwitch_5535;5534;1;;0;;cbk
5537;StaSwitch_5537;5536;1;;0;;cbk
5541;StaSwitch_5541;5540;1;;0;;cbk
5543;StaSwitch_5543;5542;1;;0;;cbk
5547;StaSwitch_5547;5546;1;;0;;cbk
5549;StaSwitch_5549;5548;1;;0;;cbk
5553;StaSwitch_5553;5552;1;;0;;cbk
5555;StaSwitch_5555;5554;1;;0;;cbk
5559;StaSwitch_5559;5558;1;;0;;cbk
5561;StaSwitch_5561;5560;1;;0;;cbk
5565;StaSwitch_5565;5564;1;;0;;cbk
5567;StaSwitch_5567;5566;1;;0;;cbk
5571;StaSwitch_5571;5570;1;;0;;cbk
5573;StaSwitch_5573;5572;1;;0;;cbk
5577;StaSwitch_5577;5576;1;;0;;cbk
5579;StaSwitch_5579;5578;1;;0;;cbk
5583;StaSwitch_5583;5582;1;;0;;cbk
5585;StaSwitch_5585;5584;1;;0;;cbk
5589;StaSwitch_5589;5588;1;;0;;cbk
5591;StaSwitch_5591;5590;1;;0;;cbk
5595;StaSwitch_5595;5594;1;;0;;cbk
5597;StaSwitch_5597;5596;1;;0;;cbk
5601;StaSwitch_5601;5600;1;;0;;cbk
5603;StaSwitch_5603;5602;1;;0;;cbk
5607;StaSwitch_5607;5606;1;;0;;cbk
5609;StaSwitch_5609;5608;1;;0;;cbk
5613;StaSwitch_5613;5612;1;;0;;cbk
5615;StaSwitch_5615;5614;1;;0;;cbk
5619;StaSwitch_5619;5618;1;;0;;cbk
5621;StaSwitch_5621;5620;1;;0;;cbk
5625;StaSwitch_5625;5624;1;;0;;cbk
5627;StaSwitch_5627;5626;1;;0;;cbk
5631;StaSwitch_5631;5630;1;;0;;cbk
5633;StaSwitch_5633;5632;1;;0;;cbk
5637;StaSwitch_5637;5636;1;;0;;cbk
5639;StaSwitch_5639;5638;1;;0;;cbk
5643;StaSwitch_5643;5642;1;;0;;cbk
5645;StaSwitch_5645;5644;1;;0;;cbk
5649;StaSwitch_5649;5648;1;;0;;cbk
5651;StaSwitch_5651;5650;1;;0;;cbk
5655;StaSwitch_5655;5654;1;;0;;cbk
5657;StaSwitch_5657;5656;1;;0;;cbk
5661;StaSwitch_5661;5660;1;;0;;cbk
5663;StaSwitch_5663;5662;1;;0;;cbk
5667;StaSwitch_5667;5666;1;;0;;cbk
5669;StaSwitch_5669;5668;1;;0;;cbk
5673;StaSwitch_5673;5672;1;;0;;cbk
5675;StaSwitch_5675;5674;1;;0;;cbk
5678;StaSwitch_5678;5677;1;;0;;cbk
5680;StaSwitch_5680;5679;1;;0;;cbk
5683;StaSwitch_5683;5682;1;;0;;cbk
5685;StaSwitch_5685;5684;1;;0;;cbk
5689;StaSwitch_5689;5688;1;;0;;cbk
5691;StaSwitch_5691;5690;1;;0;;cbk
5694;StaSwitch_5694;5693;1;;0;;cbk
5696;StaSwitch_5696;5695;1;;0;;cbk
5700;StaSwitch_5700;5699;1;;0;;cbk
5702;StaSwitch_5702;5701;1;;0;;cbk
5706;StaSwitch_5706;5705;1;;0;;cbk
5708;StaSwitch_5708;5707;1;;0;;cbk
5711;StaSwitch_5711;5710;1;;0;;cbk
5713;StaSwitch_5713;5712;1;;0;;cbk
5717;StaSwitch_5717;5716;1;;0;;cbk
5719;StaSwitch_5719;5718;1;;0;;cbk
5722;StaSwitch_5722;5721;1;;0;;cbk
5724;StaSwitch_5724;5723;1;;0;;cbk
5728;StaSwitch_5728;5727;1;;0;;cbk
5730;StaSwitch_5730;5729;1;;0;;cbk
5733;StaSwitch_5733;5732;1;;0;;cbk
5735;StaSwitch_5735;5734;1;;0;;cbk
5739;StaSwitch_5739;5738;1;;0;;cbk
5741;StaSwitch_5741;5740;1;;0;;cbk
5744;StaSwitch_5744;5743;1;;0;;cbk
5746;StaSwitch_5746;5745;1;;0;;cbk
5749;StaSwitch_5749;5748;1;;0;;cbk
5751;StaSwitch_5751;5750;1;;0;;cbk
5754;StaSwitch_5754;5753;1;;0;;cbk
5756;StaSwitch_5756;5755;1;;0;;cbk
5760;StaSwitch_5760;5759;1;;0;;cbk
5762;StaSwitch_5762;5761;1;;0;;cbk
5765;StaSwitch_5765;5764;1;;0;;cbk
5767;StaSwitch_5767;5766;1;;0;;cbk
5771;StaSwitch_5771;5770;1;;0;;cbk
5773;StaSwitch_5773;5772;1;;0;;cbk
5777;StaSwitch_5777;5776;1;;0;;cbk
5779;StaSwitch_5779;5778;1;;0;;cbk
5783;StaSwitch_5783;5782;1;;0;;cbk
5785;StaSwitch_5785;5784;1;;0;;cbk
5789;StaSwitch_5789;5788;1;;0;;cbk
5791;StaSwitch_5791;5790;1;;0;;cbk
5795;StaSwitch_5795;5794;1;;0;;cbk
5797;StaSwitch_5797;5796;1;;0;;cbk
5801;StaSwitch_5801;5800;1;;0;;cbk
5803;StaSwitch_5803;5802;1;;0;;cbk
5807;StaSwitch_5807;5806;1;;0;;cbk
5809;StaSwitch_5809;5808;1;;0;;cbk
5812;StaSwitch_5812;5811;1;;0;;cbk
5814;StaSwitch_5814;5813;1;;0;;cbk
5818;StaSwitch_5818;5817;1;;0;;cbk
5820;StaSwitch_5820;5819;1;;0;;cbk
5823;StaSwitch_5823;5822;1;;0;;cbk
5825;StaSwitch_5825;5824;1;;0;;cbk
5829;StaSwitch_5829;5828;1;;0;;cbk
5831;StaSwitch_5831;5830;1;;0;;cbk
5835;StaSwitch_5835;5834;1;;0;;cbk
5837;StaSwitch_5837;5836;1;;0;;cbk
5841;StaSwitch_5841;5840;1;;0;;cbk
5843;StaSwitch_5843;5842;1;;0;;cbk
5847;StaSwitch_5847;5846;1;;0;;cbk
5849;StaSwitch_5849;5848;1;;0;;cbk
5852;StaSwitch_5852;5851;1;;0;;cbk
5854;StaSwitch_5854;5853;1;;0;;cbk
5858;StaSwitch_5858;5857;1;;0;;cbk
5860;StaSwitch_5860;5859;1;;0;;cbk
5864;StaSwitch_5864;5863;1;;0;;cbk
5866;StaSwitch_5866;5865;1;;0;;cbk
5870;StaSwitch_5870;5869;1;;0;;cbk
5872;StaSwitch_5872;5871;1;;0;;cbk
5876;StaSwitch_5876;5875;1;;0;;cbk
5878;StaSwitch_5878;5877;1;;0;;cbk
5882;StaSwitch_5882;5881;1;;0;;cbk
5884;StaSwitch_5884;5883;1;;0;;cbk
5887;StaSwitch_5887;5886;1;;0;;cbk
5889;StaSwitch_5889;5888;1;;0;;cbk
5893;StaSwitch_5893;5892;1;;0;;cbk
5895;StaSwitch_5895;5894;1;;0;;cbk
5898;StaSwitch_5898;5897;1;;0;;cbk
5900;StaSwitch_5900;5899;1;;0;;cbk
5904;StaSwitch_5904;5903;1;;0;;cbk
5906;StaSwitch_5906;5905;1;;0;;cbk
5910;StaSwitch_5910;5909;1;;0;;cbk
5912;StaSwitch_5912;5911;1;;0;;cbk
5916;StaSwitch_5916;5915;1;;0;;cbk
5918;StaSwitch_5918;5917;1;;0;;cbk
5922;StaSwitch_5922;5921;1;;0;;cbk
5924;StaSwitch_5924;5923;1;;0;;cbk
5927;StaSwitch_5927;5926;1;;0;;cbk
5929;StaSwitch_5929;5928;1;;0;;cbk
5932;StaSwitch_5932;5931;1;;0;;cbk
5934;StaSwitch_5934;5933;1;;0;;cbk
5938;StaSwitch_5938;5937;1;;0;;cbk
5940;StaSwitch_5940;5939;1;;0;;cbk
5944;StaSwitch_5944;5943;1;;0;;cbk
5946;StaSwitch_5946;5945;1;;0;;cbk
5950;StaSwitch_5950;5949;1;;0;;cbk
5952;StaSwitch_5952;5951;1;;0;;cbk
5956;StaSwitch_5956;5955;1;;0;;cbk
5958;StaSwitch_5958;5957;1;;0;;cbk
5962;StaSwitch_5962;5961;1;;0;;cbk
5964;StaSwitch_5964;5963;1;;0;;cbk
5968;StaSwitch_5968;5967;1;;0;;cbk
5970;StaSwitch_5970;5969;1;;0;;cbk
5973;StaSwitch_5973;5972;1;;0;;cbk
5975;StaSwitch_5975;5974;1;;0;;cbk
5979;StaSwitch_5979;5978;1;;0;;cbk
5981;StaSwitch_5981;5980;1;;0;;cbk
5985;StaSwitch_5985;5984;1;;0;;cbk
5987;StaSwitch_5987;5986;1;;0;;cbk
5990;StaSwitch_5990;5989;1;;0;;cbk
5992;StaSwitch_5992;5991;1;;0;;cbk
5996;StaSwitch_5996;5995;1;;0;;cbk
5998;StaSwitch_5998;5997;1;;0;;cbk
6002;StaSwitch_6002;6001;1;;0;;cbk
6004;StaSwitch_6004;6003;1;;0;;cbk
6008;StaSwitch_6008;6007;1;;0;;cbk
6010;StaSwitch_6010;6009;1;;0;;cbk
6014;StaSwitch_6014;6013;1;;0;;cbk
6016;StaSwitch_6016;6015;1;;0;;cbk
6019;StaSwitch_6019;6018;1;;0;;cbk
6021;StaSwitch_6021;6020;1;;0;;cbk
6025;StaSwitch_6025;6024;1;;0;;cbk
6027;StaSwitch_6027;6026;1;;0;;cbk
6031;StaSwitch_6031;6030;1;;0;;cbk
6033;StaSwitch_6033;6032;1;;0;;cbk
6036;StaSwitch_6036;6035;1;;0;;cbk
6038;StaSwitch_6038;6037;1;;0;;cbk
6042;StaSwitch_6042;6041;1;;0;;cbk
6044;StaSwitch_6044;6043;1;;0;;cbk
6048;StaSwitch_6048;6047;1;;0;;cbk
6050;StaSwitch_6050;6049;1;;0;;cbk
6054;StaSwitch_6054;6053;1;;0;;cbk
6056;StaSwitch_6056;6055;1;;0;;cbk
6060;StaSwitch_6060;6059;1;;0;;cbk
6062;StaSwitch_6062;6061;1;;0;;cbk
6065;StaSwitch_6065;6064;1;;0;;cbk
6067;StaSwitch_6067;6066;1;;0;;cbk
6071;StaSwitch_6071;6070;1;;0;;cbk
6073;StaSwitch_6073;6072;1;;0;;cbk
6077;StaSwitch_6077;6076;1;;0;;cbk
6079;StaSwitch_6079;6078;1;;0;;cbk
6083;StaSwitch_6083;6082;1;;0;;cbk
6085;StaSwitch_6085;6084;1;;0;;cbk
6089;StaSwitch_6089;6088;1;;0;;cbk
6091;StaSwitch_6091;6090;1;;0;;cbk
6095;StaSwitch_6095;6094;1;;0;;cbk
6097;StaSwitch_6097;6096;1;;0;;cbk
6101;StaSwitch_6101;6100;1;;0;;cbk
6103;StaSwitch_6103;6102;1;;0;;cbk
6107;StaSwitch_6107;6106;1;;0;;cbk
6109;StaSwitch_6109;6108;1;;0;;cbk
6112;StaSwitch_6112;6111;1;;0;;cbk
6114;StaSwitch_6114;6113;1;;0;;cbk
6118;StaSwitch_6118;6117;1;;0;;cbk
6120;StaSwitch_6120;6119;1;;0;;cbk
6124;StaSwitch_6124;6123;1;;0;;cbk
6126;StaSwitch_6126;6125;1;;0;;cbk
6129;StaSwitch_6129;6128;1;;0;;cbk
6131;StaSwitch_6131;6130;1;;0;;cbk
6135;StaSwitch_6135;6134;1;;0;;cbk
6137;StaSwitch_6137;6136;1;;0;;cbk
6141;StaSwitch_6141;6140;1;;0;;cbk
6143;StaSwitch_6143;6142;1;;0;;cbk
6147;StaSwitch_6147;6146;1;;0;;cbk
6149;StaSwitch_6149;6148;1;;0;;cbk
6153;StaSwitch_6153;6152;1;;0;;cbk
6155;StaSwitch_6155;6154;1;;0;;cbk
6159;StaSwitch_6159;6158;1;;0;;cbk
6161;StaSwitch_6161;6160;1;;0;;cbk
6165;StaSwitch_6165;6164;1;;0;;cbk
6167;StaSwitch_6167;6166;1;;0;;cbk
6170;StaSwitch_6170;6169;1;;0;;cbk
6172;StaSwitch_6172;6171;1;;0;;cbk
6175;StaSwitch_6175;6174;1;;0;;cbk
6177;StaSwitch_6177;6176;1;;0;;cbk
6180;StaSwitch_6180;6179;1;;0;;cbk
6182;StaSwitch_6182;6181;1;;0;;cbk
6185;StaSwitch_6185;6184;1;;0;;cbk
6187;StaSwitch_6187;6186;1;;0;;cbk
6191;StaSwitch_6191;6190;1;;0;;cbk
6193;StaSwitch_6193;6192;1;;0;;cbk
6197;StaSwitch_6197;6196;1;;0;;cbk
6199;StaSwitch_6199;6198;1;;0;;cbk
6203;StaSwitch_6203;6202;1;;0;;cbk
6205;StaSwitch_6205;6204;1;;0;;cbk
6209;StaSwitch_6209;6208;1;;0;;cbk
6211;StaSwitch_6211;6210;1;;0;;cbk
6215;StaSwitch_6215;6214;1;;0;;cbk
6217;StaSwitch_6217;6216;1;;0;;cbk
6220;StaSwitch_6220;6219;1;;0;;cbk
6222;StaSwitch_6222;6221;1;;0;;cbk
6225;StaSwitch_6225;6224;1;;0;;cbk
6227;StaSwitch_6227;6226;1;;0;;cbk
6231;StaSwitch_6231;6230;1;;0;;cbk
6233;StaSwitch_6233;6232;1;;0;;cbk
6237;StaSwitch_6237;6236;1;;0;;cbk
6239;StaSwitch_6239;6238;1;;0;;cbk
6243;StaSwitch_6243;6242;1;;0;;cbk
6245;StaSwitch_6245;6244;1;;0;;cbk
6249;StaSwitch_6249;6248;1;;0;;cbk
6251;StaSwitch_6251;6250;1;;0;;cbk
6255;StaSwitch_6255;6254;1;;0;;cbk
6257;StaSwitch_6257;6256;1;;0;;cbk
6261;StaSwitch_6261;6260;1;;0;;cbk
6263;StaSwitch_6263;6262;1;;0;;cbk
6267;StaSwitch_6267;6266;1;;0;;cbk
6269;StaSwitch_6269;6268;1;;0;;cbk
6272;StaSwitch_6272;6271;1;;0;;cbk
6274;StaSwitch_6274;6273;1;;0;;cbk
6278;StaSwitch_6278;6277;1;;0;;cbk
6280;StaSwitch_6280;6279;1;;0;;cbk
6284;StaSwitch_6284;6283;1;;0;;cbk
6286;StaSwitch_6286;6285;1;;0;;cbk
6289;StaSwitch_6289;6288;1;;0;;cbk
6291;StaSwitch_6291;6290;1;;0;;cbk
6294;StaSwitch_6294;6293;1;;0;;cbk
6296;StaSwitch_6296;6295;1;;0;;cbk
6299;StaSwitch_6299;6298;1;;0;;cbk
6301;StaSwitch_6301;6300;1;;0;;cbk
6304;StaSwitch_6304;6303;1;;0;;cbk
6306;StaSwitch_6306;6305;1;;0;;cbk
6309;StaSwitch_6309;6308;1;;0;;cbk
6311;StaSwitch_6311;6310;1;;0;;cbk
6315;StaSwitch_6315;6314;1;;0;;cbk
6317;StaSwitch_6317;6316;1;;0;;cbk
6321;StaSwitch_6321;6320;1;;0;;cbk
6323;StaSwitch_6323;6322;1;;0;;cbk
6326;StaSwitch_6326;6325;1;;0;;cbk
6328;StaSwitch_6328;6327;1;;0;;cbk
6332;StaSwitch_6332;6331;1;;0;;cbk
6334;StaSwitch_6334;6333;1;;0;;cbk
6337;StaSwitch_6337;6336;1;;0;;cbk
6339;StaSwitch_6339;6338;1;;0;;cbk
6343;StaSwitch_6343;6342;1;;0;;cbk
6345;StaSwitch_6345;6344;1;;0;;cbk
6349;StaSwitch_6349;6348;1;;0;;cbk
6351;StaSwitch_6351;6350;1;;0;;cbk
6354;StaSwitch_6354;6353;1;;0;;cbk
6356;StaSwitch_6356;6355;1;;0;;cbk
6360;StaSwitch_6360;6359;1;;0;;cbk
6362;StaSwitch_6362;6361;1;;0;;cbk
6365;StaSwitch_6365;6364;1;;0;;cbk
6367;StaSwitch_6367;6366;1;;0;;cbk
6371;StaSwitch_6371;6370;1;;0;;cbk
6373;StaSwitch_6373;6372;1;;0;;cbk
6377;StaSwitch_6377;6376;1;;0;;cbk
6379;StaSwitch_6379;6378;1;;0;;cbk
6383;StaSwitch_6383;6382;1;;0;;cbk
6385;StaSwitch_6385;6384;1;;0;;cbk
6389;StaSwitch_6389;6388;1;;0;;cbk
6391;StaSwitch_6391;6390;1;;0;;cbk
6394;StaSwitch_6394;6393;1;;0;;cbk
6396;StaSwitch_6396;6395;1;;0;;cbk
6399;StaSwitch_6399;6398;1;;0;;cbk
6401;StaSwitch_6401;6400;1;;0;;cbk
6405;StaSwitch_6405;6404;1;;0;;cbk
6407;StaSwitch_6407;6406;1;;0;;cbk
6411;StaSwitch_6411;6410;1;;0;;cbk
6413;StaSwitch_6413;6412;1;;0;;cbk
6417;StaSwitch_6417;6416;1;;0;;cbk
6419;StaSwitch_6419;6418;1;;0;;cbk
6423;StaSwitch_6423;6422;1;;0;;cbk
6425;StaSwitch_6425;6424;1;;0;;cbk
6429;StaSwitch_6429;6428;1;;0;;cbk
6431;StaSwitch_6431;6430;1;;0;;cbk
6435;StaSwitch_6435;6434;1;;0;;cbk
6437;StaSwitch_6437;6436;1;;0;;cbk
6441;StaSwitch_6441;6440;1;;0;;cbk
6443;StaSwitch_6443;6442;1;;0;;cbk
6447;StaSwitch_6447;6446;1;;0;;cbk
6449;StaSwitch_6449;6448;1;;0;;cbk
6453;StaSwitch_6453;6452;1;;0;;cbk
6455;StaSwitch_6455;6454;1;;0;;cbk
6458;StaSwitch_6458;6457;1;;0;;cbk
6460;StaSwitch_6460;6459;1;;0;;cbk
6464;StaSwitch_6464;6463;1;;0;;cbk
6466;StaSwitch_6466;6465;1;;0;;cbk
6470;StaSwitch_6470;6469;1;;0;;cbk
6472;StaSwitch_6472;6471;1;;0;;cbk
6476;StaSwitch_6476;6475;1;;0;;cbk
6478;StaSwitch_6478;6477;1;;0;;cbk
6481;StaSwitch_6481;6480;1;;0;;cbk
6483;StaSwitch_6483;6482;1;;0;;cbk
6487;StaSwitch_6487;6486;1;;0;;cbk
6489;StaSwitch_6489;6488;1;;0;;cbk
6493;StaSwitch_6493;6492;1;;0;;cbk
6495;StaSwitch_6495;6494;1;;0;;cbk
6499;StaSwitch_6499;6498;1;;0;;cbk
6501;StaSwitch_6501;6500;1;;0;;cbk
6505;StaSwitch_6505;6504;1;;0;;cbk
6507;StaSwitch_6507;6506;1;;0;;cbk
6510;StaSwitch_6510;6509;1;;0;;cbk
6512;StaSwitch_6512;6511;1;;0;;cbk
6516;StaSwitch_6516;6515;1;;0;;cbk
6518;StaSwitch_6518;6517;1;;0;;cbk
6521;StaSwitch_6521;6520;1;;0;;cbk
6523;StaSwitch_6523;6522;1;;0;;cbk
6527;StaSwitch_6527;6526;1;;0;;cbk
6529;StaSwitch_6529;6528;1;;0;;cbk
6532;StaSwitch_6532;6531;1;;0;;cbk
6534;StaSwitch_6534;6533;1;;0;;cbk
6538;StaSwitch_6538;6537;1;;0;;cbk
6540;StaSwitch_6540;6539;1;;0;;cbk
6544;StaSwitch_6544;6543;1;;0;;cbk
6546;StaSwitch_6546;6545;1;;0;;cbk
6550;StaSwitch_6550;6549;1;;0;;cbk
6552;StaSwitch_6552;6551;1;;0;;cbk
6555;StaSwitch_6555;6554;1;;0;;cbk
6557;StaSwitch_6557;6556;1;;0;;cbk
6561;StaSwitch_6561;6560;1;;0;;cbk
6563;StaSwitch_6563;6562;1;;0;;cbk
6566;StaSwitch_6566;6565;1;;0;;cbk
6568;StaSwitch_6568;6567;1;;0;;cbk
6572;StaSwitch_6572;6571;1;;0;;cbk
6574;StaSwitch_6574;6573;1;;0;;cbk
6578;StaSwitch_6578;6577;1;;0;;cbk
6580;StaSwitch_6580;6579;1;;0;;cbk
6584;StaSwitch_6584;6583;1;;0;;cbk
6586;StaSwitch_6586;6585;1;;0;;cbk
6590;StaSwitch_6590;6589;1;;0;;cbk
6592;StaSwitch_6592;6591;1;;0;;cbk
6596;StaSwitch_6596;6595;1;;0;;cbk
6598;StaSwitch_6598;6597;1;;0;;cbk
6602;StaSwitch_6602;6601;1;;0;;cbk
6604;StaSwitch_6604;6603;1;;0;;cbk
6608;StaSwitch_6608;6607;1;;0;;cbk
6610;StaSwitch_6610;6609;1;;0;;cbk
6613;StaSwitch_6613;6612;1;;0;;cbk
6615;StaSwitch_6615;6614;1;;0;;cbk
6618;StaSwitch_6618;6617;1;;0;;cbk
6620;StaSwitch_6620;6619;1;;0;;cbk
6623;StaSwitch_6623;6622;1;;0;;cbk
6625;StaSwitch_6625;6624;1;;0;;cbk
6628;StaSwitch_6628;6627;1;;0;;cbk
6630;StaSwitch_6630;6629;1;;0;;cbk
6633;StaSwitch_6633;6632;1;;0;;cbk
6635;StaSwitch_6635;6634;1;;0;;cbk
6638;StaSwitch_6638;6637;1;;0;;cbk
6640;StaSwitch_6640;6639;1;;0;;cbk
6644;StaSwitch_6644;6643;1;;0;;cbk
6646;StaSwitch_6646;6645;1;;0;;cbk
6649;StaSwitch_6649;6648;1;;0;;cbk
6651;StaSwitch_6651;6650;1;;0;;cbk
6655;StaSwitch_6655;6654;1;;0;;cbk
6657;StaSwitch_6657;6656;1;;0;;cbk
6660;StaSwitch_6660;6659;1;;0;;cbk
6662;StaSwitch_6662;6661;1;;0;;cbk
6666;StaSwitch_6666;6665;1;;0;;cbk
6668;StaSwitch_6668;6667;1;;0;;cbk
6672;StaSwitch_6672;6671;1;;0;;cbk
6674;StaSwitch_6674;6673;1;;0;;cbk
6678;StaSwitch_6678;6677;1;;0;;cbk
6680;StaSwitch_6680;6679;1;;0;;cbk
6684;StaSwitch_6684;6683;1;;0;;cbk
6686;StaSwitch_6686;6685;1;;0;;cbk
6690;StaSwitch_6690;6689;1;;0;;cbk
6692;StaSwitch_6692;6691;1;;0;;cbk
6696;StaSwitch_6696;6695;1;;0;;cbk
6698;StaSwitch_6698;6697;1;;0;;cbk
6702;StaSwitch_6702;6701;1;;0;;cbk
6704;StaSwitch_6704;6703;1;;0;;cbk
6707;StaSwitch_6707;6706;1;;0;;cbk
6709;StaSwitch_6709;6708;1;;0;;cbk
6713;StaSwitch_6713;6712;1;;0;;cbk
6715;StaSwitch_6715;6714;1;;0;;cbk
6719;StaSwitch_6719;6718;1;;0;;cbk
6721;StaSwitch_6721;6720;1;;0;;cbk
6724;StaSwitch_6724;6723;1;;0;;cbk
6726;StaSwitch_6726;6725;1;;0;;cbk
6730;StaSwitch_6730;6729;1;;0;;cbk
6732;StaSwitch_6732;6731;1;;0;;cbk
6735;StaSwitch_6735;6734;1;;0;;cbk
6737;StaSwitch_6737;6736;1;;0;;cbk
6741;StaSwitch_6741;6740;1;;0;;cbk
6743;StaSwitch_6743;6742;1;;0;;cbk
6747;StaSwitch_6747;6746;1;;0;;cbk
6749;StaSwitch_6749;6748;1;;0;;cbk
6752;StaSwitch_6752;6751;1;;0;;cbk
6754;StaSwitch_6754;6753;1;;0;;cbk
6757;StaSwitch_6757;6756;1;;0;;cbk
6759;StaSwitch_6759;6758;1;;0;;cbk
6762;StaSwitch_6762;6761;1;;0;;cbk
6764;StaSwitch_6764;6763;1;;0;;cbk
6767;StaSwitch_6767;6766;1;;0;;cbk
6769;StaSwitch_6769;6768;1;;0;;cbk
6773;StaSwitch_6773;6772;1;;0;;cbk
6775;StaSwitch_6775;6774;1;;0;;cbk
6778;StaSwitch_6778;6777;1;;0;;cbk
6780;StaSwitch_6780;6779;1;;0;;cbk
6783;StaSwitch_6783;6782;1;;0;;cbk
6785;StaSwitch_6785;6784;1;;0;;cbk
6789;StaSwitch_6789;6788;1;;0;;cbk
6791;StaSwitch_6791;6790;1;;0;;cbk
6795;StaSwitch_6795;6794;1;;0;;cbk
6797;StaSwitch_6797;6796;1;;0;;cbk
6800;StaSwitch_6800;6799;1;;0;;cbk
6802;StaSwitch_6802;6801;1;;0;;cbk
6805;StaSwitch_6805;6804;1;;0;;cbk
6807;StaSwitch_6807;6806;1;;0;;cbk
6810;StaSwitch_6810;6809;1;;0;;cbk
6812;StaSwitch_6812;6811;1;;0;;cbk
6816;StaSwitch_6816;6815;1;;0;;cbk
6818;StaSwitch_6818;6817;1;;0;;cbk
6822;StaSwitch_6822;6821;1;;0;;cbk
6824;StaSwitch_6824;6823;1;;0;;cbk
6827;StaSwitch_6827;6826;1;;0;;cbk
6829;StaSwitch_6829;6828;1;;0;;cbk
6832;StaSwitch_6832;6831;1;;0;;cbk
6834;StaSwitch_6834;6833;1;;0;;cbk
6838;StaSwitch_6838;6837;1;;0;;cbk
6840;StaSwitch_6840;6839;1;;0;;cbk
6844;StaSwitch_6844;6843;1;;0;;cbk
6846;StaSwitch_6846;6845;1;;0;;cbk
6849;StaSwitch_6849;6848;1;;0;;cbk
6851;StaSwitch_6851;6850;1;;0;;cbk
6854;StaSwitch_6854;6853;1;;0;;cbk
6856;StaSwitch_6856;6855;1;;0;;cbk
6859;StaSwitch_6859;6858;1;;0;;cbk
6861;StaSwitch_6861;6860;1;;0;;cbk
6864;StaSwitch_6864;6863;1;;0;;cbk
6866;StaSwitch_6866;6865;1;;0;;cbk
6869;StaSwitch_6869;6868;1;;0;;cbk
6871;StaSwitch_6871;6870;1;;0;;cbk
6874;StaSwitch_6874;6873;1;;0;;cbk
6876;StaSwitch_6876;6875;1;;0;;cbk
6879;StaSwitch_6879;6878;1;;0;;cbk
6881;StaSwitch_6881;6880;1;;0;;cbk
6885;StaSwitch_6885;6884;1;;0;;cbk
6887;StaSwitch_6887;6886;1;;0;;cbk
6891;StaSwitch_6891;6890;1;;0;;cbk
6893;StaSwitch_6893;6892;1;;0;;cbk
6897;StaSwitch_6897;6896;1;;0;;cbk
6899;StaSwitch_6899;6898;1;;0;;cbk
6902;StaSwitch_6902;6901;1;;0;;cbk
6904;StaSwitch_6904;6903;1;;0;;cbk
6907;StaSwitch_6907;6906;1;;0;;cbk
6909;StaSwitch_6909;6908;1;;0;;cbk
6913;StaSwitch_6913;6912;1;;0;;cbk
6915;StaSwitch_6915;6914;1;;0;;cbk
6919;StaSwitch_6919;6918;1;;0;;cbk
6921;StaSwitch_6921;6920;1;;0;;cbk
6924;StaSwitch_6924;6923;1;;0;;cbk
6926;StaSwitch_6926;6925;1;;0;;cbk
6929;StaSwitch_6929;6928;1;;0;;cbk
6931;StaSwitch_6931;6930;1;;0;;cbk
6934;StaSwitch_6934;6933;1;;0;;cbk
6936;StaSwitch_6936;6935;1;;0;;cbk
6939;StaSwitch_6939;6938;1;;0;;cbk
6941;StaSwitch_6941;6940;1;;0;;cbk
6944;StaSwitch_6944;6943;1;;0;;cbk
6946;StaSwitch_6946;6945;1;;0;;cbk
6949;StaSwitch_6949;6948;1;;0;;cbk
6951;StaSwitch_6951;6950;1;;0;;cbk
6954;StaSwitch_6954;6953;1;;0;;cbk
6956;StaSwitch_6956;6955;1;;0;;cbk
6959;StaSwitch_6959;6958;1;;0;;cbk
6961;StaSwitch_6961;6960;1;;0;;cbk
6964;StaSwitch_6964;6963;1;;0;;cbk
6966;StaSwitch_6966;6965;1;;0;;cbk
6969;StaSwitch_6969;6968;1;;0;;cbk
6971;StaSwitch_6971;6970;1;;0;;cbk
6974;StaSwitch_6974;6973;1;;0;;cbk
6976;StaSwitch_6976;6975;1;;0;;cbk
6980;StaSwitch_6980;6979;1;;0;;cbk
6982;StaSwitch_6982;6981;1;;0;;cbk
6986;StaSwitch_6986;6985;1;;0;;cbk
6988;StaSwitch_6988;6987;1;;0;;cbk
6992;StaSwitch_6992;6991;1;;0;;cbk
6994;StaSwitch_6994;6993;1;;0;;cbk
6998;StaSwitch_6998;6997;1;;0;;cbk
7000;StaSwitch_7000;6999;1;;0;;cbk
7003;StaSwitch_7003;7002;1;;0;;cbk
7005;StaSwitch_7005;7004;1;;0;;cbk
7008;StaSwitch_7008;7007;1;;0;;cbk
7010;StaSwitch_7010;7009;1;;0;;cbk
7013;StaSwitch_7013;7012;1;;0;;cbk
7015;StaSwitch_7015;7014;1;;0;;cbk
7018;StaSwitch_7018;7017;1;;0;;cbk
7020;StaSwitch_7020;7019;1;;0;;cbk
7024;StaSwitch_7024;7023;1;;0;;cbk
7026;StaSwitch_7026;7025;1;;0;;cbk
7030;StaSwitch_7030;7029;1;;0;;cbk
7032;StaSwitch_7032;7031;1;;0;;cbk
7036;StaSwitch_7036;7035;1;;0;;cbk
7038;StaSwitch_7038;7037;1;;0;;cbk
7042;StaSwitch_7042;7041;1;;0;;cbk
7044;StaSwitch_7044;7043;1;;0;;cbk
7048;StaSwitch_7048;7047;1;;0;;cbk
7050;StaSwitch_7050;7049;1;;0;;cbk
7054;StaSwitch_7054;7053;1;;0;;cbk
7056;StaSwitch_7056;7055;1;;0;;cbk
7060;StaSwitch_7060;7059;1;;0;;cbk
7062;StaSwitch_7062;7061;1;;0;;cbk
7066;StaSwitch_7066;7065;1;;0;;cbk
7068;StaSwitch_7068;7067;1;;0;;cbk
7072;StaSwitch_7072;7071;1;;0;;cbk
7074;StaSwitch_7074;7073;1;;0;;cbk
7077;StaSwitch_7077;7076;1;;0;;cbk
7079;StaSwitch_7079;7078;1;;0;;cbk
7082;StaSwitch_7082;7081;1;;0;;cbk
7084;StaSwitch_7084;7083;1;;0;;cbk
7087;StaSwitch_7087;7086;1;;0;;cbk
7089;StaSwitch_7089;7088;1;;0;;cbk
7092;StaSwitch_7092;7091;1;;0;;cbk
7094;StaSwitch_7094;7093;1;;0;;cbk
7098;StaSwitch_7098;7097;1;;0;;cbk
7100;StaSwitch_7100;7099;1;;0;;cbk
7103;StaSwitch_7103;7102;1;;0;;cbk
7105;StaSwitch_7105;7104;1;;0;;cbk
7108;StaSwitch_7108;7107;1;;0;;cbk
7110;StaSwitch_7110;7109;1;;0;;cbk
7113;StaSwitch_7113;7112;1;;0;;cbk
7115;StaSwitch_7115;7114;1;;0;;cbk
7119;StaSwitch_7119;7118;1;;0;;cbk
7121;StaSwitch_7121;7120;1;;0;;cbk
7125;StaSwitch_7125;7124;1;;0;;cbk
7127;StaSwitch_7127;7126;1;;0;;cbk
7130;StaSwitch_7130;7129;1;;0;;cbk
7132;StaSwitch_7132;7131;1;;0;;cbk
7136;StaSwitch_7136;7135;1;;0;;cbk
7138;StaSwitch_7138;7137;1;;0;;cbk
7142;StaSwitch_7142;7141;1;;0;;cbk
7144;StaSwitch_7144;7143;1;;0;;cbk
7148;StaSwitch_7148;7147;1;;0;;cbk
7150;StaSwitch_7150;7149;1;;0;;cbk
7153;StaSwitch_7153;7152;1;;0;;cbk
7155;StaSwitch_7155;7154;1;;0;;cbk
7158;StaSwitch_7158;7157;1;;0;;cbk
7160;StaSwitch_7160;7159;1;;0;;cbk
7163;StaSwitch_7163;7162;1;;0;;cbk
7165;StaSwitch_7165;7164;1;;0;;cbk
7169;StaSwitch_7169;7168;1;;0;;cbk
7171;StaSwitch_7171;7170;1;;0;;cbk
7175;StaSwitch_7175;7174;1;;0;;cbk
7177;StaSwitch_7177;7176;1;;0;;cbk
7181;StaSwitch_7181;7180;1;;0;;cbk
7183;StaSwitch_7183;7182;1;;0;;cbk
7187;StaSwitch_7187;7186;1;;0;;cbk
7189;StaSwitch_7189;7188;1;;0;;cbk
7193;StaSwitch_7193;7192;1;;0;;cbk
7195;StaSwitch_7195;7194;1;;0;;cbk
7199;StaSwitch_7199;7198;1;;0;;cbk
7201;StaSwitch_7201;7200;1;;0;;cbk
7204;StaSwitch_7204;7203;1;;0;;cbk
7206;StaSwitch_7206;7205;1;;0;;cbk
7209;StaSwitch_7209;7208;1;;0;;cbk
7211;StaSwitch_7211;7210;1;;0;;cbk
7214;StaSwitch_7214;7213;1;;0;;cbk
7216;StaSwitch_7216;7215;1;;0;;cbk
7220;StaSwitch_7220;7219;1;;0;;cbk
7222;StaSwitch_7222;7221;1;;0;;cbk
7225;StaSwitch_7225;7224;1;;0;;cbk
7227;StaSwitch_7227;7226;1;;0;;cbk
7230;StaSwitch_7230;7229;1;;0;;cbk
7232;StaSwitch_7232;7231;1;;0;;cbk
7235;StaSwitch_7235;7234;1;;0;;cbk
7237;StaSwitch_7237;7236;1;;0;;cbk
7240;StaSwitch_7240;7239;1;;0;;cbk
7242;StaSwitch_7242;7241;1;;0;;cbk
7246;StaSwitch_7246;7245;1;;0;;cbk
7248;StaSwitch_7248;7247;1;;0;;cbk
7251;StaSwitch_7251;7250;1;;0;;cbk
7253;StaSwitch_7253;7252;1;;0;;cbk
7256;StaSwitch_7256;7255;1;;0;;cbk
7258;StaSwitch_7258;7257;1;;0;;cbk
7261;StaSwitch_7261;7260;1;;0;;cbk
7263;StaSwitch_7263;7262;1;;0;;cbk
7267;StaSwitch_7267;7266;1;;0;;cbk
7269;StaSwitch_7269;7268;1;;0;;cbk
7273;StaSwitch_7273;7272;1;;0;;cbk
7275;StaSwitch_7275;7274;1;;0;;cbk
7278;StaSwitch_7278;7277;1;;0;;cbk
7280;StaSwitch_7280;7279;1;;0;;cbk
7284;StaSwitch_7284;7283;1;;0;;cbk
7286;StaSwitch_7286;7285;1;;0;;cbk
7289;StaSwitch_7289;7288;1;;0;;cbk
7291;StaSwitch_7291;7290;1;;0;;cbk
7295;StaSwitch_7295;7294;1;;0;;cbk
7297;StaSwitch_7297;7296;1;;0;;cbk
7301;StaSwitch_7301;7300;1;;0;;cbk
7303;StaSwitch_7303;7302;1;;0;;cbk
7306;StaSwitch_7306;7305;1;;0;;cbk
7308;StaSwitch_7308;7307;1;;0;;cbk
7312;StaSwitch_7312;7311;1;;0;;cbk
7314;StaSwitch_7314;7313;1;;0;;cbk
7318;StaSwitch_7318;7317;1;;0;;cbk
7320;StaSwitch_7320;7319;1;;0;;cbk
7323;StaSwitch_7323;7322;1;;0;;cbk
7325;StaSwitch_7325;7324;1;;0;;cbk
7329;StaSwitch_7329;7328;1;;0;;cbk
7331;StaSwitch_7331;7330;1;;0;;cbk
7335;StaSwitch_7335;7334;1;;0;;cbk
7337;StaSwitch_7337;7336;1;;0;;cbk
7341;StaSwitch_7341;7340;1;;0;;cbk
7343;StaSwitch_7343;7342;1;;0;;cbk
7346;StaSwitch_7346;7345;1;;0;;cbk
7348;StaSwitch_7348;7347;1;;0;;cbk
7351;StaSwitch_7351;7350;1;;0;;cbk
7353;StaSwitch_7353;7352;1;;0;;cbk
7356;StaSwitch_7356;7355;1;;0;;cbk
7358;StaSwitch_7358;7357;1;;0;;cbk
7361;StaSwitch_7361;7360;1;;0;;cbk
7363;StaSwitch_7363;7362;1;;0;;cbk
7367;StaSwitch_7367;7366;1;;0;;cbk
7369;StaSwitch_7369;7368;1;;0;;cbk
7373;StaSwitch_7373;7372;1;;0;;cbk
7375;StaSwitch_7375;7374;1;;0;;cbk
7378;StaSwitch_7378;7377;1;;0;;cbk
7380;StaSwitch_7380;7379;1;;0;;cbk
7383;StaSwitch_7383;7382;1;;0;;cbk
7385;StaSwitch_7385;7384;1;;0;;cbk
7388;StaSwitch_7388;7387;1;;0;;cbk
7390;StaSwitch_7390;7389;1;;0;;cbk
7393;StaSwitch_7393;7392;1;;0;;cbk
7395;StaSwitch_7395;7394;1;;0;;cbk
7398;StaSwitch_7398;7397;1;;0;;cbk
7400;StaSwitch_7400;7399;1;;0;;cbk
7403;StaSwitch_7403;7402;1;;0;;cbk
7405;StaSwitch_7405;7404;1;;0;;cbk
7408;StaSwitch_7408;7407;1;;0;;cbk
7410;StaSwitch_7410;7409;1;;0;;cbk
7413;StaSwitch_7413;7412;1;;0;;cbk
7415;StaSwitch_7415;7414;1;;0;;cbk
7419;StaSwitch_7419;7418;1;;0;;cbk
7421;StaSwitch_7421;7420;1;;0;;cbk
7424;StaSwitch_7424;7423;1;;0;;cbk
7426;StaSwitch_7426;7425;1;;0;;cbk
7429;StaSwitch_7429;7428;1;;0;;cbk
7431;StaSwitch_7431;7430;1;;0;;cbk
7434;StaSwitch_7434;7433;1;;0;;cbk
7436;StaSwitch_7436;7435;1;;0;;cbk
7439;StaSwitch_7439;7438;1;;0;;cbk
7441;StaSwitch_7441;7440;1;;0;;cbk
7445;StaSwitch_7445;7444;1;;0;;cbk
7447;StaSwitch_7447;7446;1;;0;;cbk
7451;StaSwitch_7451;7450;1;;0;;cbk
7453;StaSwitch_7453;7452;1;;0;;cbk
7457;StaSwitch_7457;7456;1;;0;;cbk
7459;StaSwitch_7459;7458;1;;0;;cbk
7463;StaSwitch_7463;7462;1;;0;;cbk
7465;StaSwitch_7465;7464;1;;0;;cbk
7468;StaSwitch_7468;7467;1;;0;;cbk
7470;StaSwitch_7470;7469;1;;0;;cbk
7473;StaSwitch_7473;7472;1;;0;;cbk
7475;StaSwitch_7475;7474;1;;0;;cbk
7478;StaSwitch_7478;7477;1;;0;;cbk
7480;StaSwitch_7480;7479;1;;0;;cbk
7483;StaSwitch_7483;7482;1;;0;;cbk
7485;StaSwitch_7485;7484;1;;0;;cbk
7488;StaSwitch_7488;7487;1;;0;;cbk
7490;StaSwitch_7490;7489;1;;0;;cbk
7493;StaSwitch_7493;7492;1;;0;;cbk
7495;StaSwitch_7495;7494;1;;0;;cbk
7499;StaSwitch_7499;7498;1;;0;;cbk
7501;StaSwitch_7501;7500;1;;0;;cbk
7505;StaSwitch_7505;7504;1;;0;;cbk
7507;StaSwitch_7507;7506;1;;0;;cbk
7510;StaSwitch_7510;7509;1;;0;;cbk
7512;StaSwitch_7512;7511;1;;0;;cbk
7516;StaSwitch_7516;7515;1;;0;;cbk
7518;StaSwitch_7518;7517;1;;0;;cbk
7522;StaSwitch_7522;7521;1;;0;;cbk
7524;StaSwitch_7524;7523;1;;0;;cbk
7527;StaSwitch_7527;7526;1;;0;;cbk
7529;StaSwitch_7529;7528;1;;0;;cbk
7533;StaSwitch_7533;7532;1;;0;;cbk
7535;StaSwitch_7535;7534;1;;0;;cbk
7539;StaSwitch_7539;7538;1;;0;;cbk
7541;StaSwitch_7541;7540;1;;0;;cbk
7544;StaSwitch_7544;7543;1;;0;;cbk
7546;StaSwitch_7546;7545;1;;0;;cbk
7549;StaSwitch_7549;7548;1;;0;;cbk
7551;StaSwitch_7551;7550;1;;0;;cbk
7554;StaSwitch_7554;7553;1;;0;;cbk
7556;StaSwitch_7556;7555;1;;0;;cbk
7559;StaSwitch_7559;7558;1;;0;;cbk
7561;StaSwitch_7561;7560;1;;0;;cbk
7564;StaSwitch_7564;7563;1;;0;;cbk
7566;StaSwitch_7566;7565;1;;0;;cbk
7569;StaSwitch_7569;7568;1;;0;;cbk
7571;StaSwitch_7571;7570;1;;0;;cbk
7574;StaSwitch_7574;7573;1;;0;;cbk
7576;StaSwitch_7576;7575;1;;0;;cbk
7579;StaSwitch_7579;7578;1;;0;;cbk
7581;StaSwitch_7581;7580;1;;0;;cbk
7584;StaSwitch_7584;7583;1;;0;;cbk
7586;StaSwitch_7586;7585;1;;0;;cbk
7590;StaSwitch_7590;7589;1;;0;;cbk
7592;StaSwitch_7592;7591;1;;0;;cbk
7595;StaSwitch_7595;7594;1;;0;;cbk
7597;StaSwitch_7597;7596;1;;0;;cbk
7601;StaSwitch_7601;7600;1;;0;;cbk
7603;StaSwitch_7603;7602;1;;0;;cbk
7606;StaSwitch_7606;7605;1;;0;;cbk
7608;StaSwitch_7608;7607;1;;0;;cbk
7611;StaSwitch_7611;7610;1;;0;;cbk
7613;StaSwitch_7613;7612;1;;0;;cbk
7617;StaSwitch_7617;7616;1;;0;;cbk
7619;StaSwitch_7619;7618;1;;0;;cbk
7622;StaSwitch_7622;7621;1;;0;;cbk
7624;StaSwitch_7624;7623;1;;0;;cbk
7627;StaSwitch_7627;7626;1;;0;;cbk
7629;StaSwitch_7629;7628;1;;0;;cbk
7632;StaSwitch_7632;7631;1;;0;;cbk
7634;StaSwitch_7634;7633;1;;0;;cbk
7637;StaSwitch_7637;7636;1;;0;;cbk
7639;StaSwitch_7639;7638;1;;0;;cbk
7642;StaSwitch_7642;7641;1;;0;;cbk
7644;StaSwitch_7644;7643;1;;0;;cbk
7647;StaSwitch_7647;7646;1;;0;;cbk
7649;StaSwitch_7649;7648;1;;0;;cbk
7652;StaSwitch_7652;7651;1;;0;;cbk
7654;StaSwitch_7654;7653;1;;0;;cbk
7657;StaSwitch_7657;7656;1;;0;;cbk
7659;StaSwitch_7659;7658;1;;0;;cbk
7662;StaSwitch_7662;7661;1;;0;;cbk
7664;StaSwitch_7664;7663;1;;0;;cbk
7667;StaSwitch_7667;7666;1;;0;;cbk
7669;StaSwitch_7669;7668;1;;0;;cbk
7672;StaSwitch_7672;7671;1;;0;;cbk
7674;StaSwitch_7674;7673;1;;0;;cbk
7678;StaSwitch_7678;7677;1;;0;;cbk
7680;StaSwitch_7680;7679;1;;0;;cbk
7683;StaSwitch_7683;7682;1;;0;;cbk
7685;StaSwitch_7685;7684;1;;0;;cbk
7688;StaSwitch_7688;7687;1;;0;;cbk
7690;StaSwitch_7690;7689;1;;0;;cbk
7694;StaSwitch_7694;7693;1;;0;;cbk
7696;StaSwitch_7696;7695;1;;0;;cbk
7700;StaSwitch_7700;7699;1;;0;;cbk
7702;StaSwitch_7702;7701;1;;0;;cbk
7705;StaSwitch_7705;7704;1;;0;;cbk
7707;StaSwitch_7707;7706;1;;0;;cbk
7711;StaSwitch_7711;7710;1;;0;;cbk
7713;StaSwitch_7713;7712;1;;0;;cbk
7716;StaSwitch_7716;7715;1;;0;;cbk
7718;StaSwitch_7718;7717;1;;0;;cbk
7721;StaSwitch_7721;7720;1;;0;;cbk
7723;StaSwitch_7723;7722;1;;0;;cbk
7727;StaSwitch_7727;7726;1;;0;;cbk
7729;StaSwitch_7729;7728;1;;0;;cbk
7732;StaSwitch_7732;7731;1;;0;;cbk
7734;StaSwitch_7734;7733;1;;0;;cbk
7737;StaSwitch_7737;7736;1;;0;;cbk
7739;StaSwitch_7739;7738;1;;0;;cbk
7742;StaSwitch_7742;7741;1;;0;;cbk
7744;StaSwitch_7744;7743;1;;0;;cbk
7747;StaSwitch_7747;7746;1;;0;;cbk
7749;StaSwitch_7749;7748;1;;0;;cbk
7752;StaSwitch_7752;7751;1;;0;;cbk
7754;StaSwitch_7754;7753;1;;0;;cbk
7758;StaSwitch_7758;7757;1;;0;;cbk
7760;StaSwitch_7760;7759;1;;0;;cbk
7764;StaSwitch_7764;7763;1;;0;;cbk
7766;StaSwitch_7766;7765;1;;0;;cbk
7770;StaSwitch_7770;7769;1;;0;;cbk
7772;StaSwitch_7772;7771;1;;0;;cbk
7776;StaSwitch_7776;7775;1;;0;;cbk
7778;StaSwitch_7778;7777;1;;0;;cbk
7781;StaSwitch_7781;7780;1;;0;;cbk
7783;StaSwitch_7783;7782;1;;0;;cbk
7786;StaSwitch_7786;7785;1;;0;;cbk
7788;StaSwitch_7788;7787;1;;0;;cbk
7792;StaSwitch_7792;7791;1;;0;;cbk
7794;StaSwitch_7794;7793;1;;0;;cbk
7798;StaSwitch_7798;7797;1;;0;;cbk
7800;StaSwitch_7800;7799;1;;0;;cbk
7804;StaSwitch_7804;7803;1;;0;;cbk
7806;StaSwitch_7806;7805;1;;0;;cbk
7810;StaSwitch_7810;7809;1;;0;;cbk
7812;StaSwitch_7812;7811;1;;0;;cbk
7816;StaSwitch_7816;7815;1;;0;;cbk
7818;StaSwitch_7818;7817;1;;0;;cbk
7822;StaSwitch_7822;7821;1;;0;;cbk
7824;StaSwitch_7824;7823;1;;0;;cbk
7827;StaSwitch_7827;7826;1;;0;;cbk
7829;StaSwitch_7829;7828;1;;0;;cbk
7832;StaSwitch_7832;7831;1;;0;;cbk
7834;StaSwitch_7834;7833;1;;0;;cbk
7837;StaSwitch_7837;7836;1;;0;;cbk
7839;StaSwitch_7839;7838;1;;0;;cbk
7842;StaSwitch_7842;7841;1;;0;;cbk
7844;StaSwitch_7844;7843;1;;0;;cbk
7847;StaSwitch_7847;7846;1;;0;;cbk
7849;StaSwitch_7849;7848;1;;0;;cbk
7852;StaSwitch_7852;7851;1;;0;;cbk
7854;StaSwitch_7854;7853;1;;0;;cbk
7857;StaSwitch_7857;7856;1;;0;;cbk
7859;StaSwitch_7859;7858;1;;0;;cbk
7863;StaSwitch_7863;7862;1;;0;;cbk
7865;StaSwitch_7865;7864;1;;0;;cbk
7869;StaSwitch_7869;7868;1;;0;;cbk
7871;StaSwitch_7871;7870;1;;0;;cbk
7874;StaSwitch_7874;7873;1;;0;;cbk
7876;StaSwitch_7876;7875;1;;0;;cbk
7879;StaSwitch_7879;7878;1;;0;;cbk
7881;StaSwitch_7881;7880;1;;0;;cbk
7884;StaSwitch_7884;7883;1;;0;;cbk
7886;StaSwitch_7886;7885;1;;0;;cbk
7889;StaSwitch_7889;7888;1;;0;;cbk
7891;StaSwitch_7891;7890;1;;0;;cbk
7894;StaSwitch_7894;7893;1;;0;;cbk
7896;StaSwitch_7896;7895;1;;0;;cbk
7899;StaSwitch_7899;7898;1;;0;;cbk
7901;StaSwitch_7901;7900;1;;0;;cbk
7904;StaSwitch_7904;7903;1;;0;;cbk
7906;StaSwitch_7906;7905;1;;0;;cbk
7909;StaSwitch_7909;7908;1;;0;;cbk
7911;StaSwitch_7911;7910;1;;0;;cbk
7915;StaSwitch_7915;7914;1;;0;;cbk
7917;StaSwitch_7917;7916;1;;0;;cbk
7921;StaSwitch_7921;7920;1;;0;;cbk
7923;StaSwitch_7923;7922;1;;0;;cbk
7926;StaSwitch_7926;7925;1;;0;;cbk
7928;StaSwitch_7928;7927;1;;0;;cbk
7931;StaSwitch_7931;7930;1;;0;;cbk
7933;StaSwitch_7933;7932;1;;0;;cbk
7936;StaSwitch_7936;7935;1;;0;;cbk
7938;StaSwitch_7938;7937;1;;0;;cbk
7941;StaSwitch_7941;7940;1;;0;;cbk
7943;StaSwitch_7943;7942;1;;0;;cbk
7946;StaSwitch_7946;7945;1;;0;;cbk
7948;StaSwitch_7948;7947;1;;0;;cbk
7951;StaSwitch_7951;7950;1;;0;;cbk
7953;StaSwitch_7953;7952;1;;0;;cbk
7956;StaSwitch_7956;7955;1;;0;;cbk
7958;StaSwitch_7958;7957;1;;0;;cbk
7962;StaSwitch_7962;7961;1;;0;;cbk
7964;StaSwitch_7964;7963;1;;0;;cbk
7968;StaSwitch_7968;7967;1;;0;;cbk
7970;StaSwitch_7970;7969;1;;0;;cbk
7973;StaSwitch_7973;7972;1;;0;;cbk
7975;StaSwitch_7975;7974;1;;0;;cbk
7979;StaSwitch_7979;7978;1;;0;;cbk
7981;StaSwitch_7981;7980;1;;0;;cbk
7985;StaSwitch_7985;7984;1;;0;;cbk
7987;StaSwitch_7987;7986;1;;0;;cbk
7991;StaSwitch_7991;7990;1;;0;;cbk
7993;StaSwitch_7993;7992;1;;0;;cbk
7997;StaSwitch_7997;7996;1;;0;;cbk
7999;StaSwitch_7999;7998;1;;0;;cbk
8003;StaSwitch_8003;8002;1;;0;;cbk
8005;StaSwitch_8005;8004;1;;0;;cbk
8009;StaSwitch_8009;8008;1;;0;;cbk
8011;StaSwitch_8011;8010;1;;0;;cbk
8015;StaSwitch_8015;8014;1;;0;;cbk
8017;StaSwitch_8017;8016;1;;0;;cbk
8021;StaSwitch_8021;8020;1;;0;;cbk
8023;StaSwitch_8023;8022;1;;0;;cbk
8027;StaSwitch_8027;8026;1;;0;;cbk
8029;StaSwitch_8029;8028;1;;0;;cbk
8033;StaSwitch_8033;8032;1;;0;;cbk
8035;StaSwitch_8035;8034;1;;0;;cbk
8039;StaSwitch_8039;8038;1;;0;;cbk
8041;StaSwitch_8041;8040;1;;0;;cbk
8045;StaSwitch_8045;8044;1;;0;;cbk
8047;StaSwitch_8047;8046;1;;0;;cbk
8051;StaSwitch_8051;8050;1;;0;;cbk
8053;StaSwitch_8053;8052;1;;0;;cbk
8057;StaSwitch_8057;8056;1;;0;;cbk
8059;StaSwitch_8059;8058;1;;0;;cbk
8063;StaSwitch_8063;8062;1;;0;;cbk
8065;StaSwitch_8065;8064;1;;0;;cbk
8069;StaSwitch_8069;8068;1;;0;;cbk
8071;StaSwitch_8071;8070;1;;0;;cbk
8075;StaSwitch_8075;8074;1;;0;;cbk
8077;StaSwitch_8077;8076;1;;0;;cbk
8081;StaSwitch_8081;8080;1;;0;;cbk
8083;StaSwitch_8083;8082;1;;0;;cbk
8087;StaSwitch_8087;8086;1;;0;;cbk
8089;StaSwitch_8089;8088;1;;0;;cbk
8093;StaSwitch_8093;8092;1;;0;;cbk
8095;StaSwitch_8095;8094;1;;0;;cbk
8099;StaSwitch_8099;8098;1;;0;;cbk
8101;StaSwitch_8101;8100;1;;0;;cbk
8105;StaSwitch_8105;8104;1;;0;;cbk
8107;StaSwitch_8107;8106;1;;0;;cbk
8111;StaSwitch_8111;8110;1;;0;;cbk
8113;StaSwitch_8113;8112;1;;0;;cbk
8117;StaSwitch_8117;8116;1;;0;;cbk
8119;StaSwitch_8119;8118;1;;0;;cbk
8123;StaSwitch_8123;8122;1;;0;;cbk
8125;StaSwitch_8125;8124;1;;0;;cbk
8129;StaSwitch_8129;8128;1;;0;;cbk
8131;StaSwitch_8131;8130;1;;0;;cbk
8135;StaSwitch_8135;8134;1;;0;;cbk
8137;StaSwitch_8137;8136;1;;0;;cbk
8141;StaSwitch_8141;8140;1;;0;;cbk
8143;StaSwitch_8143;8142;1;;0;;cbk
8147;StaSwitch_8147;8146;1;;0;;cbk
8149;StaSwitch_8149;8148;1;;0;;cbk
8153;StaSwitch_8153;8152;1;;0;;cbk
8155;StaSwitch_8155;8154;1;;0;;cbk
8159;StaSwitch_8159;8158;1;;0;;cbk
8161;StaSwitch_8161;8160;1;;0;;cbk
8165;StaSwitch_8165;8164;1;;0;;cbk
8167;StaSwitch_8167;8166;1;;0;;cbk
8171;StaSwitch_8171;8170;1;;0;;cbk
8173;StaSwitch_8173;8172;1;;0;;cbk
8177;StaSwitch_8177;8176;1;;0;;cbk
8179;StaSwitch_8179;8178;1;;0;;cbk
8183;StaSwitch_8183;8182;1;;0;;cbk
8185;StaSwitch_8185;8184;1;;0;;cbk
8189;StaSwitch_8189;8188;1;;0;;cbk
8191;StaSwitch_8191;8190;1;;0;;cbk
8195;StaSwitch_8195;8194;1;;0;;cbk
8197;StaSwitch_8197;8196;1;;0;;cbk
8201;StaSwitch_8201;8200;1;;0;;cbk
8203;StaSwitch_8203;8202;1;;0;;cbk
8207;StaSwitch_8207;8206;1;;0;;cbk
8209;StaSwitch_8209;8208;1;;0;;cbk
8213;StaSwitch_8213;8212;1;;0;;cbk
8215;StaSwitch_8215;8214;1;;0;;cbk
8219;StaSwitch_8219;8218;1;;0;;cbk
8221;StaSwitch_8221;8220;1;;0;;cbk
8225;StaSwitch_8225;8224;1;;0;;cbk
8227;StaSwitch_8227;8226;1;;0;;cbk
8231;StaSwitch_8231;8230;1;;0;;cbk
8233;StaSwitch_8233;8232;1;;0;;cbk
8237;StaSwitch_8237;8236;1;;0;;cbk
8239;StaSwitch_8239;8238;1;;0;;cbk
8243;StaSwitch_8243;8242;1;;0;;cbk
8245;StaSwitch_8245;8244;1;;0;;cbk
8249;StaSwitch_8249;8248;1;;0;;cbk
8251;StaSwitch_8251;8250;1;;0;;cbk
8255;StaSwitch_8255;8254;1;;0;;cbk
8257;StaSwitch_8257;8256;1;;0;;cbk
8261;StaSwitch_8261;8260;1;;0;;cbk
8263;StaSwitch_8263;8262;1;;0;;cbk
8267;StaSwitch_8267;8266;1;;0;;cbk
8269;StaSwitch_8269;8268;1;;0;;cbk
8273;StaSwitch_8273;8272;1;;0;;cbk
8275;StaSwitch_8275;8274;1;;0;;cbk
8279;StaSwitch_8279;8278;1;;0;;cbk
8281;StaSwitch_8281;8280;1;;0;;cbk
8285;StaSwitch_8285;8284;1;;0;;cbk
8287;StaSwitch_8287;8286;1;;0;;cbk
8291;StaSwitch_8291;8290;1;;0;;cbk
8293;StaSwitch_8293;8292;1;;0;;cbk
8297;StaSwitch_8297;8296;1;;0;;cbk
8299;StaSwitch_8299;8298;1;;0;;cbk
8303;StaSwitch_8303;8302;1;;0;;cbk
8305;StaSwitch_8305;8304;1;;0;;cbk
8309;StaSwitch_8309;8308;1;;0;;cbk
8311;StaSwitch_8311;8310;1;;0;;cbk
8315;StaSwitch_8315;8314;1;;0;;cbk
8317;StaSwitch_8317;8316;1;;0;;cbk
8321;StaSwitch_8321;8320;1;;0;;cbk
8323;StaSwitch_8323;8322;1;;0;;cbk
8327;StaSwitch_8327;8326;1;;0;;cbk
8329;StaSwitch_8329;8328;1;;0;;cbk
8333;StaSwitch_8333;8332;1;;0;;cbk
8335;StaSwitch_8335;8334;1;;0;;cbk
8339;StaSwitch_8339;8338;1;;0;;cbk
8341;StaSwitch_8341;8340;1;;0;;cbk
8345;StaSwitch_8345;8344;1;;0;;cbk
8347;StaSwitch_8347;8346;1;;0;;cbk
8351;StaSwitch_8351;8350;1;;0;;cbk
8353;StaSwitch_8353;8352;1;;0;;cbk
8357;StaSwitch_8357;8356;1;;0;;cbk
8359;StaSwitch_8359;8358;1;;0;;cbk
8363;StaSwitch_8363;8362;1;;0;;cbk
8365;StaSwitch_8365;8364;1;;0;;cbk
8369;StaSwitch_8369;8368;1;;0;;cbk
8371;StaSwitch_8371;8370;1;;0;;cbk
8375;StaSwitch_8375;8374;1;;0;;cbk
