********************************************************************************
* Created with VeraGrid
********************************************************************************

$$General;ID(a:40);Descr(a:40);Val(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* Descr: a:40: DGS field Descr (a:40)
* Val: a:40: DGS field Val (a:40)
********************************************************************************
1;Version;5.0

$$ElmGenstat;ID(a:40);loc_name(a:40);fold_id(p);bus1(p);outserv(i);sgn(r);cosn(r);ngnum(i);pgini(r);qgini(r);av_mode(a);ip_ctrl(i);cCategory(a:40);c_pmod(a:40)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* bus1: p: DGS field bus1 (p)
* outserv: i: DGS field outserv (i)
* sgn: r: DGS field sgn (r)
* cosn: r: DGS field cosn (r)
* ngnum: i: DGS field ngnum (i)
* pgini: r: DGS field pgini (r)
* qgini: r: DGS field qgini (r)
* av_mode: a: DGS field av_mode (a)
* ip_ctrl: i: DGS field ip_ctrl (i)
* cCategory: a:40: plant types
* c_pmod: a:40: plant model
********************************************************************************
8377;StaSwitch_8377;8376;1;;0;;cbk
8381;StaSwitch_8381;8380;1;;0;;cbk
8383;StaSwitch_8383;8382;1;;0;;cbk
8387;StaSwitch_8387;8386;1;;0;;cbk
8389;StaSwitch_8389;8388;1;;0;;cbk
8393;StaSwitch_8393;8392;1;;0;;cbk
8395;StaSwitch_8395;8394;1;;0;;cbk
8399;StaSwitch_8399;8398;1;;0;;cbk
8401;StaSwitch_8401;8400;1;;0;;cbk
8405;StaSwitch_8405;8404;1;;0;;cbk
8407;StaSwitch_8407;8406;1;;0;;cbk
8411;StaSwitch_8411;8410;1;;0;;cbk
8413;StaSwitch_8413;8412;1;;0;;cbk
8417;StaSwitch_8417;8416;1;;0;;cbk
8419;StaSwitch_8419;8418;1;;0;;cbk
8423;StaSwitch_8423;8422;1;;0;;cbk
8425;StaSwitch_8425;8424;1;;0;;cbk
8429;StaSwitch_8429;8428;1;;0;;cbk
8431;StaSwitch_8431;8430;1;;0;;cbk
8435;StaSwitch_8435;8434;1;;0;;cbk
8437;StaSwitch_8437;8436;1;;0;;cbk
8441;StaSwitch_8441;8440;1;;0;;cbk
8443;StaSwitch_8443;8442;1;;0;;cbk
8447;StaSwitch_8447;8446;1;;0;;cbk
8449;StaSwitch_8449;8448;1;;0;;cbk
8453;StaSwitch_8453;8452;1;;0;;cbk
8455;StaSwitch_8455;8454;1;;0;;cbk
8459;StaSwitch_8459;8458;1;;0;;cbk
8461;StaSwitch_8461;8460;1;;0;;cbk
8465;StaSwitch_8465;8464;1;;0;;cbk
8467;StaSwitch_8467;8466;1;;0;;cbk
8471;StaSwitch_8471;8470;1;;0;;cbk
8473;StaSwitch_8473;8472;1;;0;;cbk
8477;StaSwitch_8477;8476;1;;0;;cbk
8479;StaSwitch_8479;8478;1;;0;;cbk
8483;StaSwitch_8483;8482;1;;0;;cbk
8485;StaSwitch_8485;8484;1;;0;;cbk
8489;StaSwitch_8489;8488;1;;0;;cbk
8491;StaSwitch_8491;8490;1;;0;;cbk
8495;StaSwitch_8495;8494;1;;0;;cbk
8497;StaSwitch_8497;8496;1;;0;;cbk
8501;StaSwitch_8501;8500;1;;0;;cbk
8503;StaSwitch_8503;8502;1;;0;;cbk
8507;StaSwitch_8507;8506;1;;0;;cbk
8509;StaSwitch_8509;8508;1;;0;;cbk
8513;StaSwitch_8513;8512;1;;0;;cbk
8515;StaSwitch_8515;8514;1;;0;;cbk
8519;StaSwitch_8519;8518;1;;0;;cbk
8521;StaSwitch_8521;8520;1;;0;;cbk
8525;StaSwitch_8525;8524;1;;0;;cbk
8527;StaSwitch_8527;8526;1;;0;;cbk
8531;StaSwitch_8531;8530;1;;0;;cbk
8533;StaSwitch_8533;8532;1;;0;;cbk
8537;StaSwitch_8537;8536;1;;0;;cbk
8539;StaSwitch_8539;8538;1;;0;;cbk
8543;StaSwitch_8543;8542;1;;0;;cbk
8545;StaSwitch_8545;8544;1;;0;;cbk
8549;StaSwitch_8549;8548;1;;0;;cbk
8551;StaSwitch_8551;8550;1;;0;;cbk
8555;StaSwitch_8555;8554;1;;0;;cbk
8557;StaSwitch_8557;8556;1;;0;;cbk
8561;StaSwitch_8561;8560;1;;0;;cbk
8563;StaSwitch_8563;8562;1;;0;;cbk
8567;StaSwitch_8567;8566;1;;0;;cbk
8569;StaSwitch_8569;8568;1;;0;;cbk
8573;StaSwitch_8573;8572;1;;0;;cbk
8575;StaSwitch_8575;8574;1;;0;;cbk
8579;StaSwitch_8579;8578;1;;0;;cbk
8581;StaSwitch_8581;8580;1;;0;;cbk
8585;StaSwitch_8585;8584;1;;0;;cbk
8587;StaSwitch_8587;8586;1;;0;;cbk
8591;StaSwitch_8591;8590;1;;0;;cbk
8593;StaSwitch_8593;8592;1;;0;;cbk
8597;StaSwitch_8597;8596;1;;0;;cbk
8599;StaSwitch_8599;8598;1;;0;;cbk
8603;StaSwitch_8603;8602;1;;0;;cbk
8605;StaSwitch_8605;8604;1;;0;;cbk
8609;StaSwitch_8609;8608;1;;0;;cbk
8611;StaSwitch_8611;8610;1;;0;;cbk
8615;StaSwitch_8615;8614;1;;0;;cbk
8617;StaSwitch_8617;8616;1;;0;;cbk
8621;StaSwitch_8621;8620;1;;0;;cbk
8623;StaSwitch_8623;8622;1;;0;;cbk
8627;StaSwitch_8627;8626;1;;0;;cbk
8629;StaSwitch_8629;8628;1;;0;;cbk
8633;StaSwitch_8633;8632;1;;0;;cbk
8635;StaSwitch_8635;8634;1;;0;;cbk
8639;StaSwitch_8639;8638;1;;0;;cbk
8641;StaSwitch_8641;8640;1;;0;;cbk
8645;StaSwitch_8645;8644;1;;0;;cbk
8647;StaSwitch_8647;8646;1;;0;;cbk
8651;StaSwitch_8651;8650;1;;0;;cbk
8653;StaSwitch_8653;8652;1;;0;;cbk
8657;StaSwitch_8657;8656;1;;0;;cbk
8659;StaSwitch_8659;8658;1;;0;;cbk
8663;StaSwitch_8663;8662;1;;0;;cbk
8665;StaSwitch_8665;8664;1;;0;;cbk
8669;StaSwitch_8669;8668;1;;0;;cbk
8671;StaSwitch_8671;8670;1;;0;;cbk
8675;StaSwitch_8675;8674;1;;0;;cbk
8677;StaSwitch_8677;8676;1;;0;;cbk
8681;StaSwitch_8681;8680;1;;0;;cbk
8683;StaSwitch_8683;8682;1;;0;;cbk
8687;StaSwitch_8687;8686;1;;0;;cbk
8689;StaSwitch_8689;8688;1;;0;;cbk
8693;StaSwitch_8693;8692;1;;0;;cbk
8695;StaSwitch_8695;8694;1;;0;;cbk
8699;StaSwitch_8699;8698;1;;0;;cbk
8701;StaSwitch_8701;8700;1;;0;;cbk
8705;StaSwitch_8705;8704;1;;0;;cbk
8707;StaSwitch_8707;8706;1;;0;;cbk
8711;StaSwitch_8711;8710;1;;0;;cbk
8713;StaSwitch_8713;8712;1;;0;;cbk
8717;StaSwitch_8717;8716;1;;0;;cbk
8719;StaSwitch_8719;8718;1;;0;;cbk
8723;StaSwitch_8723;8722;1;;0;;cbk
8725;StaSwitch_8725;8724;1;;0;;cbk
8729;StaSwitch_8729;8728;1;;0;;cbk
8731;StaSwitch_8731;8730;1;;0;;cbk
8735;StaSwitch_8735;8734;1;;0;;cbk
8737;StaSwitch_8737;8736;1;;0;;cbk
8741;StaSwitch_8741;8740;1;;0;;cbk
8743;StaSwitch_8743;8742;1;;0;;cbk
8747;StaSwitch_8747;8746;1;;0;;cbk
8749;StaSwitch_8749;8748;1;;0;;cbk
8753;StaSwitch_8753;8752;1;;0;;cbk
8755;StaSwitch_8755;8754;1;;0;;cbk
8759;StaSwitch_8759;8758;1;;0;;cbk
8761;StaSwitch_8761;8760;1;;0;;cbk
8765;StaSwitch_8765;8764;1;;0;;cbk
8767;StaSwitch_8767;8766;1;;0;;cbk
8771;StaSwitch_8771;8770;1;;0;;cbk
8773;StaSwitch_8773;8772;1;;0;;cbk
8777;StaSwitch_8777;8776;1;;0;;cbk
8779;StaSwitch_8779;8778;1;;0;;cbk
8783;StaSwitch_8783;8782;1;;0;;cbk
8785;StaSwitch_8785;8784;1;;0;;cbk
8789;StaSwitch_8789;8788;1;;0;;cbk
8791;StaSwitch_8791;8790;1;;0;;cbk
8795;StaSwitch_8795;8794;1;;0;;cbk
8797;StaSwitch_8797;8796;1;;0;;cbk
8801;StaSwitch_8801;8800;1;;0;;cbk
8803;StaSwitch_8803;8802;1;;0;;cbk
8807;StaSwitch_8807;8806;1;;0;;cbk
8809;StaSwitch_8809;8808;1;;0;;cbk
8813;StaSwitch_8813;8812;1;;0;;cbk
8815;StaSwitch_8815;8814;1;;0;;cbk
8819;StaSwitch_8819;8818;1;;0;;cbk
8821;StaSwitch_8821;8820;1;;0;;cbk
8825;StaSwitch_8825;8824;1;;0;;cbk
8827;StaSwitch_8827;8826;1;;0;;cbk
8831;StaSwitch_8831;8830;1;;0;;cbk
8833;StaSwitch_8833;8832;1;;0;;cbk
8837;StaSwitch_8837;8836;1;;0;;cbk
8839;StaSwitch_8839;8838;1;;0;;cbk
8843;StaSwitch_8843;8842;1;;0;;cbk
8845;StaSwitch_8845;8844;1;;0;;cbk
8849;StaSwitch_8849;8848;1;;0;;cbk
8851;StaSwitch_8851;8850;1;;0;;cbk
8855;StaSwitch_8855;8854;1;;0;;cbk
8857;StaSwitch_8857;8856;1;;0;;cbk
8861;StaSwitch_8861;8860;1;;0;;cbk
8863;StaSwitch_8863;8862;1;;0;;cbk
8867;StaSwitch_8867;8866;1;;0;;cbk
8869;StaSwitch_8869;8868;1;;0;;cbk
8873;StaSwitch_8873;8872;1;;0;;cbk
8875;StaSwitch_8875;8874;1;;0;;cbk
8879;StaSwitch_8879;8878;1;;0;;cbk
8881;StaSwitch_8881;8880;1;;0;;cbk
8885;StaSwitch_8885;8884;1;;0;;cbk
8887;StaSwitch_8887;8886;1;;0;;cbk
8891;StaSwitch_8891;8890;1;;0;;cbk
8893;StaSwitch_8893;8892;1;;0;;cbk
8897;StaSwitch_8897;8896;1;;0;;cbk
8899;StaSwitch_8899;8898;1;;0;;cbk
8903;StaSwitch_8903;8902;1;;0;;cbk
8905;StaSwitch_8905;8904;1;;0;;cbk
8909;StaSwitch_8909;8908;1;;0;;cbk
8911;StaSwitch_8911;8910;1;;0;;cbk
8915;StaSwitch_8915;8914;1;;0;;cbk
8917;StaSwitch_8917;8916;1;;0;;cbk
8921;StaSwitch_8921;8920;1;;0;;cbk
8923;StaSwitch_8923;8922;1;;0;;cbk
8927;StaSwitch_8927;8926;1;;0;;cbk
8929;StaSwitch_8929;8928;1;;0;;cbk
8933;StaSwitch_8933;8932;1;;0;;cbk
8935;StaSwitch_8935;8934;1;;0;;cbk
8939;StaSwitch_8939;8938;1;;0;;cbk
8941;StaSwitch_8941;8940;1;;0;;cbk
8945;StaSwitch_8945;8944;1;;0;;cbk
8947;StaSwitch_8947;8946;1;;0;;cbk
8951;StaSwitch_8951;8950;1;;0;;cbk
8953;StaSwitch_8953;8952;1;;0;;cbk
8957;StaSwitch_8957;8956;1;;0;;cbk
8959;StaSwitch_8959;8958;1;;0;;cbk
8963;StaSwitch_8963;8962;1;;0;;cbk
8965;StaSwitch_8965;8964;1;;0;;cbk
8969;StaSwitch_8969;8968;1;;0;;cbk
8971;StaSwitch_8971;8970;1;;0;;cbk
8975;StaSwitch_8975;8974;1;;0;;cbk
8977;StaSwitch_8977;8976;1;;0;;cbk
8981;StaSwitch_8981;8980;1;;0;;cbk
8983;StaSwitch_8983;8982;1;;0;;cbk
8987;StaSwitch_8987;8986;1;;0;;cbk
8989;StaSwitch_8989;8988;1;;0;;cbk
8993;StaSwitch_8993;8992;1;;0;;cbk
8995;StaSwitch_8995;8994;1;;0;;cbk
8999;StaSwitch_8999;8998;1;;0;;cbk
9001;StaSwitch_9001;9000;1;;0;;cbk
9005;StaSwitch_9005;9004;1;;0;;cbk
9007;StaSwitch_9007;9006;1;;0;;cbk
9011;StaSwitch_9011;9010;1;;0;;cbk
9013;StaSwitch_9013;9012;1;;0;;cbk
9017;StaSwitch_9017;9016;1;;0;;cbk
9019;StaSwitch_9019;9018;1;;0;;cbk
9023;StaSwitch_9023;9022;1;;0;;cbk
9025;StaSwitch_9025;9024;1;;0;;cbk
9029;StaSwitch_9029;9028;1;;0;;cbk
9031;StaSwitch_9031;9030;1;;0;;cbk
9035;StaSwitch_9035;9034;1;;0;;cbk
9037;StaSwitch_9037;9036;1;;0;;cbk
9041;StaSwitch_9041;9040;1;;0;;cbk
9043;StaSwitch_9043;9042;1;;0;;cbk
9047;StaSwitch_9047;9046;1;;0;;cbk
9049;StaSwitch_9049;9048;1;;0;;cbk
9053;StaSwitch_9053;9052;1;;0;;cbk
9055;StaSwitch_9055;9054;1;;0;;cbk
9059;StaSwitch_9059;9058;1;;0;;cbk
9061;StaSwitch_9061;9060;1;;0;;cbk
9065;StaSwitch_9065;9064;1;;0;;cbk
9067;StaSwitch_9067;9066;1;;0;;cbk
9071;StaSwitch_9071;9070;1;;0;;cbk
9073;StaSwitch_9073;9072;1;;0;;cbk
9077;StaSwitch_9077;9076;1;;0;;cbk
9079;StaSwitch_9079;9078;1;;0;;cbk
9083;StaSwitch_9083;9082;1;;0;;cbk
9085;StaSwitch_9085;9084;1;;0;;cbk
9089;StaSwitch_9089;9088;1;;0;;cbk
9091;StaSwitch_9091;9090;1;;0;;cbk
9095;StaSwitch_9095;9094;1;;0;;cbk
9097;StaSwitch_9097;9096;1;;0;;cbk
9101;StaSwitch_9101;9100;1;;0;;cbk
9103;StaSwitch_9103;9102;1;;0;;cbk
9107;StaSwitch_9107;9106;1;;0;;cbk
9109;StaSwitch_9109;9108;1;;0;;cbk
9113;StaSwitch_9113;9112;1;;0;;cbk
9115;StaSwitch_9115;9114;1;;0;;cbk
9119;StaSwitch_9119;9118;1;;0;;cbk
9121;StaSwitch_9121;9120;1;;0;;cbk
9125;StaSwitch_9125;9124;1;;0;;cbk
9127;StaSwitch_9127;9126;1;;0;;cbk
9131;StaSwitch_9131;9130;1;;0;;cbk
9133;StaSwitch_9133;9132;1;;0;;cbk
9137;StaSwitch_9137;9136;1;;0;;cbk
9139;StaSwitch_9139;9138;1;;0;;cbk
9143;StaSwitch_9143;9142;1;;0;;cbk
9145;StaSwitch_9145;9144;1;;0;;cbk
9149;StaSwitch_9149;9148;1;;0;;cbk
9151;StaSwitch_9151;9150;1;;0;;cbk
9155;StaSwitch_9155;9154;1;;0;;cbk
9157;StaSwitch_9157;9156;1;;0;;cbk
9161;StaSwitch_9161;9160;1;;0;;cbk
9163;StaSwitch_9163;9162;1;;0;;cbk
9167;StaSwitch_9167;9166;1;;0;;cbk
9169;StaSwitch_9169;9168;1;;0;;cbk
9173;StaSwitch_9173;9172;1;;0;;cbk
9175;StaSwitch_9175;9174;1;;0;;cbk
9179;StaSwitch_9179;9178;1;;0;;cbk
9181;StaSwitch_9181;9180;1;;0;;cbk
9185;StaSwitch_9185;9184;1;;0;;cbk
9187;StaSwitch_9187;9186;1;;0;;cbk
9191;StaSwitch_9191;9190;1;;0;;cbk
9193;StaSwitch_9193;9192;1;;0;;cbk
9197;StaSwitch_9197;9196;1;;0;;cbk
9199;StaSwitch_9199;9198;1;;0;;cbk
9203;StaSwitch_9203;9202;1;;0;;cbk
9205;StaSwitch_9205;9204;1;;0;;cbk
9209;StaSwitch_9209;9208;1;;0;;cbk
9211;StaSwitch_9211;9210;1;;0;;cbk
9215;StaSwitch_9215;9214;1;;0;;cbk
9217;StaSwitch_9217;9216;1;;0;;cbk
9221;StaSwitch_9221;9220;1;;0;;cbk
9223;StaSwitch_9223;9222;1;;0;;cbk
9227;StaSwitch_9227;9226;1;;0;;cbk
9229;StaSwitch_9229;9228;1;;0;;cbk
9233;StaSwitch_9233;9232;1;;0;;cbk
9235;StaSwitch_9235;9234;1;;0;;cbk
9239;StaSwitch_9239;9238;1;;0;;cbk
9241;StaSwitch_9241;9240;1;;0;;cbk
9245;StaSwitch_9245;9244;1;;0;;cbk
9247;StaSwitch_9247;9246;1;;0;;cbk
9251;StaSwitch_9251;9250;1;;0;;cbk
9253;StaSwitch_9253;9252;1;;0;;cbk
9257;StaSwitch_9257;9256;1;;0;;cbk
9259;StaSwitch_9259;9258;1;;0;;cbk
9263;StaSwitch_9263;9262;1;;0;;cbk
9265;StaSwitch_9265;9264;1;;0;;cbk
9269;StaSwitch_9269;9268;1;;0;;cbk
9271;StaSwitch_9271;9270;1;;0;;cbk
9275;StaSwitch_9275;9274;1;;0;;cbk
9277;StaSwitch_9277;9276;1;;0;;cbk
9281;StaSwitch_9281;9280;1;;0;;cbk
9283;StaSwitch_9283;9282;1;;0;;cbk
9287;StaSwitch_9287;9286;1;;0;;cbk
9289;StaSwitch_9289;9288;1;;0;;cbk
9293;StaSwitch_9293;9292;1;;0;;cbk
9295;StaSwitch_9295;9294;1;;0;;cbk
9299;StaSwitch_9299;9298;1;;0;;cbk
9301;StaSwitch_9301;9300;1;;0;;cbk
9305;StaSwitch_9305;9304;1;;0;;cbk
9307;StaSwitch_9307;9306;1;;0;;cbk
9311;StaSwitch_9311;9310;1;;0;;cbk
9313;StaSwitch_9313;9312;1;;0;;cbk
9317;StaSwitch_9317;9316;1;;0;;cbk
9319;StaSwitch_9319;9318;1;;0;;cbk
9323;StaSwitch_9323;9322;1;;0;;cbk
9325;StaSwitch_9325;9324;1;;0;;cbk
9329;StaSwitch_9329;9328;1;;0;;cbk
9331;StaSwitch_9331;9330;1;;0;;cbk
9335;StaSwitch_9335;9334;1;;0;;cbk
9337;StaSwitch_9337;9336;1;;0;;cbk
9341;StaSwitch_9341;9340;1;;0;;cbk
9343;StaSwitch_9343;9342;1;;0;;cbk
9347;StaSwitch_9347;9346;1;;0;;cbk
9349;StaSwitch_9349;9348;1;;0;;cbk
9353;StaSwitch_9353;9352;1;;0;;cbk
9355;StaSwitch_9355;9354;1;;0;;cbk
9359;StaSwitch_9359;9358;1;;0;;cbk
9361;StaSwitch_9361;9360;1;;0;;cbk
9365;StaSwitch_9365;9364;1;;0;;cbk
9367;StaSwitch_9367;9366;1;;0;;cbk
9371;StaSwitch_9371;9370;1;;0;;cbk
9373;StaSwitch_9373;9372;1;;0;;cbk
9377;StaSwitch_9377;9376;1;;0;;cbk
9379;StaSwitch_9379;9378;1;;0;;cbk
9383;StaSwitch_9383;9382;1;;0;;cbk
9385;StaSwitch_9385;9384;1;;0;;cbk
9389;StaSwitch_9389;9388;1;;0;;cbk
9391;StaSwitch_9391;9390;1;;0;;cbk
9395;StaSwitch_9395;9394;1;;0;;cbk
9397;StaSwitch_9397;9396;1;;0;;cbk
9401;StaSwitch_9401;9400;1;;0;;cbk
9403;StaSwitch_9403;9402;1;;0;;cbk
9407;StaSwitch_9407;9406;1;;0;;cbk
9409;StaSwitch_9409;9408;1;;0;;cbk
9413;StaSwitch_9413;9412;1;;0;;cbk
9415;StaSwitch_9415;9414;1;;0;;cbk
9419;StaSwitch_9419;9418;1;;0;;cbk
9421;StaSwitch_9421;9420;1;;0;;cbk
9425;StaSwitch_9425;9424;1;;0;;cbk
9427;StaSwitch_9427;9426;1;;0;;cbk
9431;StaSwitch_9431;9430;1;;0;;cbk
9433;StaSwitch_9433;9432;1;;0;;cbk
9437;StaSwitch_9437;9436;1;;0;;cbk
9439;StaSwitch_9439;9438;1;;0;;cbk
9443;StaSwitch_9443;9442;1;;0;;cbk
9445;StaSwitch_9445;9444;1;;0;;cbk
9449;StaSwitch_9449;9448;1;;0;;cbk
9451;StaSwitch_9451;9450;1;;0;;cbk
9455;StaSwitch_9455;9454;1;;0;;cbk
9457;StaSwitch_9457;9456;1;;0;;cbk
9461;StaSwitch_9461;9460;1;;0;;cbk
9463;StaSwitch_9463;9462;1;;0;;cbk
9467;StaSwitch_9467;9466;1;;0;;cbk
9469;StaSwitch_9469;9468;1;;0;;cbk
9473;StaSwitch_9473;9472;1;;0;;cbk
9475;StaSwitch_9475;9474;1;;0;;cbk
9479;StaSwitch_9479;9478;1;;0;;cbk
9481;StaSwitch_9481;9480;1;;0;;cbk
9485;StaSwitch_9485;9484;1;;0;;cbk
9487;StaSwitch_9487;9486;1;;0;;cbk
9491;StaSwitch_9491;9490;1;;0;;cbk
9493;StaSwitch_9493;9492;1;;0;;cbk
9497;StaSwitch_9497;9496;1;;0;;cbk
9499;StaSwitch_9499;9498;1;;0;;cbk
9503;StaSwitch_9503;9502;1;;0;;cbk
9505;StaSwitch_9505;9504;1;;0;;cbk
9509;StaSwitch_9509;9508;1;;0;;cbk
9511;StaSwitch_9511;9510;1;;0;;cbk
9515;StaSwitch_9515;9514;1;;0;;cbk
9517;StaSwitch_9517;9516;1;;0;;cbk
9521;StaSwitch_9521;9520;1;;0;;cbk
9523;StaSwitch_9523;9522;1;;0;;cbk
9527;StaSwitch_9527;9526;1;;0;;cbk
9529;StaSwitch_9529;9528;1;;0;;cbk
9533;StaSwitch_9533;9532;1;;0;;cbk
9535;StaSwitch_9535;9534;1;;0;;cbk
9539;StaSwitch_9539;9538;1;;0;;cbk
9541;StaSwitch_9541;9540;1;;0;;cbk
9545;StaSwitch_9545;9544;1;;0;;cbk
9547;StaSwitch_9547;9546;1;;0;;cbk
9551;StaSwitch_9551;9550;1;;0;;cbk
9553;StaSwitch_9553;9552;1;;0;;cbk
9557;StaSwitch_9557;9556;1;;0;;cbk
9559;StaSwitch_9559;9558;1;;0;;cbk
9563;StaSwitch_9563;9562;1;;0;;cbk
9565;StaSwitch_9565;9564;1;;0;;cbk
9569;StaSwitch_9569;9568;1;;0;;cbk
9571;StaSwitch_9571;9570;1;;0;;cbk
9575;StaSwitch_9575;9574;1;;0;;cbk
9577;StaSwitch_9577;9576;1;;0;;cbk
9581;StaSwitch_9581;9580;1;;0;;cbk
9583;StaSwitch_9583;9582;1;;0;;cbk
9587;StaSwitch_9587;9586;1;;0;;cbk
9589;StaSwitch_9589;9588;1;;0;;cbk
9593;StaSwitch_9593;9592;1;;0;;cbk
9595;StaSwitch_9595;9594;1;;0;;cbk
9599;StaSwitch_9599;9598;1;;0;;cbk
9601;StaSwitch_9601;9600;1;;0;;cbk
9605;StaSwitch_9605;9604;1;;0;;cbk
9607;StaSwitch_9607;9606;1;;0;;cbk
9611;StaSwitch_9611;9610;1;;0;;cbk
9613;StaSwitch_9613;9612;1;;0;;cbk
9617;StaSwitch_9617;9616;1;;0;;cbk
9619;StaSwitch_9619;9618;1;;0;;cbk
9623;StaSwitch_9623;9622;1;;0;;cbk
9625;StaSwitch_9625;9624;1;;0;;cbk
9629;StaSwitch_9629;9628;1;;0;;cbk
9631;StaSwitch_9631;9630;1;;0;;cbk
9635;StaSwitch_9635;9634;1;;0;;cbk
9637;StaSwitch_9637;9636;1;;0;;cbk
9641;StaSwitch_9641;9640;1;;0;;cbk
9643;StaSwitch_9643;9642;1;;0;;cbk
9647;StaSwitch_9647;9646;1;;0;;cbk
9649;StaSwitch_9649;9648;1;;0;;cbk
9653;StaSwitch_9653;9652;1;;0;;cbk
9655;StaSwitch_9655;9654;1;;0;;cbk
9659;StaSwitch_9659;9658;1;;0;;cbk
9661;StaSwitch_9661;9660;1;;0;;cbk
9665;StaSwitch_9665;9664;1;;0;;cbk
9667;StaSwitch_9667;9666;1;;0;;cbk
9671;StaSwitch_9671;9670;1;;0;;cbk
9673;StaSwitch_9673;9672;1;;0;;cbk
9677;StaSwitch_9677;9676;1;;0;;cbk
9679;StaSwitch_9679;9678;1;;0;;cbk
9683;StaSwitch_9683;9682;1;;0;;cbk
9685;StaSwitch_9685;9684;1;;0;;cbk
9689;StaSwitch_9689;9688;1;;0;;cbk
9691;StaSwitch_9691;9690;1;;0;;cbk
9695;StaSwitch_9695;9694;1;;0;;cbk
9697;StaSwitch_9697;9696;1;;0;;cbk
9701;StaSwitch_9701;9700;1;;0;;cbk
9703;StaSwitch_9703;9702;1;;0;;cbk
9707;StaSwitch_9707;9706;1;;0;;cbk
9709;StaSwitch_9709;9708;1;;0;;cbk
9713;StaSwitch_9713;9712;1;;0;;cbk
9715;StaSwitch_9715;9714;1;;0;;cbk
9719;StaSwitch_9719;9718;1;;0;;cbk
9721;StaSwitch_9721;9720;1;;0;;cbk
9725;StaSwitch_9725;9724;1;;0;;cbk
9727;StaSwitch_9727;9726;1;;0;;cbk
9731;StaSwitch_9731;9730;1;;0;;cbk
9733;StaSwitch_9733;9732;1;;0;;cbk
9737;StaSwitch_9737;9736;1;;0;;cbk
9739;StaSwitch_9739;9738;1;;0;;cbk
9743;StaSwitch_9743;9742;1;;0;;cbk
9745;StaSwitch_9745;9744;1;;0;;cbk
9749;StaSwitch_9749;9748;1;;0;;cbk
9751;StaSwitch_9751;9750;1;;0;;cbk
9755;StaSwitch_9755;9754;1;;0;;cbk
9757;StaSwitch_9757;9756;1;;0;;cbk
9761;StaSwitch_9761;9760;1;;0;;cbk
9763;StaSwitch_9763;9762;1;;0;;cbk
9767;StaSwitch_9767;9766;1;;0;;cbk
9769;StaSwitch_9769;9768;1;;0;;cbk
9773;StaSwitch_9773;9772;1;;0;;cbk
9775;StaSwitch_9775;9774;1;;0;;cbk
9779;StaSwitch_9779;9778;1;;0;;cbk
9781;StaSwitch_9781;9780;1;;0;;cbk
9785;StaSwitch_9785;9784;1;;0;;cbk
9787;StaSwitch_9787;9786;1;;0;;cbk
9791;StaSwitch_9791;9790;1;;0;;cbk
9793;StaSwitch_9793;9792;1;;0;;cbk
9797;StaSwitch_9797;9796;1;;0;;cbk
9799;StaSwitch_9799;9798;1;;0;;cbk
9803;StaSwitch_9803;9802;1;;0;;cbk
9805;StaSwitch_9805;9804;1;;0;;cbk
9809;StaSwitch_9809;9808;1;;0;;cbk
9811;StaSwitch_9811;9810;1;;0;;cbk
9815;StaSwitch_9815;9814;1;;0;;cbk
9817;StaSwitch_9817;9816;1;;0;;cbk
9821;StaSwitch_9821;9820;1;;0;;cbk
9823;StaSwitch_9823;9822;1;;0;;cbk
9827;StaSwitch_9827;9826;1;;0;;cbk
9829;StaSwitch_9829;9828;1;;0;;cbk
9833;StaSwitch_9833;9832;1;;0;;cbk
9835;StaSwitch_9835;9834;1;;0;;cbk
9839;StaSwitch_9839;9838;1;;0;;cbk
9841;StaSwitch_9841;9840;1;;0;;cbk
9845;StaSwitch_9845;9844;1;;0;;cbk
9847;StaSwitch_9847;9846;1;;0;;cbk
9851;StaSwitch_9851;9850;1;;0;;cbk
9853;StaSwitch_9853;9852;1;;0;;cbk
9857;StaSwitch_9857;9856;1;;0;;cbk
9859;StaSwitch_9859;9858;1;;0;;cbk
9863;StaSwitch_9863;9862;1;;0;;cbk
9865;StaSwitch_9865;9864;1;;0;;cbk
9869;StaSwitch_9869;9868;1;;0;;cbk
9871;StaSwitch_9871;9870;1;;0;;cbk
9875;StaSwitch_9875;9874;1;;0;;cbk
9877;StaSwitch_9877;9876;1;;0;;cbk
9881;StaSwitch_9881;9880;1;;0;;cbk
9883;StaSwitch_9883;9882;1;;0;;cbk
9887;StaSwitch_9887;9886;1;;0;;cbk
9889;StaSwitch_9889;9888;1;;0;;cbk
9893;StaSwitch_9893;9892;1;;0;;cbk
9895;StaSwitch_9895;9894;1;;0;;cbk
9899;StaSwitch_9899;9898;1;;0;;cbk
9901;StaSwitch_9901;9900;1;;0;;cbk
9905;StaSwitch_9905;9904;1;;0;;cbk
9907;StaSwitch_9907;9906;1;;0;;cbk
9911;StaSwitch_9911;9910;1;;0;;cbk
9913;StaSwitch_9913;9912;1;;0;;cbk
9917;StaSwitch_9917;9916;1;;0;;cbk
9919;StaSwitch_9919;9918;1;;0;;cbk
9923;StaSwitch_9923;9922;1;;0;;cbk
9925;StaSwitch_9925;9924;1;;0;;cbk
9929;StaSwitch_9929;9928;1;;0;;cbk
9931;StaSwitch_9931;9930;1;;0;;cbk
9935;StaSwitch_9935;9934;1;;0;;cbk
9937;StaSwitch_9937;9936;1;;0;;cbk
9941;StaSwitch_9941;9940;1;;0;;cbk
9943;StaSwitch_9943;9942;1;;0;;cbk
9947;StaSwitch_9947;9946;1;;0;;cbk
9949;StaSwitch_9949;9948;1;;0;;cbk
9953;StaSwitch_9953;9952;1;;0;;cbk
9955;StaSwitch_9955;9954;1;;0;;cbk
9959;StaSwitch_9959;9958;1;;0;;cbk
9961;StaSwitch_9961;9960;1;;0;;cbk
9965;StaSwitch_9965;9964;1;;0;;cbk
9967;StaSwitch_9967;9966;1;;0;;cbk
9971;StaSwitch_9971;9970;1;;0;;cbk
9973;StaSwitch_9973;9972;1;;0;;cbk
9977;StaSwitch_9977;9976;1;;0;;cbk
9979;StaSwitch_9979;9978;1;;0;;cbk
9983;StaSwitch_9983;9982;1;;0;;cbk
9985;StaSwitch_9985;9984;1;;0;;cbk
9989;StaSwitch_9989;9988;1;;0;;cbk
9991;StaSwitch_9991;9990;1;;0;;cbk
9995;StaSwitch_9995;9994;1;;0;;cbk
9997;StaSwitch_9997;9996;1;;0;;cbk
10001;StaSwitch_10001;10000;1;;0;;cbk
10003;StaSwitch_10003;10002;1;;0;;cbk
10007;StaSwitch_10007;10006;1;;0;;cbk
10009;StaSwitch_10009;10008;1;;0;;cbk
10013;StaSwitch_10013;10012;1;;0;;cbk
10015;StaSwitch_10015;10014;1;;0;;cbk
10019;StaSwitch_10019;10018;1;;0;;cbk
10021;StaSwitch_10021;10020;1;;0;;cbk
10025;StaSwitch_10025;10024;1;;0;;cbk
10027;StaSwitch_10027;10026;1;;0;;cbk
10031;StaSwitch_10031;10030;1;;0;;cbk
10033;StaSwitch_10033;10032;1;;0;;cbk
10037;StaSwitch_10037;10036;1;;0;;cbk
10039;StaSwitch_10039;10038;1;;0;;cbk
10043;StaSwitch_10043;10042;1;;0;;cbk
10045;StaSwitch_10045;10044;1;;0;;cbk
10049;StaSwitch_10049;10048;1;;0;;cbk
10051;StaSwitch_10051;10050;1;;0;;cbk
10055;StaSwitch_10055;10054;1;;0;;cbk
10057;StaSwitch_10057;10056;1;;0;;cbk
10061;StaSwitch_10061;10060;1;;0;;cbk
10063;StaSwitch_10063;10062;1;;0;;cbk
10067;StaSwitch_10067;10066;1;;0;;cbk
10069;StaSwitch_10069;10068;1;;0;;cbk
10073;StaSwitch_10073;10072;1;;0;;cbk
10075;StaSwitch_10075;10074;1;;0;;cbk
10079;StaSwitch_10079;10078;1;;0;;cbk
10081;StaSwitch_10081;10080;1;;0;;cbk
10085;StaSwitch_10085;10084;1;;0;;cbk
10087;StaSwitch_10087;10086;1;;0;;cbk
10091;StaSwitch_10091;10090;1;;0;;cbk
10093;StaSwitch_10093;10092;1;;0;;cbk
10097;StaSwitch_10097;10096;1;;0;;cbk
10099;StaSwitch_10099;10098;1;;0;;cbk
10103;StaSwitch_10103;10102;1;;0;;cbk
10105;StaSwitch_10105;10104;1;;0;;cbk
10109;StaSwitch_10109;10108;1;;0;;cbk
10111;StaSwitch_10111;10110;1;;0;;cbk
10115;StaSwitch_10115;10114;1;;0;;cbk
10117;StaSwitch_10117;10116;1;;0;;cbk
10121;StaSwitch_10121;10120;1;;0;;cbk
10123;StaSwitch_10123;10122;1;;0;;cbk
10127;StaSwitch_10127;10126;1;;0;;cbk
10129;StaSwitch_10129;10128;1;;0;;cbk
10133;StaSwitch_10133;10132;1;;0;;cbk
10135;StaSwitch_10135;10134;1;;0;;cbk
10139;StaSwitch_10139;10138;1;;0;;cbk
10141;StaSwitch_10141;10140;1;;0;;cbk
10145;StaSwitch_10145;10144;1;;0;;cbk
10147;StaSwitch_10147;10146;1;;0;;cbk
10151;StaSwitch_10151;10150;1;;0;;cbk
10153;StaSwitch_10153;10152;1;;0;;cbk
10157;StaSwitch_10157;10156;1;;0;;cbk
10159;StaSwitch_10159;10158;1;;0;;cbk
10163;StaSwitch_10163;10162;1;;0;;cbk
10165;StaSwitch_10165;10164;1;;0;;cbk
10169;StaSwitch_10169;10168;1;;0;;cbk
10171;StaSwitch_10171;10170;1;;0;;cbk
10175;StaSwitch_10175;10174;1;;0;;cbk
10177;StaSwitch_10177;10176;1;;0;;cbk
10181;StaSwitch_10181;10180;1;;0;;cbk
10183;StaSwitch_10183;10182;1;;0;;cbk
10187;StaSwitch_10187;10186;1;;0;;cbk
10189;StaSwitch_10189;10188;1;;0;;cbk
10193;StaSwitch_10193;10192;1;;0;;cbk
10195;StaSwitch_10195;10194;1;;0;;cbk
10199;StaSwitch_10199;10198;1;;0;;cbk
10201;StaSwitch_10201;10200;1;;0;;cbk
10205;StaSwitch_10205;10204;1;;0;;cbk
10207;StaSwitch_10207;10206;1;;0;;cbk
10211;StaSwitch_10211;10210;1;;0;;cbk
10213;StaSwitch_10213;10212;1;;0;;cbk
10217;StaSwitch_10217;10216;1;;0;;cbk
10219;StaSwitch_10219;10218;1;;0;;cbk
10223;StaSwitch_10223;10222;1;;0;;cbk
10225;StaSwitch_10225;10224;1;;0;;cbk
10229;StaSwitch_10229;10228;1;;0;;cbk
10231;StaSwitch_10231;10230;1;;0;;cbk
10235;StaSwitch_10235;10234;1;;0;;cbk
10237;StaSwitch_10237;10236;1;;0;;cbk
10241;StaSwitch_10241;10240;1;;0;;cbk
10243;StaSwitch_10243;10242;1;;0;;cbk
10247;StaSwitch_10247;10246;1;;0;;cbk
10249;StaSwitch_10249;10248;1;;0;;cbk
10253;StaSwitch_10253;10252;1;;0;;cbk
10255;StaSwitch_10255;10254;1;;0;;cbk
10259;StaSwitch_10259;10258;1;;0;;cbk
10261;StaSwitch_10261;10260;1;;0;;cbk
10265;StaSwitch_10265;10264;1;;0;;cbk
10267;StaSwitch_10267;10266;1;;0;;cbk
10271;StaSwitch_10271;10270;1;;0;;cbk
10273;StaSwitch_10273;10272;1;;0;;cbk

$$TypLne;ID(a:40);loc_name(a:40);fold_id(p);uline(r);sline(r);aohl_(a:3);rline(r);xline(r);cline(r);rline0(r);xline0(r);cline0(r);rtemp(r);Ithr(r);chr_name(a:20);nlnph(i);nneutral(i);for_name(a:50);InomAir(r);cohl_(i);tmax(r);systp(i);frnom(r);mlei(a:2);bline(r);bline0(r)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* uline: r: DGS field uline (r)
* sline: r: DGS field sline (r)
* aohl_: a:3: DGS field aohl_ (a:3)
* rline: r: DGS field rline (r)
* xline: r: DGS field xline (r)
* cline: r: DGS field cline (r)
* rline0: r: DGS field rline0 (r)
* xline0: r: DGS field xline0 (r)
* cline0: r: DGS field cline0 (r)
* rtemp: r: DGS field rtemp (r)
* Ithr: r: DGS field Ithr (r)
* chr_name: a:20: DGS field chr_name (a:20)
* nlnph: i: Phases:1:2:3
* nneutral: i: DGS field nneutral (i)
* for_name: a:50: DGS field for_name (a:50)
* InomAir: r: DGS field InomAir (r)
* cohl_: i: DGS field cohl_ (i)
* tmax: r: DGS field tmax (r)
* systp: i: DGS field systp (i)
* frnom: r: DGS field frnom (r)
* mlei: a:2: DGS field mlei (a:2)
* bline: r: DGS field bline (r)
* bline0: r: DGS field bline0 (r)
********************************************************************************
3975;1000 mm2 132kV XLPE Al/Al Flat 200;;132.0;1.0;cab;0.031724;0.169261;0.0;0.179012;1.566944;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;80.02013;80.02013
3976;1000 mm2 132kV XLPE Cu/Cu Flat 200;;132.0;1.0;cab;0.021469;0.168267;0.0;0.168756;1.56595;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;80.02013;80.02013
3977;2000 mm2 132kV XLPE Cu/Cu Flat 200;;132.0;1.28154;cab;0.014216;0.142354;0.0;0.161504;1.540037;0.0;20.0;0.0;;3;0;;1.28154;0;80.0;0;0.0;;106.8757;106.8757
3978;240 mm2 132kV XLPE Cu/Cu Flat 150;;132.0;1.0;cab;0.076479;0.196006;0.0;0.223766;1.647915;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;44.68664;44.68664
3979;300 mm2 132kV XLPE Cu/Cu Flat 150;;132.0;1.0;cab;0.061445;0.189276;0.0;0.208732;1.641186;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;49.82566;49.82566
3980;400 mm2 132kV XLPE Cu/Cu Flat 150;;132.0;1.0;cab;0.0487;0.181928;0.0;0.195987;1.633838;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;56.33598;56.33598
3981;500 mm2 132kV XLPE Cu/Cu Tref;;132.0;0.99286;cab;0.038743;0.113634;0.0;0.186046;1.745605;0.0;20.0;0.0;;3;0;;0.99286;0;80.0;0;0.0;;61.51929;61.51929
3982;630 mm2 132kV XLPE Cu/Cu Flat 150;;132.0;0.787295;cab;0.030988;0.166189;0.0;0.178275;1.618098;0.0;20.0;0.0;;3;0;;0.787295;0;80.0;0;0.0;;66.96838;66.96838
3983;1000 mm2 132kV FF Cu Flat 150;;132.0;1.0;cab;0.02345;0.15084;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;179.0708;179.0708
3984;1200mm2 132kV XLPE Al Trefoil (Hellenic);;132.0;0.923;cab;0.034;0.16;0.0;0.1;0.06;0.0;20.0;0.0;;3;0;;0.923;0;80.0;0;0.0;;79.79646;80.11061
3985;1200mm2 132kV XLPE Al Trefoil (Nexans);;132.0;0.579974;cab;0.0345;0.158;0.0;0.118;0.062;0.0;20.0;0.0;;3;0;;0.579974;0;80.0;0;0.0;;80.11061;80.11061
3986;1200mm2 132kV XLPE Al Trefoil;;132.0;0.935;cab;0.0344;0.052;0.0;0.127407;0.018909;0.0;20.0;0.0;;3;0;;0.935;0;80.0;0;0.0;;75.39822;75.39822
3987;1200mm2 132kV XLPE Al;;132.0;1.023;cab;0.0347;0.145;0.0;0.151418;0.0435;0.0;20.0;0.0;;3;0;;1.023;0;80.0;0;0.0;;82.62389;82.62389
3988;1200mm2 132kV XLPE Al/Al single core;;132.0;0.75;cab;0.0349;0.098;0.0;0.129259;0.035636;0.0;20.0;0.0;;3;0;;0.75;0;80.0;0;0.0;;81.68141;81.68141
3989;1600mm2 132kV XLPE Al Trefoil (Nexans);;132.0;1.055;cab;0.0274;0.15;0.0;0.094;0.059;0.0;20.0;0.0;;3;0;;1.055;0;80.0;0;0.0;;94.56194;94.56194
3990;1600mm2 132kV XLPE Cu Tr (Sudkabel);;132.0;1.184;cab;0.0179;0.144513;0.0;0.0803;0.0553;0.0;20.0;0.0;;3;0;;1.184;0;80.0;0;0.0;;98.33185;98.33185
3991;2000 mm2 132kV FF Cu Flat 200;;132.0;1.22468;cab;0.01259;0.14344;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;1.22468;0;80.0;0;0.0;;232.1637;232.1637
3992;2000 mm2 132kV XLPE Cu/Cu Tr (Sudkabel);;132.0;1.315;cab;0.015712;0.145058;0.0;0.159148;0.544855;0.0;20.0;0.0;;3;0;;1.315;0;80.0;0;0.0;;107.4425;107.4425
3993;240 mm2 132kV FF Cu Flat 150;;132.0;1.0;cab;0.09487;0.19025;0.0;0.09487;0.19025;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;103.0442;103.0442
3994;240 mm2 132kV FF Cu Trefoil;;132.0;1.0;cab;0.09487;0.1171;0.0;0.09487;0.1171;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;103.0442;103.0442
3995;290 mm2 132kV FF Cu Flat 150;;132.0;0.48113;cab;0.07885;0.18636;0.0;0.07885;0.18636;0.0;20.0;0.0;;3;0;;0.48113;0;80.0;0;0.0;;109.9557;109.9557
3996;300 mm2 132kV FF Cu 3-Core;;132.0;0.60797;cab;0.07629;0.1296;0.0;0.07629;0.1296;0.0;20.0;0.0;;3;0;;0.60797;0;80.0;0;0.0;;112.1549;112.1549
3997;300 mm2 132kV XLPE Cu Flat 150;;132.0;0.5686;cab;0.07629;0.19883;0.0;0.07629;0.19883;0.0;20.0;0.0;;3;0;;0.5686;0;80.0;0;0.0;;47.12389;47.12389
3998;350 mm2 132kV FF Al Flat 150;;132.0;1.0;cab;0.10908;0.18152;0.0;0.10908;0.18152;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;118.438;118.438
3999;387 mm2 132kV FF Cu 3-Core;;132.0;0.48113;cab;0.05967;0.11021;0.0;0.05967;0.11021;0.0;20.0;0.0;;3;0;;0.48113;0;80.0;0;0.0;;120.9513;120.9513
4000;419 mm2 132kV FF Cu Flat 150;;132.0;1.0;cab;0.05531;0.17596;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;116.2389;116.2389
4001;483 mm2 132kV FF Cu Trefoil;;132.0;1.0;cab;0.04826;0.10674;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;131.9469;131.9469
4002;500 mm2 132kV XLPE Cu Flat 150;;132.0;0.63;cab;0.04681;0.18294;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;0.63;0;80.0;0;0.0;;59.69026;59.69026
4003;800mm2 132kV XLPE Al single core;;132.0;0.532;cab;0.0492;0.113097;0.0;0.1592;0.070565;0.0;20.0;0.0;;3;0;;0.532;0;80.0;0;0.0;;75.39822;75.39822
4004;800mm2 132kV XLPE Al single core_225pF;;132.0;0.79;cab;0.0492;0.113097;0.0;0.1592;0.070565;0.0;20.0;0.0;;3;0;;0.79;0;80.0;0;0.0;;70.68584;70.68584
4005;800mm2 132kV XLPE Cu Tr (Sudkabel);;132.0;0.88;cab;0.0311;0.169646;0.0;0.099;0.0718;0.0;20.0;0.0;;3;0;;0.88;0;80.0;0;0.0;;68.48672;68.48672
4006;tlne_CRYR1A_WESE1-_1;;132.0;0.678;cab;0.024415;0.151687;0.0;0.104962;0.057376;0.0;20.0;0.0;;3;0;;0.678;0;80.0;0;0.0;;73.61138;73.61138
4007;tlne_ELDE1-_JOHN1-_1 (800mm2 Al XLPE);;132.0;0.651;cab;0.049;0.172;0.0;0.12;0.07;0.0;20.0;0.0;;3;0;;0.651;0;80.0;0;0.0;;63.46017;63.46017
4008;800mm2 cable at Hunterston substation;;220.0;1.18659;cab;0.0468;0.1686;0.0;0.1406;0.0724;0.0;20.0;0.0;;3;0;;1.18659;0;80.0;0;0.0;;58.11946;58.11946
4009;1600mm2 cable at Ardneil Bay;;220.0;1.18659;cab;0.0225;0.1469;0.0;0.0976;0.0592;0.0;20.0;0.0;;3;0;;1.18659;0;80.0;0;0.0;;79.79646;79.79646
4010;1000 mm2 275kV XLPE Cu Flat 200;;275.0;1.604;cab;0.02345;0.17829;0.0;0.25387;0.09136;0.0;20.0;0.0;;3;0;;1.604;0;80.0;0;0.0;;56.54867;0.85311
4011;1290 mm2 275kV FF Cu Flat 255;;275.0;1.60608;cab;0.01852;0.17016;0.0;0.25387;0.09136;0.0;20.0;0.0;;3;0;;1.60608;0;80.0;0;0.0;;118.7522;0.85311
4012;2000 mm2 275kV XLPE Cu Flat;;275.0;1.72155;cab;0.0154;0.2089;0.0;0.095;0.06;0.0;20.0;0.0;;3;0;;1.72155;0;80.0;0;0.0;;80.42477;80.42477
4013;322 mm2 275kV FF Cu Flat CRUA;;275.0;0.5941;cab;0.0019;0.1939;0.0;0.3878;0.1939;0.0;20.0;0.0;;3;0;;0.5941;0;80.0;0;0.0;;67.811;67.811
4014;800 mm2 275kV XLPE Al Killgallioch;;275.0;0.739;cab;0.038856;0.161946;0.0;0.085229;0.06651;0.0;20.0;0.0;;3;0;;0.739;0;80.0;0;0.0;;50.95604;50.95604
4015;800 mm2 275kV XLPE Al Trefoil;;275.0;0.739;cab;0.038856;0.161946;0.0;0.085229;0.06651;0.0;20.0;0.0;;3;0;;0.739;0;80.0;0;0.0;;50.95604;50.95604
4016;500 mm2 275kV XLPE Cu/Cu Trefoil Ducts;;275.0;1.0;cab;0.045778;0.16442;0.0;0.193148;1.659723;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;43.75799;43.75799
4017;630 mm2 275kV XLPE Al Trefoil;;275.0;0.532;cab;0.0469;0.136;0.0;0.274;0.136;0.0;20.0;0.0;;3;0;;0.532;0;80.0;0;0.0;;43.9823;43.9823
4018;240 mm2 33kV XLPE Al Trefoil;;33.0;0.400646;cab;0.118468;0.110057;0.0;0.265765;1.832382;0.0;20.0;0.0;;3;0;;0.400646;0;80.0;0;0.0;;73.49253;73.49253
4019;400 mm2 33kV XLPE Al Trefoil;;33.0;0.463629;cab;0.071811;0.10363;0.0;0.219109;1.802361;0.0;20.0;0.0;;3;0;;0.463629;0;80.0;0;0.0;;87.76668;87.76668
4020;500 mm2 33kV XLPE Al Trefoil;;33.0;1.0;cab;0.057955;0.098757;0.0;0.205254;1.786713;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;97.78144;97.78144
4021;500 mm2 33kV XLPE Cu Trefoil (2 Cables);;33.0;0.699818;cab;0.036744;0.137134;0.0;0.184052;1.709004;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;97.78144;97.78144
4022;500 mm2 33kV XLPE Cu Trefoil Duct;;33.0;1.0;cab;0.036744;0.151155;0.0;0.184058;1.680958;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;97.78144;97.78144
4023;500 mm2 33kV XLPE Cu Trefoil;;33.0;0.699818;cab;0.036744;0.098442;0.0;0.184043;1.786398;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;97.78144;97.78144
4024;630 mm2 33kV XLPE Cu Trefoil Duct;;33.0;1.0;cab;0.030131;0.143485;0.0;0.177444;1.673288;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;107.762;107.762
4025;630 mm2 33kV XLPE Cu Trefoil;;33.0;0.664827;cab;0.030131;0.095221;0.0;0.17743;1.769832;0.0;20.0;0.0;;3;0;;0.664827;0;80.0;0;0.0;;107.762;107.762
4026;500 mm2 33kV XLPE Cu Trefoil;;33.0;0.754;cab;0.0367;0.104;0.0;0.0367;0.104;0.0;20.0;0.0;;3;0;;0.754;0;80.0;0;0.0;;100.531;100.531
4027;500 mm2 33kV XLPE Cu Tr;;33.0;0.6648;cab;0.0366;0.11;0.0;0.401;0.053;0.0;20.0;0.0;;3;0;;0.6648;0;80.0;0;0.0;;94.87609;94.87609
4028;630 mm2 33kV XLPE Cu Tr;;33.0;0.5055;cab;0.0301;0.1;0.0;0.393;0.049;0.0;20.0;0.0;;3;0;;0.5055;0;80.0;0;0.0;;105.5575;105.5575
4029;400mm2 XLPE Al Tr 33kV;;33.0;0.659578;cab;0.071811;0.10363;0.0;0.219109;1.802361;0.0;20.0;0.0;;3;0;;0.659578;0;80.0;0;0.0;;87.76668;87.76668
4030;630mm2 XLPE Cu Tr 33kV;;33.0;0.659578;cab;0.030131;0.095221;0.0;0.17743;1.769832;0.0;20.0;0.0;;3;0;;0.659578;0;80.0;0;0.0;;107.762;107.762
4031;240 mm2 33kV XLPE Al Tr;;33.0;1.0;cab;0.12732;0.110063;0.0;0.274617;1.832388;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;73.49253;73.49253
4032;400 mm2 33kV XLPE Al Tr Duct;;33.0;0.659578;cab;0.077072;0.151919;0.0;0.224383;1.705821;0.0;20.0;0.0;;3;0;;0.659578;0;80.0;0;0.0;;87.76668;87.76668
4033;500 mm2 33kV XLPE Cu Tr;;33.0;0.6648;cab;0.036744;0.098442;0.0;0.184043;1.786398;0.0;20.0;0.0;;3;0;;0.6648;0;80.0;0;0.0;;97.78144;97.78144
4034;630 mm2 33kV XLPE Al Tr;;33.0;0.69;cab;0.030131;0.095221;0.0;0.17743;1.769832;0.0;20.0;0.0;;3;0;;0.69;0;80.0;0;0.0;;107.762;107.762
4035;630 mm2 33kV XLPE Cu Tr;;33.0;0.61;cab;0.030131;0.095221;0.0;0.17743;1.769832;0.0;20.0;0.0;;3;0;;0.61;0;80.0;0;0.0;;107.762;107.762
4036;2500mm2 400kV Cu XLPE TORN;;400.0;1.8;cab;0.00804;0.213622;0.0;0.05427;0.15402;0.0;20.0;0.0;;3;0;;1.8;0;80.0;0;0.0;;69.49517;69.49517
4037;2500mm2 400kV Cu XLPE Western Link;;400.0;1.8;cab;0.00804;0.213622;0.0;0.05427;0.15402;0.0;20.0;0.0;;3;0;;1.8;0;80.0;0;0.0;;69.49517;69.49517
4038;800mm2 400kV Al XLPE Trefoil;;400.0;0.65;cab;0.0493;0.133;0.0;0.0493;0.133;0.0;20.0;0.0;;3;0;;0.65;0;80.0;0;0.0;;47.12389;47.12389
4039;tlne_CRYR4_NNGA4;;400.0;0.376;cab;0.042;0.1623;0.0;0.042;0.1623;0.0;20.0;0.0;;3;0;;0.376;0;80.0;0;0.0;;54.0354;54.0354
4040;tlne_HUER4-_HUNN4-_1;;400.0;0.876129;cab;0.049;0.169646;0.0;0.147;0.084823;0.0;20.0;0.0;;3;0;;0.876129;0;80.0;0;0.0;;42.09734;42.09734
4041;tlne_THOB4A_TORN;;400.0;1.35;cab;0.016;0.26438;0.0;0.16838;0.08;0.0;20.0;0.0;;3;0;;1.35;0;80.0;0;0.0;;122.5;122.5
4042;tlne_THOB4B_TORN;;400.0;1.3;cab;0.016;0.26438;0.0;0.16838;0.08;0.0;20.0;0.0;;3;0;;1.3;0;80.0;0;0.0;;122.5;122.5
4043;132kV Short (Cable);;132.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4044;132kV Short (OHL);;132.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4045;132kV Short;;132.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4046;275kV Short;;275.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4047;33kV Short (Cable);;33.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4048;400kV Short (Cable);;400.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4049;400kV Short (OHL);;400.0;10.0;cab;1e-05;0.0001;0.0;1e-05;0.0001;0.0;20.0;0.0;;3;0;;10.0;0;80.0;0;0.0;;0.0;0.0
4050;lne_DUNB3-_VIRD3-_1;;33.0;1.0;cab;0.062873;0.275569;0.0;0.210633;1.569215;0.0;20.0;0.0;;3;0;;1.0;0;80.0;0;0.0;;0.0;0.0
4051;tline_BRAP-_YB041A_1;;132.0;1.023;cab;0.0347;0.145;0.0;0.151418;0.0435;0.0;20.0;0.0;;3;0;;1.023;0;80.0;0;0.0;;82.62389;82.62389
4052;tline_NECU1-_SOKY1-_1;;132.0;1.055;cab;0.019;0.101;0.0;0.098;0.05;0.0;20.0;0.0;;3;0;;1.055;0;80.0;0;0.0;;99.27433;99.27433
4053;tlne_AIKE3-_DUNB3-_1;;33.0;0.664828;cab;0.051132;0.105001;0.0;0.12138;0.059597;0.0;20.0;0.0;;3;0;;0.664828;0;80.0;0;0.0;;93.60269;93.6027
4054;tlne_AIKE3-_DUNB3-_2;;33.0;0.664828;cab;0.051132;0.105001;0.0;0.12138;0.059597;0.0;20.0;0.0;;3;0;;0.664828;0;80.0;0;0.0;;93.60269;93.6027
4055;tlne_AUCW1-_HADH1-_1;;132.0;0.612341;cab;0.177144;0.375584;0.0;0.316536;1.30486;0.0;20.0;0.0;;3;0;;0.612341;0;80.0;0;0.0;;3.06091;3.06091
4056;tlne_AUCW1-_MAYB1-_1;;132.0;0.612341;cab;4.7e-05;0.223;0.0;0.000119;0.6021;0.0;20.0;0.0;;3;0;;0.612341;0;80.0;0;0.0;;55.92;55.92
4057;tlne_BAGA3-_POLK3A_1;;33.0;0.364955;cab;0.183854;0.320876;0.0;0.336613;1.51864;0.0;20.0;0.0;;3;0;;0.364955;0;80.0;0;0.0;;0.0;0.0
4058;tlne_BAGA3-_POLK3A_2;;33.0;0.364955;cab;0.183801;0.320729;0.0;0.336638;1.51803;0.0;20.0;0.0;;3;0;;0.364955;0;80.0;0;0.0;;0.0;0.0
4059;tlne_BERW3-_ECCL3-_1;;33.0;0.419891;cab;0.005211;0.005838;0.0;0.008115;0.019848;0.0;20.0;0.0;;3;0;;0.419891;0;80.0;0;0.0;;0.0;0.0
4060;tlne_BONN3-_EARB3-_1;;33.0;0.699818;cab;0.050999;0.105;0.0;0.050999;0.105;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;93.63741;93.6374
4061;tlne_BOWB31_KAIMY6_1;;33.0;0.409919;cab;0.184422;0.322773;0.0;0.184422;0.322773;0.0;20.0;0.0;;3;0;;0.409919;0;80.0;0;0.0;;0.0;0.0
4062;tlne_BOWB32_KAIMY7_1;;33.0;0.409919;cab;0.184503;0.323077;0.0;0.184422;0.322773;0.0;20.0;0.0;;3;0;;0.409919;0;80.0;0;0.0;;0.0;0.0
4063;tlne_BPGR3-_BPGR3G_1;;33.0;17.4955;cab;0.011216;0.031798;0.0;0.112712;0.047698;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;376.4919;376.492
4064;tlne_BPGR3-_BPGR3G_2;;33.0;17.4955;cab;0.011216;0.031798;0.0;0.112712;0.047698;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;376.4919;376.492
4065;tlne_BPGR3-_BPGR3J_1;;33.0;17.4955;cab;0.011293;0.031863;0.0;0.11253;0.047593;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;377.512;377.512
4066;tlne_BPGR3-_BPGR3K_1;;33.0;17.4955;cab;0.011253;0.031944;0.0;0.11253;0.047553;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;376.4919;376.492
4067;tlne_BRAE1G_BRAP1-_1;;132.0;1.023;cab;0.0347;0.145;0.0;0.151418;0.0435;0.0;20.0;0.0;;3;0;;1.023;0;80.0;0;0.0;;82.62389;82.62389
4068;tlne_BRAE1G_GOVA1R_1;;132.0;0.546733;cab;0.075669;0.118981;0.0;0.391791;0.176231;0.0;20.0;0.0;;3;0;;0.546733;0;80.0;0;0.0;;113.702;113.702
4069;tlne_BRAE1P_GOVA1Q_1;;132.0;0.546733;cab;0.075669;0.118981;0.0;0.391791;0.176231;0.0;20.0;0.0;;3;0;;0.546733;0;80.0;0;0.0;;113.702;113.702
4070;tlne_BUSB2-_GIFF2Q_1;;275.0;0.57945;cab;0.055962;0.202675;0.0;0.6534;0.282838;0.0;20.0;0.0;;3;0;;0.57945;0;80.0;0;0.0;;51.9299;51.9299
4071;tlne_BUSB2-_GIFF2R_1;;275.0;0.57945;cab;0.055962;0.202675;0.0;0.6534;0.282838;0.0;20.0;0.0;;3;0;;0.57945;0;80.0;0;0.0;;51.9299;51.9299
4072;tlne_CALD3-_EKIS3-_1;;33.0;0.699818;cab;0.040002;0.104;0.0;0.040002;0.104;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;102.785;102.785
4073;tlne_CHAP1-_HAKB1-_1;;132.0;0.57735;cab;0.181697;0.410979;0.0;0.373456;1.04165;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;2.93979;2.93979
4074;tlne_CHAP3-_MINS3-_1;;33.0;0.759303;cab;0.041999;0.102003;0.0;0.041999;0.102003;0.0;20.0;0.0;;3;0;;0.759303;0;80.0;0;0.0;;102.724;102.724
4075;tlne_CHAP3-_STCR3-_1;;33.0;0.699818;cab;0.049038;0.100963;0.0;0.049038;0.100963;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;90.0261;90.0261
4076;tlne_CHAP3-_STCR3-_2;;33.0;0.699818;cab;0.049038;0.100963;0.0;0.049038;0.100963;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;90.0261;90.0261
4077;tlne_CHAS2Q_DALM2Q_1;;275.0;0.390499;cab;0.091496;0.121373;0.0;0.918704;0.205401;0.0;20.0;0.0;;3;0;;0.390499;0;80.0;0;0.0;;66.7883;66.7883
4078;tlne_CHAS2R_DALM2R_1;;275.0;0.390499;cab;0.091496;0.121373;0.0;0.918704;0.205401;0.0;20.0;0.0;;3;0;;0.390499;0;80.0;0;0.0;;66.7883;66.7883
4079;tlne_CLYM2-_YF001-_1;;275.0;1.46;cab;0.0244;0.1952;0.0;0.1464;0.0569;0.0;20.0;0.0;;3;0;;1.46;0;80.0;0;0.0;;95.4057;95.4057
4080;tlne_CLYN2Q_ELVA2Q_1;;275.0;0.999341;cab;0.039032;0.212238;0.0;0.75747;0.234194;0.0;20.0;0.0;;3;0;;0.999341;0;80.0;0;0.0;;57.4908;57.4908
4081;tlne_COYW2T_YX043-_1 Duct;;275.0;4.01;cab;0.005;0.05;0.0;0.005;0.05;0.0;20.0;0.0;;3;0;;4.01;0;80.0;0;0.0;;15.70796;15.70796
4082;tlne_CRYR3-_DUNB3-_1;;33.0;0.664828;cab;0.048504;0.101005;0.0;0.048504;0.101005;0.0;20.0;0.0;;3;0;;0.664828;0;80.0;0;0.0;;95.8678;95.8678
4083;tlne_CRYR3-_DUNB3-_2;;33.0;0.664828;cab;0.048504;0.101005;0.0;0.048504;0.101005;0.0;20.0;0.0;;3;0;;0.664828;0;80.0;0;0.0;;95.8678;95.8678
4084;tlne_CRYR3-_DUNB3-_3;;33.0;0.664828;cab;0.048504;0.101005;0.0;0.048504;0.101005;0.0;20.0;0.0;;3;0;;0.664828;0;80.0;0;0.0;;95.8678;95.8678
4085;tlne_DALM1-_SANX1Q_1;;132.0;0.79;cab;0.0492;0.066;0.0;0.798294;0.080806;0.0;20.0;0.0;;3;0;;0.79;0;80.0;0;0.0;;75.4;75.4
4086;tlne_DALS3-_DUMF3-_1;;33.0;0.699818;cab;0.051001;0.104998;0.0;0.051001;0.104998;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;93.6129;93.6129
4087;tlne_DEWP2Q_WHHO2Q_1;;275.0;0.58;cab;0.0486;0.1706;0.0;0.573923;0.238716;0.0;20.0;0.0;;3;0;;0.58;0;80.0;0;0.0;;41.34336;41.34336
4088;tlne_DUMF1-_TONG1Q_1;;132.0;0.57735;cab;0.177798;0.428203;0.0;0.365832;1.01801;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;2.87092;2.87092
4089;tlne_DUNE3-_TODD3-_1;;33.0;0.734809;cab;0.040276;0.101939;0.0;0.552663;0.134896;0.0;20.0;0.0;;3;0;;0.734809;0;80.0;0;0.0;;110.435;110.435
4090;tlne_DUNH1Q_DUNH1S_1;;132.0;0.581724;cab;0.08712;0.191664;0.0;0.08712;0.17424;0.0;20.0;0.0;;3;0;;0.581724;0;80.0;0;0.0;;47.12389;94.24778
4091;tlne_DUNH1R_DUNH1T_1;;132.0;0.581724;cab;0.08712;0.191664;0.0;0.08712;0.17424;0.0;20.0;0.0;;3;0;;0.581724;0;80.0;0;0.0;;47.12389;94.24778
4092;tlne_ECCL3-_GALA3-_1;;33.0;0.239688;cab;0.197221;0.313571;0.0;0.890949;1.53151;0.0;20.0;0.0;;3;0;;0.239688;0;80.0;0;0.0;;0.820056;0.820057
4093;tlne_EERH2-_NEAR2Q_1;;275.0;1.99448;cab;0.03796;0.311571;0.0;0.147898;0.835622;0.0;20.0;0.0;;3;0;;1.99448;0;80.0;0;0.0;;3.69196;3.69196
4094;tlne_EKIL2R_ZE017-_1;;275.0;1.604;cab;0.02345;0.17829;0.0;0.25387;0.09136;0.0;20.0;0.0;;3;0;;1.604;0;80.0;0;0.0;;56.54867;0.85311
4095;tlne_EKIS2-_WLEE2-_1;;275.0;0.793594;cab;0.042854;0.127302;0.0;0.830615;0.141167;0.0;20.0;0.0;;3;0;;0.793594;0;80.0;0;0.0;;56.4959;56.4959
4096;tlne_EKIS2-_WLEX2-_1;;275.0;0.713815;cab;0.039898;0.156872;0.0;0.763051;0.174101;0.0;20.0;0.0;;3;0;;0.713815;0;80.0;0;0.0;;56.2443;56.2443
4097;tlne_ESST1-_PART1Q_1;;132.0;0.918512;cab;0.034595;0.161866;0.0;0.767666;0.160351;0.0;20.0;0.0;;3;0;;0.918512;0;80.0;0;0.0;;76.0487;76.0487
4098;tlne_ESST1Q_PART1R_1;;132.0;0.887895;cab;0.034644;0.161758;0.0;0.767522;0.160484;0.0;20.0;0.0;;3;0;;0.887895;0;80.0;0;0.0;;76.0361;76.0361
4099;tlne_ESST1Q_WIYH1-_1;;132.0;0.887895;cab;0.098147;0.184165;0.0;0.245921;1.1094;0.0;20.0;0.0;;3;0;;0.887895;0;80.0;0;0.0;;139.684;139.684
4100;tlne_EXON3-_MOSM3Q_1;;33.0;2.09946;cab;0.049005;0.052979;0.0;0.049005;0.052979;0.0;20.0;0.0;;3;0;;2.09946;0;80.0;0;0.0;;0.0;0.0
4101;tlne_EXON3-_MOSM3R_1;;33.0;2.09946;cab;0.049005;0.052979;0.0;0.049005;0.052979;0.0;20.0;0.0;;3;0;;2.09946;0;80.0;0;0.0;;0.0;0.0
4102;tlne_GALA1-_HAWI1B_1;;132.0;0.57735;cab;0.089598;0.198582;0.0;0.171207;0.494309;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;18.4483;18.4483
4103;tlne_GALA3-_LOPA3-_1;;33.0;1.74955;cab;0.039999;0.104;0.0;0.039999;0.104;0.0;20.0;0.0;;3;0;;1.74955;0;80.0;0;0.0;;102.847;102.847
4104;tlne_GLLE1-_TONG1-_1;;132.0;0.57735;cab;0.178451;0.404174;0.0;0.367431;1.02186;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;2.88174;2.88174
4105;tlne_GLLU3-_NETS3-_1;;33.0;0.419891;cab;0.18513;0.324522;0.0;0.3872;0.968;0.0;20.0;0.0;;3;0;;0.419891;0;80.0;0;0.0;;0.0;0.0
4106;tlne_GLRO3A_ROBP3A_1;;33.0;1.32966;cab;0.025047;0.065884;0.0;0.05935;0.01579;0.0;20.0;0.0;;3;0;;1.32966;0;80.0;0;0.0;;202.02;202.02
4107;tlne_GLRO3B_ROBP3B_1;;33.0;1.32966;cab;0.025047;0.065884;0.0;0.05935;0.01579;0.0;20.0;0.0;;3;0;;1.32966;0;80.0;0;0.0;;202.02;202.02
4108;tlne_GORG1Q_TELR1Q_1;;132.0;0.349909;cab;0.184024;0.126254;0.0;0.805511;0.345219;0.0;20.0;0.0;;3;0;;0.349909;0;80.0;0;0.0;;98.2111;98.2111
4109;tlne_GORG1R_TELR1R_1;;132.0;0.349909;cab;0.185013;0.126933;0.0;0.809841;0.347075;0.0;20.0;0.0;;3;0;;0.349909;0;80.0;0;0.0;;98.7391;98.7391
4110;tlne_GOVA1Q_HAGR1Q_1;;132.0;0.306171;cab;0.090438;0.108693;0.0;0.748817;0.167602;0.0;20.0;0.0;;3;0;;0.306171;0;80.0;0;0.0;;86.3888;86.3888
4111;tlne_GOVA1R_HAGR1R_1;;132.0;0.301797;cab;0.079277;0.095386;0.0;0.657957;0.147108;0.0;20.0;0.0;;3;0;;0.301797;0;80.0;0;0.0;;50.0889;50.0889
4112;tlne_GRMO3A_GRMO3C_1;;33.0;17.4955;cab;0.001851;0.005118;0.0;0.018077;0.007623;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;60.6061;60.6061
4113;tlne_GRMO3A_GRMO3C_2;;33.0;17.4955;cab;0.001306;0.003811;0.0;0.013503;0.005771;0.0;20.0;0.0;;3;0;;17.4955;0;80.0;0;0.0;;44.9954;44.9954
4114;tlne_HUER1-_HUNF1Q_1;;132.0;0.638584;cab;0.02904;0.15488;0.0;0.15488;0.05808;0.0;20.0;0.0;;3;0;;0.638584;0;80.0;0;0.0;;126.263;126.263
4115;tlne_HUER1-_HUNF1R_1;;132.0;0.638584;cab;0.052272;0.278784;0.0;0.191664;0.069696;0.0;20.0;0.0;;3;0;;0.638584;0;80.0;0;0.0;;151.515;151.515
4116;tlne_HUER1-_JUNA1T_1;;132.0;0.765427;cab;0.025029;0.175684;0.0;0.107817;0.05102;0.0;20.0;0.0;;3;0;;0.765427;0;80.0;0;0.0;;205.153;205.153
4117;tlne_HUER4-_HUNE4-_1;;400.0;4.0;cab;0.0091;0.06591;0.0;0.0268;0.263642;0.0;20.0;0.0;;3;0;;4.0;0;80.0;0;0.0;;18.15841;18.15841
4118;tlne_INVB2A_INVR2-_1;;275.0;2.09946;cab;0.0;0.083187;0.0;0.0;0.075625;0.0;20.0;0.0;;3;0;;2.09946;0;80.0;0;0.0;;0.0;0.0
4119;tlne_INVB2B_INVR2-_1;;275.0;2.09946;cab;0.0;0.083187;0.0;0.0;0.075625;0.0;20.0;0.0;;3;0;;2.09946;0;80.0;0;0.0;;0.0;0.0
4120;tlne_INWI1Q_TORN1-_1;;132.0;0.481125;cab;0.057575;0.092423;0.0;0.101514;0.216664;0.0;20.0;0.0;;3;0;;0.481125;0;80.0;0;0.0;;118.028;118.028
4121;tlne_INWI1R_TORN1-_1;;132.0;0.481125;cab;0.059117;0.094898;0.0;0.104233;0.222467;0.0;20.0;0.0;;3;0;;0.481125;0;80.0;0;0.0;;121.19;121.19
4122;tlne_KAIM2-_WHHO2Q_1;;275.0;0.58;cab;0.0486;0.1706;0.0;0.573923;0.238716;0.0;20.0;0.0;;3;0;;0.58;0;80.0;0;0.0;;41.34336;41.34336
4123;tlne_KAIM3-_KAIMX8_1;;33.0;0.364955;cab;0.161866;0.267178;0.0;0.161866;0.267178;0.0;20.0;0.0;;3;0;;0.364955;0;80.0;0;0.0;;0.0;0.0
4124;tlne_KAIM3-_KAIMX9_1;;33.0;0.364955;cab;0.16208;0.267741;0.0;0.16208;0.267741;0.0;20.0;0.0;;3;0;;0.364955;0;80.0;0;0.0;;0.0;0.0
4125;tlne_KAIMX8_KAIMY7_1;;33.0;0.430913;cab;0.185179;0.324606;0.0;0.185179;0.324606;0.0;20.0;0.0;;3;0;;0.430913;0;80.0;0;0.0;;0.0;0.0
4126;tlne_KAIMX9_KAIMY6_1;;33.0;0.430913;cab;0.185179;0.324606;0.0;0.185179;0.324606;0.0;20.0;0.0;;3;0;;0.430913;0;80.0;0;0.0;;0.0;0.0
4127;tlne_KILB1Q_WIYH1-_1;;132.0;0.607967;cab;0.050519;0.10774;0.0;0.596437;0.150527;0.0;20.0;0.0;;3;0;;0.607967;0;80.0;0;0.0;;73.574;73.574
4128;tlne_KILB1R_WIYH1-_1;;132.0;0.607967;cab;0.060904;0.105391;0.0;0.400381;0.180595;0.0;20.0;0.0;;3;0;;0.607967;0;80.0;0;0.0;;139.904;139.904
4129;tlne_KILS1-_MEAD1B_1;;132.0;0.708566;cab;0.12115;0.357767;0.0;0.316876;1.20069;0.0;20.0;0.0;;3;0;;0.708566;0;80.0;0;0.0;;9.88952;8.47412
4130;tlne_MEAD1-_MEAD1Q_1;;132.0;0.437387;cab;0.040075;0.055756;0.0;0.284011;0.034848;0.0;20.0;0.0;;3;0;;0.437387;0;80.0;0;0.0;;18.0211;18.0211
4131;tlne_MEAD1-_MEAD1R_1;;132.0;0.437387;cab;0.040075;0.055756;0.0;0.284011;0.034848;0.0;20.0;0.0;;3;0;;0.437387;0;80.0;0;0.0;;18.0211;18.0211
4132;tlne_MOSH1Q_MOSM1A_1;;132.0;0.57735;cab;0.081199;0.106574;0.0;0.081199;0.016916;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;112.11;112.11
4133;tlne_MOSH1R_MOSM1B_1;;132.0;0.57735;cab;0.07986;0.103455;0.0;0.07986;0.01815;0.0;20.0;0.0;;3;0;;0.57735;0;80.0;0;0.0;;109.165;109.165
4134;tlne_NEIL1-_NEIL1C_1;;132.0;1.82;cab;0.0;0.068451;0.0;0.0;0.062228;0.0;20.0;0.0;;3;0;;1.82;0;80.0;0;0.0;;0.0;0.0
4135;tlne_NEIL2-_NEIL2C_1;;275.0;2.39338;cab;0.026468;0.113437;0.0;0.276031;0.136125;0.0;20.0;0.0;;3;0;;2.39338;0;80.0;0;0.0;;98.6446;98.6446
4136;tlne_NNGA2-_NNGA2T_1;;220.0;0.644;cab;0.0291;0.149;0.0;0.0291;0.149;0.0;20.0;0.0;;3;0;;0.644;0;80.0;0;0.0;;49.95132;49.95132
4137;tlne_NNGA2S_NNGA2T_1;;220.0;0.603;cab;0.0843;0.129;0.0;0.0843;0.129;0.0;20.0;0.0;;3;0;;0.603;0;80.0;0;0.0;;48.69469;48.69469
4138;tlne_NNGB2G_NNGB2S_1;;220.0;0.603;cab;0.061;0.129;0.0;0.061;0.129;0.0;20.0;0.0;;3;0;;0.603;0;80.0;0;0.0;;49.95132;49.95132
4139;tlne_PAIS1R_YB026A_1;;132.0;1.9026;cab;0.01259;0.14344;0.0;0.13794;0.05082;0.0;20.0;0.0;;3;0;;1.9026;0;80.0;0;0.0;;232.1637;232.1637
4140;tlne_POLK3A_TORM3A_1;;33.0;0.699818;cab;0.039998;0.103999;0.0;0.039998;0.103999;0.0;20.0;0.0;;3;0;;0.699818;0;80.0;0;0.0;;102.8007;102.8007
4141;tlne_POOB2Q_SHRU2Q_1;;275.0;0.566853;cab;0.04879;0.157044;0.0;0.495527;0.218032;0.0;20.0;0.0;;3;0;;0.566853;0;80.0;0;0.0;;81.5036;81.5036
4142;tlne_POOB2R_SHRU2R_1;;275.0;0.566853;cab;0.04879;0.157044;0.0;0.495527;0.218032;0.0;20.0;0.0;;3;0;;0.566853;0;80.0;0;0.0;;81.5036;81.5036
4143;tlne_PORD2Q_WGEO2Q_1;;275.0;0.640334;cab;0.070252;0.231421;0.0;0.702527;0.371926;0.0;20.0;0.0;;3;0;;0.640334;0;80.0;0;0.0;;88.4144;88.4144
4144;tlne_PORD2R_WGEO2R_1;;275.0;0.640334;cab;0.049244;0.172355;0.0;0.527616;0.281395;0.0;20.0;0.0;;3;0;;0.640334;0;80.0;0;0.0;;65.7528;65.7528
4145;tlne_PORD2R_YK015-_1;;275.0;0.63;cab;0.0427;0.0855;0.0;0.0427;0.0855;0.0;20.0;0.0;;3;0;;0.63;0;80.0;0;0.0;;82.3271;82.3271
4146;tlne_RAVE3-_WISH3S_1;;33.0;0.787296;cab;0.051;0.105;0.0;0.051;0.105;0.0;20.0;0.0;;3;0;;0.787296;0;80.0;0;0.0;;1.11985;1.11985
4147;tlne_RAVE3-_WISH3T_1;;33.0;0.787296;cab;0.051;0.105;0.0;0.051;0.105;0.0;20.0;0.0;;3;0;;0.787296;0;80.0;0;0.0;;1.11985;1.11985
4148;tlne_WIYH2-_YD001-_1;;275.0;1.5956;cab;0.0052;0.2086;0.0;0.193;0.073;0.0;20.0;0.0;;3;0;;1.5956;0;80.0;0;0.0;;146.3665;146.3665
4523;lne_AIRI00_NETS3-_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
4529;lne_AREC1-_MAHI1-_1_type;;132.0;1;cab;0.09155264631856895;0.3614013982121398;0.0;0.23090756853957603;1.2732193299615504;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1313702419472085;1.543823644421654
4545;lne_GLAP3-_GLAP3A_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
4556;lne_AURO00_LINM3-_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
4562;lne_BAGA1Q_BONN1-_1_type;;132.0;1;cab;0.0677625912594155;0.37886000687984367;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0380593077438798;1.8104350442275006
4568;lne_BAGA1Q_BONN1-_2_type;;132.0;1;cab;0.06778335092993973;0.37824157194693064;0.0;0.1888338014335193;0.9524645567406081;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.045099488616814;1.8476642309023033
4574;lne_BAGA1Q_DRCR1Q_1_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
4585;lne_BAGA1R_BONN1-_1_type;;132.0;1;cab;0.06776259125941549;0.37886000687984367;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0380593077438798;1.8104350442275006
4591;lne_BAGA1R_BONN1-_2_type;;132.0;1;cab;0.06778335092993973;0.37824157194693064;0.0;0.1888338014335193;0.9524645567406081;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.045099488616814;1.8476642309023033
4597;lne_BAGA1R_DRCR1R_1_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
4608;lne_BAIN1Q_BONN1-_1_type;;132.0;1;cab;0.06777405741889503;0.3782351084087709;0.0;0.1862663502319695;0.951857604384631;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0450994886168137;1.8476642309023028
4619;lne_BAIN1R_BONN1-_1_type;;132.0;1;cab;0.06777405741889503;0.3782351084087709;0.0;0.1862663502319695;0.951857604384631;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0450994886168137;1.8476642309023028
4630;lne_BERW1Q_ECCL1-_1_type;;132.0;1;cab;0.1306377411046435;0.39262398655504344;0.0;0.32075256501857785;0.9945458500982628;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394126
4641;lne_BERW1R_ECCL1-_1_type;;132.0;1;cab;0.1306377411046435;0.39262398655504344;0.0;0.32075256501857785;0.9945458500982628;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394126
4657;lne_BLAH1-_GLGL1Q_2_type;;132.0;1;cab;0.06428806825076266;0.383778560445412;0.0;0.18215487851439507;0.9522242103732677;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0134795161239203;1.8754121848364025
4668;lne_BLAH1-_GLGL1R_2_type;;132.0;1;cab;0.06428806825076266;0.383778560445412;0.0;0.18215487851439507;0.9522242103732677;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.013479516123921;1.8754121848364032
4674;lne_BLCW1-_MARG1-_1_type;;132.0;1;cab;0.1301908289417226;0.3710730310921546;0.0;0.34672222398696634;0.9508881081191162;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0224850060270354;1.6834294553090308
4685;lne_KEOO1Q_NECU1Q_1_type;;132.0;1;cab;0.04432594556968081;0.31768448098269875;0.0;0.16164275855848806;0.8880426786080842;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.558110746507876;2.0613419980740226
4691;lne_MARG1Q_MARG1-_1_type;;132.0;1;cab;0.08609082894172267;0.36586434297252957;0.0;0.3026222239869663;0.9456794199994911;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1354473410193373;1.7177641103885775
4702;lne_BLKL1-_WISH1-_2_type;;132.0;1;cab;0.15760264631856896;0.3802568691607987;0.0;0.296957568539576;1.2920748009102094;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0039101892676636;1.5122844792145707
4708;lne_BLLX1-_LINM1Q_1_type;;132.0;1;cab;0.13300264631856892;0.37138919880288057;0.0;0.27235756853957604;1.283207130552291;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.018672247702086;1.5160056948498333
4719;lne_BONB2J_ZW052_1_type;;275.0;1;cab;0.019748934043838946;0.3053074325158015;0.0;0.10495912060137749;0.8163472089618156;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7639166465721474;2.338179108321475
4725;lne_ZW052_DENN2-_1_type;;275.0;1;cab;0.01989194363870136;0.309678196413296;0.0;0.12882062035654385;0.8246625441434119;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7065765670172777;2.2854770591835902
4731;lne_BONB4-_ZW052_1_type;;400.0;1;cab;0.019748934043838953;0.3053074325158015;0.0;0.10495912060137748;0.8163472089618155;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7639166465721487;2.3381791083214756
4737;lne_ZW052_DENN4-_1_type;;400.0;1;cab;0.01989194363870138;0.30967819641329597;0.0;0.12882062035654385;0.8246625441434113;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7065765670172772;2.2854770591835902
4753;lne_CN117_CN101A_1_type;;132.0;1;cab;0.1578795844138455;0.3565760211062889;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355403;1.6598311088369546
4759;lne_CN117_CN101A_2_type;;132.0;1;cab;0.1578795844138455;0.3565760211062889;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.2159675203554037;1.6598311088369548
4770;lne_BONN1-_AB13_1_type;;132.0;1;cab;0.0642625912594155;0.3792856995077182;0.0;0.18384397364300897;0.9396415329012374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0447174181660546;1.8129720684357342
4781;lne_BONN1-_AB13_1_type;;132.0;1;cab;0.0642625912594155;0.3792856995077182;0.0;0.18384397364300897;0.9396415329012374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.8129720684357342
4787;lne_BONN2A_ZG001_1_type;;275.0;1;cab;0.03414177315378581;0.3282561914100322;0.0;0.14291761670799236;0.8510159973302919;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257603
4798;lne_BONN2B_ZG001_1_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
4854;lne_BZ015_ERSK1Q_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
4890;lne_BZ014_BZ015_1_type;;132.0;1;cab;0.15789175944925798;0.40989479313087995;0.0;0.3663394178136403;0.9430892943618467;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.7893210991894257;1.8443999118303847
4896;lne_BZ015_ERSK1R_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
4922;lne_YB041A_YB026A_1_type;;132.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.2235855622576035
4928;lne_BUSB2-_EKIS2R_1_type;;275.0;1;cab;0.0317967952345911;0.31759039964680813;0.0;0.1443585183361915;0.8294299664697188;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5883783533291975;2.2307641681449324
4934;lne_EKIS2R_STHA2A_1_type;;275.0;1;cab;0.03162807772182209;0.3074464338730345;0.0;0.14376124718618508;0.858399336400404;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6995481740296166;2.1681849976788787
4940;lne_EKIS2R_STHA2A_2_type;;275.0;1;cab;0.0317967952345911;0.317590399646808;0.0;0.14435851833619148;0.8294299664697188;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.588378353329197;2.2307641681449324
4961;lne_BR001-_DUMF1-_1_type;;132.0;1;cab;0.06773928336307108;0.3783386994754441;0.0;0.18489779171582826;0.9576815896218781;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.046120739714433;1.8671393121151105
4967;lne_BR001-_DUMF1-_2_type;;132.0;1;cab;0.06773928336307108;0.3783386994754441;0.0;0.18489779171582826;0.9576815896218781;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.046120739714433;1.8671393121151107
4978;lne_BV001A_ECCF1J_1_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
4989;lne_BV001B_ECCF1K_1_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863355
5005;lne_CHAP1-_AL048A_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
5016;lne_CHAP1-_AL048B_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
5027;lne_SOLW00-_SOLW3-_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.22809151298482605;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
5033;lne_CLYM2-_DALM2R_1_type;;275.0;1;cab;0.034203078000508445;0.31995290098749657;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182825;2.250583667987473
5044;lne_CLYM2-_EERH2A_1_type;;275.0;1;cab;0.01716480627085141;0.27827590713289496;0.0;0.10336542446645532;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186318;2.4764701259304753
5050;lne_DENN2A_EERH2A_1_type;;275.0;1;cab;0.01716480627085143;0.27827590713289496;0.0;0.10336542446645536;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186317;2.4764701259304758
5056;lne_DENN2A_LOAN2-_1_type;;275.0;1;cab;0.01716480627085143;0.278275907132895;0.0;0.10336542446645536;0.7925016218174765;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186317;2.4764701259304753
5087;lne_YR005AR_LINM1R_1_type;;132.0;1;cab;0.03927156854416148;0.38849783595343684;0.0;0.15399008571629363;0.9357938035055084;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.95372580694284;1.7527910408083678
5113;lne_KENN1X_KENN1Y_1_type;;132.0;1;cab;0.13000264631856892;0.37138919880288057;0.0;0.26935756853957604;1.2832071305522912;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0186722477020864;1.5160056948498328
5124;lne_COAT2Q_NEAR2Q_2_type;;275.0;1;cab;0.034141773153785804;0.3282561914100322;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257603
5135;lne_COAT2R_NEAR2R_2_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216775;2.223585562257604
5141;lne_COCK2-_SMEA2R_1_type;;275.0;1;cab;0.031764369260378025;0.31769281347508393;0.0;0.14433178098970872;0.8346383810521375;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
5147;lne_KAIM2-_SMEA2R_1_type;;275.0;1;cab;0.031764369260378025;0.31769281347508393;0.0;0.14433178098970872;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342874;2.252580204024683
5158;lne_COYL1-_COYT1T_2_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
5169;lne_COYL1-_COYT1A_2_type;;132.0;1;cab;0.15823774110464348;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
5175;lne_COYT1A_MAYT1-_1_type;;132.0;1;cab;0.15788476539464333;0.41039589238949487;0.0;0.3659967578276391;0.9429275151875505;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.786439951066898;1.8457189739413649
5181;lne_COYL2-_COYW2S_1_type;;275.0;1;cab;0.033414574630336855;0.310671291138156;0.0;0.14598479107287354;0.8275665986684463;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6968462776971474;2.297629448919744
5197;lne_N019_KILS1-_1_type;;132.0;1;cab;0.15788476539464336;0.41039589238949475;0.0;0.3659967578276391;0.9429275151875505;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.7864399510668982;1.8457189739413653
5203;lne_COYT1-_MAYT1A_1_type;;132.0;1;cab;0.15760264631856896;0.3802568691607987;0.0;0.296957568539576;1.2920748009102092;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.003910189267663;1.5122844792145709
5209;lne_MAYB1-_MAYT1A_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863355
5220;lne_COYW2S_XY006_1_type;;275.0;1;cab;0.03341457463033685;0.310671291138156;0.0;0.14598479107287354;0.8275665986684465;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6968462776971474;2.2976294489197433
5226;lne_XY006_KILS2-_1_type;;275.0;1;cab;0.03327834803499707;0.30042938232458516;0.0;0.1454151945579576;0.8513149897543237;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.8111937221733365;2.2107585534431142
5232;lne_COYW2T_XY006_1_type;;275.0;1;cab;0.03341457463033682;0.310671291138156;0.0;0.14598479107287354;0.8275665986684465;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6968462776971456;2.2976294489197433
5238;lne_XY006_KILS2-_1_type;;275.0;1;cab;0.033278348034997046;0.30042938232458527;0.0;0.14541519455795762;0.851314989754324;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.811193722173336;2.2107585534431142
5249;lne_CRDY3X_EWEH3C_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.22809151298482605;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408043;1.4721722658835807
5265;lne_CRDY3B_EWEH3D_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
5276;lne_CROO1Q_NEIL1-_1_type;;132.0;1;cab;0.0677625912594155;0.3788600068798436;0.0;0.187343973643009;0.9392158402733631;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
5287;lne_CROO1R_NEIL1-_1_type;;132.0;1;cab;0.0677625912594155;0.3788600068798436;0.0;0.187343973643009;0.9392158402733631;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
5303;lne_CRUA2S_DALL2-_1_type;;275.0;1;cab;0.031764369260378025;0.31769281347508393;0.0;0.14433178098970872;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
5314;lne_CRUA2T_DALL2-_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521372;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.252580204024683
5320;lne_CRYR4-_TORN4-_1_type;;400.0;1;cab;0.019873751818422228;0.30541588386844654;0.0;0.12762435734020167;0.821929776346582;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7632028764039824;2.3355418896047984
5336;lne_CURR1A_GORG1Q_1_type;;132.0;1;cab;0.06427152138898591;0.3792919439904724;0.0;0.18651365766378625;0.9402923751017265;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0447174181660546;1.8129720684357342
5347;lne_CURR1-_LING1Q_2_type;;132.0;1;cab;0.13363774110464352;0.39262398655504355;0.0;0.3237525650185779;0.994545850098263;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394126
5363;lne_CURR1B_GORG1R_1_type;;132.0;1;cab;0.06427152138898591;0.3792919439904724;0.0;0.18651365766378625;0.9402923751017265;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.8129720684357342
5369;lne_CURR1-_LING1R_2_type;;132.0;1;cab;0.13363774110464352;0.39262398655504355;0.0;0.3237525650185779;0.994545850098263;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394126
5385;lne_CURR2-_XN030_1_type;;275.0;1;cab;0.034201222784569364;0.3199433126648729;0.0;0.1440408347456168;0.8354300708743031;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205632;2.2510791918067317
5391;lne_XN030_GRMO2-_2_type;;275.0;1;cab;0.034201222784569364;0.31994331266487297;0.0;0.1440408347456168;0.8354300708743031;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205632;2.251079191806731
5397;lne_CURR2-_GRMO2A_1_type;;275.0;1;cab;0.034201222784569364;0.31994331266487297;0.0;0.1440408347456168;0.8354300708743031;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205632;2.2510791918067308
5403;lne_GRMO2A_KINC2-_1_type;;275.0;1;cab;0.034201222784569364;0.31994331266487297;0.0;0.1440408347456168;0.8354300708743033;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205637;2.251079191806731
5409;lne_CURR2-_SIGH2Q_1_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818283;2.250583667987474
5420;lne_CURR2-_SIGH2R_1_type;;275.0;1;cab;0.034203078000508445;0.31995290098749657;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182825;2.250583667987473
5431;lne_DALL2-_INVR2A_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750839;0.0;0.14433178098970872;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
5437;lne_INVR2A_WIYH2-_1_type;;275.0;1;cab;0.031764369260378025;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342874;2.252580204024683
5443;lne_DENN2-_ZCN53_1_type;;275.0;1;cab;0.019466932216681235;0.30967819250428247;0.0;0.12839549562903074;0.8246625014311573;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7065765670172777;2.2854770591835902
5449;lne_ZCN53_LOAN2-_1_type;;275.0;1;cab;0.01716480627085143;0.27827590713289496;0.0;0.10336542446645536;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186317;2.4764701259304758
5455;lne_DENN2-_ZCN54_1_type;;275.0;1;cab;0.01946693221668123;0.3096781925042827;0.0;0.12839549562903074;0.8246625014311574;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7065765670172772;2.2854770591835902
5461;lne_ZCN54_LOAN2-_1_type;;275.0;1;cab;0.01716480627085141;0.27827590713289496;0.0;0.10336542446645532;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186318;2.4764701259304758
5472;lne_DESA1Q_NECU1-_2_type;;132.0;1;cab;0.13000264631856892;0.3713891988028805;0.0;0.269357568539576;1.2832071305522914;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.018672247702086;1.5160056948498333
5478;06 HUER4-_DEVM4-_1 XF022 to XF006_type;;400.0;1;cab;0.03171029915284115;0.3178590004148735;0.0;0.14404852935064344;0.8435079514667485;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5951293524752415;2.274330861241544
5484;07 HUER4-_DEVM4-_1 XF022 to XF039_type;;400.0;1;cab;0.03171029915284115;0.3178590004148736;0.0;0.1440485293506434;0.8435079514667487;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.2743308612415434
5490;08 HUER4-_DEVM4-_1 XF039 to ZO240_type;;400.0;1;cab;0.031701199766267486;0.32599484942587725;0.0;0.14212591971960023;0.8490076995009674;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5013627824407356;2.225506679120972
5496;09 HUER4-_DEVM4-_1 ZO240 to ZO251_type;;400.0;1;cab;0.031701199766267486;0.3259948494258772;0.0;0.14212591971960023;0.8490076995009673;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5013627824407365;2.225506679120972
5502;10 HUER4-_DEVM4-_1 ZO251 to ZO256_type;;400.0;1;cab;0.016090117690110817;0.2771725232348;0.0;0.12540041838567273;0.7930072091292012;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033714;2.4782632788265135
5508;11 HUER4-_DEVM4-_1 ZO256 to ZO257_type;;400.0;1;cab;0.016024342141161232;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318857;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.5679643219272585
5514;12 HUER4-_DEVM4-_1 ZO257 to ZO259_type;;400.0;1;cab;0.015987259704803736;0.26369487757343313;0.0;0.130279351038761;0.7964671277688148;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.389856289819335;2.912728103644372
5520;13 HUER4-_DEVM4-_1 ZO259 to ZO260_type;;400.0;1;cab;0.016024342141161232;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318855;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.5679643219272585
5526;14 HUER4-_DEVM4-_1 ZO260 to ZO265_type;;400.0;1;cab;0.016090117690110817;0.2771725232348;0.0;0.12540041838567273;0.793007209129201;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033713;2.4782632788265135
5532;15 HUER4-_DEVM4-_1 ZO265 to ZO266_type;;400.0;1;cab;0.016024342141161232;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318857;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.567964321927259
5538;16 HUER4-_DEVM4-_1 ZO266 to ZO276_type;;400.0;1;cab;0.015987259704803736;0.2636948775734332;0.0;0.130279351038761;0.796467127768815;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.389856289819335;2.9127281036443726
5544;17 HUER4-_DEVM4-_1 ZO276 to ZO277_type;;400.0;1;cab;0.016024342141161232;0.2666692922922289;0.0;0.12779214626598595;0.8030342035318855;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.5679643219272585
5550;18 HUER4-_DEVM4-_1 ZO277 to ZO280_type;;400.0;1;cab;0.016090117690110813;0.2771725232348;0.0;0.12540041838567273;0.793007209129201;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033713;2.4782632788265135
5556;19 HUER4-_DEVM4-_1 ZO280 to ZR001_type;;400.0;1;cab;0.03170902114234734;0.3325269333276401;0.0;0.14101268244436369;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.431846809393038;2.1943553091707932
5562;20 HUER4-_DEVM4-_1 ZR001 to ZR006_type;;400.0;1;cab;0.03170902114234734;0.33252693332764016;0.0;0.1410126824443637;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.431846809393038;2.1943553091707932
5568;8 HUER4-_NEIL4Q_1 XF006 to XF002(1a)_type;;400.0;1;cab;0.03171029915284115;0.3178590004148736;0.0;0.1440485293506434;0.8435079514667485;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
5574;DEVM4-_WIYH4Q_1 XF039 to XF060_type;;400.0;1;cab;0.03171029915284115;0.3178590004148736;0.0;0.14404852935064344;0.8435079514667487;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.2743308612415434
5580;DEVM4-_WIYH4Q_1 XF060 to XF063_type;;400.0;1;cab;0.03171029915284115;0.3178590004148736;0.0;0.1440485293506434;0.8435079514667485;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
5586;DEVM4-_WIYH4Q_1 XF063 to XF082_type;;400.0;1;cab;0.03171029915284115;0.3178590004148736;0.0;0.14404852935064344;0.8435079514667485;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5951293524752415;2.274330861241544
5592;DEVM4-_WIYH4Q_1 ZO240 to XF039_type;;400.0;1;cab;0.03170119976626748;0.32599484942587714;0.0;0.14212591971960023;0.8490076995009674;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5013627824407365;2.225506679120972
5598;DEVM4-_WIYH4Q_1 ZO251 to ZO240_type;;400.0;1;cab;0.03170119976626748;0.32599484942587714;0.0;0.14212591971960023;0.8490076995009674;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.501362782440737;2.2255066791209726
5604;DEVM4-_WIYH4Q_1 ZO256 to ZO251_type;;400.0;1;cab;0.01609011769011082;0.2771725232348;0.0;0.12540041838567273;0.7930072091292012;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033714;2.478263278826514
5610;DEVM4-_WIYH4Q_1 ZO257 to ZO256_type;;400.0;1;cab;0.01602434214116123;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318857;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.567964321927259
5616;DEVM4-_WIYH4Q_1 ZO259 to ZO257_type;;400.0;1;cab;0.015987259704803723;0.26369487757343313;0.0;0.130279351038761;0.7964671277688148;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.389856289819335;2.912728103644372
5622;DEVM4-_WIYH4Q_1 ZO260 to ZO259_type;;400.0;1;cab;0.01602434214116123;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318855;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.567964321927259
5628;DEVM4-_WIYH4Q_1 ZO265 to ZO260_type;;400.0;1;cab;0.01609011769011082;0.2771725232348;0.0;0.12540041838567273;0.793007209129201;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033713;2.478263278826514
5634;DEVM4-_WIYH4Q_1 ZO266 to ZO265_type;;400.0;1;cab;0.01602434214116123;0.26666929229222897;0.0;0.12779214626598595;0.8030342035318857;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.567964321927259
5640;DEVM4-_WIYH4Q_1 ZO276 to ZO266_type;;400.0;1;cab;0.015987259704803723;0.2636948775734332;0.0;0.130279351038761;0.7964671277688148;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.389856289819335;2.9127281036443726
5646;DEVM4-_WIYH4Q_1 ZO277 to ZO276_type;;400.0;1;cab;0.01602434214116123;0.2666692922922289;0.0;0.12779214626598595;0.8030342035318855;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.302350067209394;2.567964321927259
5652;DEVM4-_WIYH4Q_1 ZO280 to ZO277_type;;400.0;1;cab;0.01609011769011082;0.2771725232348;0.0;0.12540041838567273;0.793007209129201;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.122537864033713;2.4782632788265135
5658;DEVM4-_WIYH4Q_1 ZR001 to ZO280_type;;400.0;1;cab;0.03170902114234734;0.3325269333276401;0.0;0.14101268244436369;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.431846809393038;2.1943553091707932
5664;DEVM4-_WIYH4Q_1 ZR006 to ZR001_type;;400.0;1;cab;0.03170902114234734;0.33252693332764016;0.0;0.14101268244436369;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.431846809393038;2.1943553091707932
5670;lne_AB54_DEVO1-_1_type;;132.0;1;cab;0.06426259125941551;0.3792856995077181;0.0;0.18384397364300897;0.9396415329012376;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0447174181660546;1.812972068435734
5686;lne_DOWE3-_LINM3-_2_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408056;1.4721722658835812
5697;lne_DOWE3-_LINM3-_3_type;;33.0;1;cab;0.08616053344055186;0.3092972337925445;0.0;0.228091512984826;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
5703;lne_DRUM2Q_WIYH2-_1_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818284;2.250583667987474
5714;lne_DUNB1Q_INWI1A_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5725;lne_DUNB1R_INWI1B_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5736;lne_DUNE1-_SMEA1-_1_type;;132.0;1;cab;0.10527958441384558;0.3474873643203936;0.0;0.31340711978923463;1.0414786009680668;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.3048671353013392;1.5942242541475558
5757;lne_DUNF1Q_INKE1Q_2_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
5768;lne_DUNF1R_INKE1R_2_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863355
5774;lne_ECCL1-_ECCL1A_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.775731217386336
5780;lne_GALA1-_GALA1A_1_type;;132.0;1;cab;0.15787958441384553;0.356576021106289;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355404;1.6598311088369548
5786;lne_GALA1A_ECCL1A_1_type;;132.0;1;cab;0.15788476539464338;0.41039589238949475;0.0;0.3659967578276391;0.9429275151875504;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.7864399510668973;1.8457189739413649
5792;lne_ECCL1-_ECCL1B_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.775731217386336
5798;lne_GALA1-_GALA1B_1_type;;132.0;1;cab;0.15787958441384553;0.356576021106289;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.2159675203554037;1.6598311088369546
5804;lne_GALA1B_ECCL1B_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857786;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8489722377461497;1.6592775714360257
5815;lne_ECCL4A_BRNX4A_1_type;;400.0;1;cab;0.01975073310723694;0.3052984932782442;0.0;0.10460925943696162;0.815108414031793;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7639449797205606;2.3382837928720885
5826;lne_ECCL4B_BRNX4B_1_type;;400.0;1;cab;0.019750733107236906;0.3052984932782442;0.0;0.1046092594369616;0.815108414031793;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.763944979720561;2.3382837928720894
5832;lne_DENN2B_EERH2-_1_type;;275.0;1;cab;0.01716480627085141;0.27827590713289496;0.0;0.10336542446645532;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186318;2.4764701259304758
5838;lne_DENN2B_LOAN2-_1_type;;275.0;1;cab;0.01716480627085141;0.278275907132895;0.0;0.10336542446645532;0.7925016218174765;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186318;2.4764701259304753
5844;lne_EKIL2R_EKIL2T_1_type;;275.0;1;cab;0.019446636498979927;0.2794293348309395;0.0;0.13172381765291932;0.8183796387930751;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.121320887641937;2.4434513463214422
5855;lne_BUSB2R_EKIS2-_1_type;;275.0;1;cab;0.03179679523459107;0.31759039964680796;0.0;0.1443585183361915;0.8294299664697189;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5883783533291975;2.2307641681449324
5861;lne_BUSB2R_NEIL2-_1_type;;275.0;1;cab;0.03179679523459108;0.31759039964680796;0.0;0.14435851833619148;0.8294299664697189;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.588378353329197;2.230764168144932
5867;lne_EKIS2-_XQ028A_1_type;;275.0;1;cab;0.03162807772182217;0.3074464338730345;0.0;0.14376124718618508;0.858399336400404;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6995481740296166;2.1681849976788787
5873;lne_XQ028A_STHA2B_1_type;;275.0;1;cab;0.03179679523459107;0.317590399646808;0.0;0.14435851833619148;0.829429966469719;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.588378353329197;2.2307641681449324
5879;lne_ELDE1Q_NEIL1-_1_type;;132.0;1;cab;0.0677625912594155;0.3788600068798436;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
5890;lne_ELDE1R_NEIL1-_1_type;;132.0;1;cab;0.0677625912594155;0.3788600068798436;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
5901;lne_ELVA4-_MOFF4A_1_type;;400.0;1;cab;0.02764816276575436;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6333729138227895;2.258340629681429
5907;lne_GRNA4C_MOFF4A_1_type;;400.0;1;cab;0.02764816276575436;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.258340629681429
5913;lne_COAL4A_ELVA4-_1_type;;400.0;1;cab;0.02764816276575436;0.3146877242936412;0.0;0.13781996617378886;0.8347853125762968;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.2583406296814283
5919;lne_COAL4A_STHA4-_1_type;;400.0;1;cab;0.027648162765754353;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6333729138227886;2.258340629681429
5935;lne_EWEH1S_EWEH1R_1_type;;132.0;1;cab;0.13019082894172262;0.3710730310921545;0.0;0.3467222239869663;0.9508881081191162;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.022485006027036;1.6834294553090308
5941;lne_GARB1Q_HELE1-_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5947;lne_GARB1Q_HELE1-_2_type;;132.0;1;cab;0.1581205709984347;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5953;lne_GARB1R_STLE1-_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585908
5959;lne_GARB1R_STLE1-_2_type;;132.0;1;cab;0.15812057099843474;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152294;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5965;lne_CK112A_CK112A_1_type;;132.0;1;cab;0.1581205709984347;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300256;1.7840720596585913
5976;lne_GARE1S_CK112A_1_type;;132.0;1;cab;0.1581205709984347;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5982;lne_CL153A_CL200_1_type;;132.0;1;cab;0.15812057099843477;0.4010823226489843;0.0;0.3413054201140891;1.022750177315229;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585908
5993;lne_GARE1T_CL153A_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152294;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
5999;lne_CAFA1A_EAST1A_1_type;;132.0;1;cab;0.15788476539464333;0.41039589238949475;0.0;0.3659967578276391;0.9429275151875505;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.7864399510668973;1.8457189739413653
6005;lne_CAFA1A_KEOO1-_1_type;;132.0;1;cab;0.1578795844138455;0.356576021106289;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355404;1.6598311088369542
6011;lne_EASTA_GLLE1-_1_type;;132.0;1;cab;0.15787958441384553;0.356576021106289;0.0;0.3660071197892346;1.050567257753962;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355403;1.6598311088369542
6022;lne_GLNI1-_CH006_1_type;;132.0;1;cab;0.07919148286227226;0.29261665954097943;0.0;0.19708231208949983;0.8608894501902933;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.9086925319174153;2.2217624353326557
6028;lne_GLNI1-_MOSM1-_2_type;;132.0;1;cab;0.07919148286227229;0.2926166595409795;0.0;0.19708231208949986;0.8608894501902931;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.908692531917414;2.2217624353326553
6039;lne_GLRB2-_YS030_1_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799238;0.8510159973302922;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
6045;lne_YS030_GLRO2-_1_type;;275.0;1;cab;0.03414177315378581;0.32825619141003215;0.0;0.14291761670799238;0.8510159973302919;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257604
6051;lne_GLRO2-_YS030_1_type;;275.0;1;cab;0.03414177315378582;0.32825619141003237;0.0;0.14291761670799238;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
6057;lne_YS030_WFIE2-_2_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216775;2.223585562257604
6068;lne_BRAE1P_PAIS1Q_1_type;;132.0;1;cab;0.034141773153785804;0.32825619141003215;0.0;0.14291761670799236;0.851015997330292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.2235855622576035
6074;lne_XN030_GRMO2-_1_type;;275.0;1;cab;0.034201222784569364;0.3199433126648729;0.0;0.1440408347456168;0.8354300708743031;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205632;2.251079191806731
6080;lne_XN030_KINC2-_1_type;;275.0;1;cab;0.034201222784569364;0.31994331266487297;0.0;0.1440408347456168;0.8354300708743033;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5872421272205637;2.2510791918067317
6086;lne_GRNA1-_JUNV1A_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863355
6092;lne_HAWI1-_JUNV1A_1_type;;132.0;1;cab;0.13065430480834306;0.3937566284750011;0.0;0.32117578564468924;0.991091171329008;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.857273835774203;1.7760069664093623
6098;lne_GRNA4A_HAKB4-_1_type;;400.0;1;cab;0.02764816276575436;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762968;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.258340629681429
6104;lne_GRNA4A_MOFF4C_1_type;;400.0;1;cab;0.027648162765754335;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762965;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.2583406296814283
6115;lne_PIBU3A-PIBU3-_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.22809151298482605;1.374725882960425;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408043;1.4721722658835807
6121;lne_HELE1-_WIYH1-_1_type;;132.0;1;cab;0.1581205709984347;0.4010823226489843;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300256;1.7840720596585913
6132;1 HUER4-_KILS4-_1 XB001 to XB097_type;;400.0;1;cab;0.027035102421953876;0.30654702499668884;0.0;0.13926026945245917;0.8283089198597526;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.310479336307287
6138;2 HUER4-_KILS4-_1 XB097 to ZP001_type;;400.0;1;cab;0.027035102421953876;0.30654702499668884;0.0;0.13926026945245917;0.8283089198597526;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.310479336307287
6144;3 HUER4-_KILS4-_1 ZP001 to ZP081_type;;400.0;1;cab;0.017182950939708765;0.2781863246653149;0.0;0.10299667096276292;0.7880247661898663;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.120379286437793;2.4801447884953935
6150;1 HUER4-_STHA4-_1 XB001 to XB097_type;;400.0;1;cab;0.02703510242195386;0.3065470249966889;0.0;0.13926026945245917;0.8283089198597524;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.3104793363072877
6156;2 HUER4-_STHA4-_1 XB097 to ZP001_type;;400.0;1;cab;0.027035102421953852;0.3065470249966889;0.0;0.13926026945245917;0.8283089198597524;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.3104793363072877
6162;3 HUER4-_STHA4-_1 ZP001 to ZP081_type;;400.0;1;cab;0.017182950939708744;0.2781863246653149;0.0;0.10299667096276292;0.7880247661898663;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.120379286437793;2.4801447884953944
6188;lne_XC094_ZF171_1_type;;400.0;1;cab;0.03170119976626748;0.32599484942587714;0.0;0.1421259197196002;0.8490076995009674;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5013627824407365;2.225506679120972
6194;lne_XC130_XC094_1_type;;400.0;1;cab;0.027035102421953876;0.30654702499668884;0.0;0.13926026945245917;0.8283089198597526;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.310479336307287
6200;lne_ZF171_ZF132_1_type;;400.0;1;cab;0.034141773153785804;0.32825619141003215;0.0;0.14291761670799238;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.2235855622576035
6206;lne_ZN063R_ZN066_1_type;;400.0;1;cab;0.031598494627867804;0.3190190595010676;0.0;0.14343132096992658;0.8506637510288314;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.61679419994501;2.540249443860754
6212;lne_ZN066_ZN90_XB98_1_type;;400.0;1;cab;0.031709021142347346;0.3325269333276401;0.0;0.14101268244436369;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4318468093930377;2.1943553091707932
6228;lne_XC094_ZF171_1_type;;400.0;1;cab;0.03170119976626749;0.3259948494258772;0.0;0.1421259197196002;0.8490076995009673;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5013627824407356;2.2255066791209717
6234;lne_XC130_XC094_1_type;;400.0;1;cab;0.027035102421953852;0.3065470249966889;0.0;0.13926026945245917;0.8283089198597524;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7341518732594388;2.3104793363072877
6240;lne_ZF171_ZN063R_1_type;;400.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799238;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.2235855622576035
6246;lne_ZN063R_ZN066_1_type;;400.0;1;cab;0.031598494627867825;0.3190190595010677;0.0;0.14343132096992658;0.8506637510288316;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.61679419994501;2.540249443860754
6252;lne_ZN066_ZN091B_1_type;;400.0;1;cab;0.031709021142347346;0.3325269333276401;0.0;0.1410126824443637;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4318468093930377;2.1943553091707932
6258;lne_BU032_CE001_1_type;;132.0;1;cab;0.06427152138898591;0.37929194399047234;0.0;0.18651365766378628;0.9402923751017264;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.8129720684357336
6264;lne_CE001_KILW1R_1_type;;132.0;1;cab;0.06776259125941551;0.3788600068798436;0.0;0.18734397364300898;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
6275;lne_BU030_SACO1R_1_type;;132.0;1;cab;0.06427152138898591;0.3792919439904724;0.0;0.18651365766378628;0.9402923751017264;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0447174181660546;1.8129720684357342
6281;lne_BU032_BU030_1_type;;132.0;1;cab;0.06427152138898591;0.37929194399047234;0.0;0.18651365766378628;0.9402923751017264;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.8129720684357336
6312;lne_KEOO1-_KEOO1R_1_type;;132.0;1;cab;0.15788476539464333;0.41039589238949487;0.0;0.3659967578276391;0.9429275151875505;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.786439951066898;1.8457189739413653
6318;lne_KEOO1R_NECU1R_1_type;;132.0;1;cab;0.04432594556968083;0.3176844809826986;0.0;0.1616427585584881;0.8880426786080842;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5581107465078756;2.0613419980740226
6329;lne_WIYH1-_I009_1_type;;132.0;1;cab;0.13363774110464352;0.39262398655504344;0.0;0.32375256501857785;0.994545850098263;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010048;1.7812051790394126
6340;lne_WIYH1-_I009_1_type;;132.0;1;cab;0.13363774110464352;0.39262398655504344;0.0;0.32375256501857785;0.994545850098263;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010048;1.7812051790394126
6346;lne_KILS2-_KILT2Q_1_type;;275.0;1;cab;0.03414177315378581;0.32825619141003215;0.0;0.1429176167079924;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257604
6357;lne_KILS2-_KILT2R_1_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.1429176167079924;0.8510159973302922;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
6368;KILS4-_STHA4-_1 XV001A to XV011_type;;400.0;1;cab;0.03171336310677811;0.3259555349973676;0.0;0.14189351331406097;0.8474349133132891;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4978518501203344;2.204846099634476
6374;KILS4-_STHA4-_1 XV011 to XV099_type;;400.0;1;cab;0.031740689969547355;0.31776350621774796;0.0;0.1439895219615574;0.8386584154920917;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5903365422869733;2.2472602340910153
6380;5 HUER4-_STHA4-_1 XV001A to XV011_type;;400.0;1;cab;0.0317133631067781;0.3259555349973675;0.0;0.14189351331406097;0.8474349133132889;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.497851850120335;2.204846099634477
6386;6 HUER4-_STHA4-_1 XV011 to XV099_type;;400.0;1;cab;0.03174068996954735;0.31776350621774796;0.0;0.14398952196155737;0.8386584154920917;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.590336542286973;2.2472602340910157
6402;lne_KINB2J_XL031_2_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818284;2.250583667987474
6408;lne_XL006_KINC2-_2_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818283;2.250583667987474
6414;lne_XL007_XL006-_2_type;;275.0;1;cab;0.03168993664032128;0.32598102256429545;0.0;0.13974258278970356;0.8478297472857347;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.490533220491878;2.051387477664945
6420;lne_XL031_XL007_2_type;;275.0;1;cab;0.03421443138146454;0.31995998431118444;0.0;0.1467825098074868;0.8368926604788394;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5874781646111686;2.2561197934145762
6426;lne_KINB2K_XL031_1_type;;275.0;1;cab;0.034203078000508445;0.3199529009874965;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818282;2.250583667987473
6432;lne_XL006_KINC2-_1_type;;275.0;1;cab;0.03420307800050845;0.3199529009874965;0.0;0.1448514377196336;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182825;2.250583667987473
6438;lne_XL007_XL006-_1_type;;275.0;1;cab;0.024413980713965847;0.308042280807748;0.0;0.13697659149839883;0.8249668179542486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7243541871666994;2.0811796771872406
6444;lne_XL031_XL007_1_type;;275.0;1;cab;0.024414379349170855;0.30804094538798177;0.0;0.13698204468327563;0.8249478101882974;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7349824012170525;2.308048516938946
6450;lne_LAMB2-_PORD2R_1_type;;275.0;1;cab;0.034203078000508445;0.3199529009874965;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818283;2.2505836679874736
6461;lne_LEVT1R_REDH1A_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863355
6467;lne_REDH1A_AG024A_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
6473;lne_WFIE1-_AG024A_1_type;;132.0;1;cab;0.09193335092993972;0.38187253211117406;0.0;0.2129838014335193;0.9560955169048516;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953431
6484;lne_LOAN2-_MOSM2L_2_type;;275.0;1;cab;0.034141773153785804;0.3282561914100322;0.0;0.14291761670799238;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.2235855622576035
6490;lne_MOSM2-_MOSM2L_1_type;;275.0;1;cab;0.034141773153785804;0.3282561914100322;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257603
6496;lne_LOAN2-_WFIE2-_2_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
6502;lne_LOAN2-_WFIE2-_3_type;;275.0;1;cab;0.03414177315378581;0.32825619141003237;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257604
6513;lne_MAHI3-_TRLO3A_1_type;;33.0;1;cab;0.12742053344055188;0.31928503438328526;0.0;0.269351512984826;1.3847136835511658;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.522457821621929;1.4468142030062354
6524;lne_MAYB1-_MAYT1T_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
6535;lne_MOSM2-_MOSM2T_1_type;;275.0;1;cab;0.03414177315378582;0.3282561914100324;0.0;0.14291761670799236;0.8510159973302922;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257604
6541;lne_MOSM2T_WFIE2-_1_type;;275.0;1;cab;0.034141773153785804;0.3282561914100322;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.223585562257604
6547;lne_NEIL1-_PAIS1Q_1_type;;132.0;1;cab;0.034148126221928726;0.3201271234048369;0.0;0.14464903412371952;0.8458361486178401;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5906627321503004;2.27342454034377
6558;lne_NEIL1-_PAIS1R_1_type;;132.0;1;cab;0.03414812622192874;0.32012712340483707;0.0;0.14464903412371952;0.8458361486178401;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5906627321503004;2.2734245403437705
6569;1 NEIL2-_WIYH2-_1 XF001B to XF002_type;;275.0;1;cab;0.03176398102682693;0.3176941914333256;0.0;0.14432647941863103;0.8346579992659355;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.581825059375422;2.0357029577205856
6575;2 NEIL2-_WIYH2-_1 XF002 to XF006_type;;275.0;1;cab;0.03171029915284115;0.31785900041487347;0.0;0.14404852935064344;0.8435079514667486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
6581;3 NEIL2-_WIYH2-_1 XF006 to XF022_type;;275.0;1;cab;0.03171029915284115;0.31785900041487347;0.0;0.14404852935064344;0.8435079514667486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
6587;4 NEIL2-_WIYH2-_1 XF022 to XF039_type;;275.0;1;cab;0.03171029915284115;0.31785900041487347;0.0;0.14404852935064344;0.8435079514667486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
6593;5 NEIL2-_WIYH2-_1 XF039 to XF060_type;;275.0;1;cab;0.03171029915284115;0.31785900041487347;0.0;0.14404852935064344;0.8435079514667486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5951293524752406;2.274330861241544
6599;6 NEIL2-_WIYH2-_1 XF060 to XF063_type;;275.0;1;cab;0.03171029915284115;0.31785900041487347;0.0;0.14404852935064344;0.8435079514667486;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.274330861241544
6605;7 NEIL2-_WIYH2-_1 XF063 to XF082_type;;275.0;1;cab;0.03171029915284115;0.3178590004148735;0.0;0.14404852935064347;0.8435079514667485;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595129352475241;2.2743308612415434
6641;lne_POOB2Q_SMEA2-_1_type;;275.0;1;cab;0.031764369260378025;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
6652;lne_POOB2R_SMEA2-_1_type;;275.0;1;cab;0.03176436926037802;0.31769281347508377;0.0;0.14433178098970867;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
6663;lne_REDH1-_AG024-_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
6669;lne_WFIE1-_AG024-_1_type;;132.0;1;cab;0.09193335092993972;0.38187253211117406;0.0;0.2129838014335193;0.9560955169048516;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953431
6675;lne_SMEA4Q_STHA4-_1_type;;400.0;1;cab;0.03415037394402349;0.3201200135783271;0.0;0.14465485013982976;0.8454521305470272;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.590470215756888;2.2723022796679127
6681;lne_SMEA4Q_STHA4B_3_type;;400.0;1;cab;0.03415036389997193;0.32011996911503476;0.0;0.1446546953259238;0.8454514676166928;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5904816833542577;2.272471067085171
6687;lne_CRYR4A_FALL4A_1_type;;400.0;1;cab;0.019873751818422224;0.30541588386844654;0.0;0.1276243573402017;0.821929776346582;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.763202876403983;2.335541889604798
6693;lne_CRYR4A_THOB4-_1_type;;400.0;1;cab;0.019873751818422224;0.30541588386844654;0.0;0.12762435734020167;0.821929776346582;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.763202876403982;2.335541889604796
6699;lne_FALL4A_SMEA4Q_1_type;;400.0;1;cab;0.019873751818422228;0.30541588386844654;0.0;0.12762435734020167;0.8219297763465818;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.7632028764039824;2.335541889604798
6710;lne_AB54_AG139A_1_type;;132.0;1;cab;0.06426259125941551;0.3792856995077181;0.0;0.18384397364300897;0.9396415329012376;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.812972068435734
6716;lne_AG139A_WFIE1A_1_type;;132.0;1;cab;0.15797152138898593;0.4013526824755001;0.0;0.2802136576637862;0.9623531135867543;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8477498216891544;1.7363637627988682
6727;lne_STLE1-_WIYH1-_1_type;;132.0;1;cab;0.15812057099843477;0.4010823226489843;0.0;0.3413054201140891;1.022750177315229;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585908
6738;lne_WFIB2-_YS030_1_type;;275.0;1;cab;0.034141773153785804;0.32825619141003215;0.0;0.14291761670799238;0.8510159973302919;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.496943711621676;2.2235855622576035
6744;lne_YS030_WFIE2-_1_type;;275.0;1;cab;0.034141773153785804;0.32825619141003215;0.0;0.14291761670799236;0.8510159973302921;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4969437116216766;2.223585562257603
6770;lne_AUCH2-_MAHI2-_1_type;;275.0;1;cab;0.055255644938924355;0.4268437409391627;0.0;0.1520737245128319;0.75373078007045;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.690519364051246;2.1082225982866367
6786;lne_AYR-2Q_COYW2S_1_type;;275.0;1;cab;0.031764369260378025;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
6792;lne_AYR-2R_COYW2T_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750839;0.0;0.14433178098970867;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.252580204024683
6813;lne_BLAH1-_DUNH1Q_1_type;;132.0;1;cab;0.04432594556968082;0.31768448098269875;0.0;0.16164275855848806;0.888042678608084;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5581107465078756;2.0613419980740226
6819;lne_BLAH1-_DUNH1R_1_type;;132.0;1;cab;0.044325945569680836;0.3176844809826986;0.0;0.16164275855848806;0.888042678608084;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5581107465078756;2.0613419980740226
6835;lne_BONN1-_CUMB1Q_1_type;;132.0;1;cab;0.06776259125941551;0.37886000687984367;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0380593077438798;1.8104350442275001
6841;lne_BONN1-_CUMB1R_1_type;;132.0;1;cab;0.0677625912594155;0.37886000687984367;0.0;0.187343973643009;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0380593077438798;1.8104350442275001
6882;lne_BROT1-_LINM1Q_1_type;;132.0;1;cab;0.03927156854416148;0.38849783595343684;0.0;0.15399008571629363;0.9357938035055084;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.95372580694284;1.7527910408083678
6888;lne_BROX1Q_CURR1A_1_type;;132.0;1;cab;0.13363774110464352;0.39262398655504344;0.0;0.3237525650185779;0.9945458500982628;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394123
6894;lne_BROX1R_CURR1B_1_type;;132.0;1;cab;0.13363774110464352;0.39262398655504344;0.0;0.3237525650185779;0.9945458500982628;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.865113565010049;1.7812051790394123
6910;lne_BUSB2-_NEIL2-_1_type;;275.0;1;cab;0.03179679523459109;0.3175903996468081;0.0;0.14435851833619148;0.8294299664697188;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.588378353329197;2.230764168144932
6916;lne_CAFA1Q_KEOO1-_1_type;;132.0;1;cab;0.1578795844138455;0.356576021106289;0.0;0.3660071197892346;1.0505672577539622;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355403;1.6598311088369542
6977;lne_CLYM2-_DALM2Q_1_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818284;2.250583667987474
6983;lne_CLYM2-_EERH2-_1_type;;275.0;1;cab;0.017164806270851433;0.27827590713289496;0.0;0.10336542446645537;0.7925016218174764;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.118915002186317;2.4764701259304753
6989;lne_CLYM2-_EKIL2Q_1_type;;275.0;1;cab;0.03402658656616078;0.3346740274978962;0.0;0.11983523794469397;0.8445077916244313;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4282858586844975;2.1951464388781643
6995;lne_CLYM2-_EKIL2R_1_type;;275.0;1;cab;0.034026586566160796;0.3346740274978962;0.0;0.119835237944694;0.8445077916244313;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.428285858684497;2.1951464388781634
7021;lne_COAL4-_ELVA4-_1_type;;400.0;1;cab;0.027648162765754342;0.3146877242936412;0.0;0.13781996617378886;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.258340629681428
7027;lne_COAL4-_STHA4B_1_type;;400.0;1;cab;0.027648162765754342;0.3146877242936412;0.0;0.13781996617378886;0.8347853125762965;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.2583406296814283
7033;lne_COCK2-_SMEA2-_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750838;0.0;0.1443317809897087;0.8346383810521372;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
7039;lne_COCK4Q_ECCL4A_1_type;;400.0;1;cab;0.03170902114234734;0.33252693332764016;0.0;0.1410126824443637;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4318468093930377;2.1943553091707932
7045;lne_COCK4R_ECCL4B_1_type;;400.0;1;cab;0.03170902114234734;0.33252693332764016;0.0;0.14101268244436369;0.8483560549339177;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4318468093930377;2.1943553091707937
7051;lne_COYL2-_COYW2T_1_type;;275.0;1;cab;0.03341457463033682;0.31067129113815606;0.0;0.14598479107287352;0.8275665986684463;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6968462776971456;2.297629448919744
7057;lne_COYL2-_MAHI2-_1_type;;275.0;1;cab;0.05430564493892435;0.426572354937906;0.0;0.1511237245128319;0.753459394069193;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.692625265486332;2.1095131539903687
7063;lne_COYL2-_NECU2-_1_type;;275.0;1;cab;0.02764816276575434;0.3146877242936412;0.0;0.13781996617378886;0.8347853125762967;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6333729138227895;2.258340629681428
7069;lne_COYL2-_NECU2-_2_type;;275.0;1;cab;0.027648162765754353;0.3146877242936412;0.0;0.13781996617378886;0.834785312576297;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6333729138227895;2.258340629681429
7095;lne_CRYR4-_FALL4-_1_type;;400.0;1;cab;0.01987375181842222;0.30541588386844654;0.0;0.1276243573402017;0.821929776346582;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.763202876403981;2.335541889604797
7116;lne_CUPA1Q_LEVT1Q_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.775731217386336
7122;lne_CUPA1R_LEVT1R_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
7133;lne_CURR2-_KAIM2-_1_type;;275.0;1;cab;0.031764369260378025;0.31769281347508393;0.0;0.14433178098970872;0.8346383810521375;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.2525802040246825
7139;lne_CURR2-_KAIM2-_2_type;;275.0;1;cab;0.03176436926037802;0.3176928134750839;0.0;0.14433178098970867;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.2525802040246825
7145;lne_DALL2-_INVR2-_1_type;;275.0;1;cab;0.031764369260378025;0.3176928134750839;0.0;0.14433178098970872;0.8346383810521375;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342874;2.252580204024683
7166;lne_DENN2-_LAMB2-_1_type;;275.0;1;cab;0.03420307800050847;0.31995290098749646;0.0;0.14485143771963363;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182843;2.2505836679874744
7172;lne_DENN2-_LAMB2T_1_type;;275.0;1;cab;0.03420307800050845;0.31995290098749657;0.0;0.14485143771963363;0.8365456894624852;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182825;2.2505836679874736
7178;lne_DEVM1-_ERSK1Q_1_type;;132.0;1;cab;0.10500264631856894;0.37116821237490344;0.0;0.244357568539576;1.282986144124314;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.0819915648646283;1.5317621822971759
7184;lne_DEVM1-_SPAV1Q_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
7190;lne_DEVM1-_SPAV1R_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.003413520456181;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863355
7196;lne_DEVO1-_WFIE1B_1_type;;132.0;1;cab;0.15797152138898593;0.4013526824755001;0.0;0.2802136576637862;0.9623531135867543;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8477498216891544;1.7363637627988682
7217;lne_DRUM2R_WIYH2-_1_type;;275.0;1;cab;0.034203078000508445;0.31995290098749657;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818283;2.2505836679874736
7243;lne_DUNE1-_GALA1-_1_type;;132.0;1;cab;0.15788476539464333;0.41039589238949475;0.0;0.36599675782763913;0.9429275151875505;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.786439951066897;1.8457189739413649
7264;lne_DUNF1Q_MOSM1A_1_type;;132.0;1;cab;0.09193335092993972;0.3818725321111741;0.0;0.2129838014335193;0.9560955169048517;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953427
7270;lne_DUNF1R_MOSM1B_1_type;;132.0;1;cab;0.09193335092993972;0.3818725321111741;0.0;0.2129838014335193;0.9560955169048517;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953431
7281;lne_DUNH1Q_NECU1-_1_type;;132.0;1;cab;0.04432594556968083;0.31768448098269875;0.0;0.16164275855848806;0.8880426786080842;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.558110746507876;2.0613419980740226
7292;lne_DUNH1R_NECU1-_1_type;;132.0;1;cab;0.04432594556968083;0.31768448098269864;0.0;0.1616427585584881;0.8880426786080842;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.558110746507875;2.0613419980740226
7298;lne_EAST1Q_GLLE1-_1_type;;132.0;1;cab;0.15787958441384553;0.356576021106289;0.0;0.3660071197892346;1.050567257753962;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.215967520355404;1.6598311088369546
7309;lne_ECCL4C_STWB4Q_1_type;;400.0;1;cab;0.013403691309695622;0.27329209750569716;0.0;0.12048626568131127;0.7880336774726863;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.208339023230905;2.5118914524579252
7315;lne_ECCL4D_STWB4R_1_type;;400.0;1;cab;0.01340364351972961;0.2732923667404039;0.0;0.12048623590820105;0.788034106191954;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.208335997420749;2.511889677461391
7326;lne_EKIL2Q_EKIL2S_1_type;;275.0;1;cab;0.019446636498979927;0.2794293348309395;0.0;0.13172381765291932;0.8183796387930751;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;4.121320887641937;2.4434513463214422
7332;lne_EKIL2Q_STHA2A_1_type;;275.0;1;cab;0.034026586566160776;0.33467402749789626;0.0;0.11983523794469397;0.8445077916244316;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4282858586844975;2.1951464388781643
7338;lne_EKIL2R_STHA2B_1_type;;275.0;1;cab;0.03402658656616079;0.33467402749789615;0.0;0.11983523794469401;0.8445077916244316;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.4282858586844975;2.1951464388781634
7364;lne_ELVA3A_PRST3A_1_type;;33.0;1;cab;0.08616053344055183;0.3092972337925445;0.0;0.228091512984826;1.3747258829604252;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.6772852484408047;1.4721722658835807
7370;lne_ELVA4-_MOFF4-_1_type;;400.0;1;cab;0.027648162765754342;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.258340629681428
7416;lne_FALL4-_SMEA4R_1_type;;400.0;1;cab;0.01987375181842222;0.30541588386844654;0.0;0.12762435734020167;0.8219297763465818;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.763202876403981;2.3355418896047966
7442;lne_GARB1S_GARE1S_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585913
7448;lne_GARB1T_GARE1T_1_type;;132.0;1;cab;0.15812057099843474;0.4010823226489844;0.0;0.34130542011408915;1.0227501773152292;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.854233757300255;1.7840720596585908
7454;lne_GARE1S_WHTL1S_1_type;;132.0;1;cab;0.2204905271973834;0.36712824698867824;0.0;0.4415896932617875;1.0783278131267502;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1191825662361983;1.631669397884644
7460;lne_GARE1T_WHTL1T_1_type;;132.0;1;cab;0.22049052719738335;0.36712824698867824;0.0;0.4415896932617874;1.0783278131267502;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1191825662361983;1.6316693978846442
7496;lne_GLLE1-_NETS1-_1_type;;132.0;1;cab;0.15823774110464348;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
7502;lne_GLLE1-_NETS1-_2_type;;132.0;1;cab;0.15823774110464348;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863355
7513;lne_GLLU1Q_NETS1-_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
7519;lne_GLLU1R_NETS1-_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.7757312173863358
7530;lne_GLNI1-_REDH1-_1_type;;132.0;1;cab;0.15760264631856896;0.38025686916079865;0.0;0.29695756853957606;1.2920748009102094;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.003910189267663;1.5122844792145707
7536;lne_GLNI1-_WFIE1B_1_type;;132.0;1;cab;0.1306377411046435;0.39262398655504344;0.0;0.32075256501857785;0.9945458500982628;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8622237460104074;1.6637602788466068
7587;lne_GRNA1-_JUNV1-_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.775731217386336
7598;lne_GRNA4-_HAKB4B_1_type;;400.0;1;cab;0.027648162765754335;0.3146877242936412;0.0;0.1378199661737889;0.8347853125762966;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.633372913822789;2.2583406296814283
7614;lne_HAWI1-_JUNV1-_1_type;;132.0;1;cab;0.13065430480834303;0.3937566284750011;0.0;0.32117578564468924;0.9910911713290079;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8572738357742034;1.7760069664093618
7675;lne_INVR2-_WIYH2-_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750838;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
7691;lne_JUNA1T_KILW1Q_1_type;;132.0;1;cab;0.0677625912594155;0.3788600068798436;0.0;0.18734397364300898;0.9392158402733629;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.03805930774388;1.8104350442275006
7697;lne_JUNA1T_SACO1Q_1_type;;132.0;1;cab;0.06427152138898591;0.3792919439904724;0.0;0.18651365766378628;0.9402923751017264;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.044717418166055;1.8129720684357342
7708;lne_KAIM2-_SMEA2-_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.252580204024683
7724;lne_KHLL3-_MAYB3-_1_type;;33.0;1;cab;0.12742053344055188;0.3192850343832852;0.0;0.269351512984826;1.3847136835511653;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.522457821621928;1.4468142030062356
7755;lne_KILW1Q_MEAD1-_1_type;;132.0;1;cab;0.09193335092993972;0.3818725321111741;0.0;0.2129838014335193;0.9560955169048517;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953431
7761;lne_KILW1R_MEAD1-_1_type;;132.0;1;cab;0.09193335092993972;0.3818725321111741;0.0;0.2129838014335193;0.9560955169048517;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.968607161764703;1.8165062939953431
7767;lne_KINC2-_LOAN2Q_1_type;;275.0;1;cab;0.031764369260378025;0.31769281347508393;0.0;0.14433178098970872;0.8346383810521375;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5917634293428735;2.252580204024683
7773;lne_KINC2-_LOAN2R_1_type;;275.0;1;cab;0.03176436926037801;0.3176928134750839;0.0;0.1443317809897087;0.8346383810521374;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.591763429342873;2.252580204024683
7789;lne_LAMB2-_PORD2Q_1_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.1448514377196336;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818284;2.250583667987474
7795;lne_LAMB2-_WIYH2-_1_type;;275.0;1;cab;0.03179679523459109;0.317590399646808;0.0;0.1443585183361915;0.8294299664697188;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5883783533291975;2.2307641681449324
7801;lne_LAMB2T_WIYH2-_1_type;;275.0;1;cab;0.03179679523459107;0.31759039964680796;0.0;0.1443585183361915;0.829429966469719;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5883783533291975;2.2307641681449324
7807;lne_LEVE1Q_LEVT1Q_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863358
7813;lne_LEVE1R_LEVT1R_1_type;;132.0;1;cab;0.1582377411046435;0.40149165691296157;0.0;0.34835256501857775;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.851823848180734;1.7757312173863355
7819;lne_LEVT1Q_REDH1-_1_type;;132.0;1;cab;0.1582377411046435;0.4014916569129617;0.0;0.34835256501857786;1.0034135204561807;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;2.8518238481807345;1.775731217386336
7860;lne_NEAR2Q_WISH2-_1_type;;275.0;1;cab;0.034203078000508466;0.31995290098749646;0.0;0.14485143771963363;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.587113528818284;2.250583667987474
7866;lne_NEAR2R_WISH2-_1_type;;275.0;1;cab;0.034203078000508445;0.3199529009874965;0.0;0.14485143771963363;0.8365456894624853;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5871135288182825;2.2505836679874736
7912;lne_PAIS1Q_PAIS1S_1_type;;132.0;1;cab;0.034148126221928726;0.3201271234048369;0.0;0.14464903412371952;0.8458361486178398;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5906627321503004;2.2734245403437705
7918;lne_PAIS1R_PAIS1T_1_type;;132.0;1;cab;0.03414812622192874;0.32012712340483707;0.0;0.14464903412371952;0.8458361486178398;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.5906627321503004;2.2734245403437705
7959;lne_SMEA4R_WISH4-_1_type;;400.0;1;cab;0.034150373944023475;0.32012001357832714;0.0;0.14465485013982976;0.8454521305470272;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.590470215756888;2.2723022796679127
7965;lne_STHA4A_WISH4-_1_type;;400.0;1;cab;0.03170037377628096;0.31785186097976253;0.0;0.1422048480908138;0.8431839407646264;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.595117858660896;2.2741618019749392
7976;lne_WHTB1S_WHTL1S_1_type;;132.0;1;cab;0.22049052719738335;0.36712824698867824;0.0;0.4415896932617874;1.0783278131267502;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1191825662361987;1.6316693978846442
7982;lne_WHTB1T_WHTL1T_1_type;;132.0;1;cab;0.22049052719738335;0.3671282469886783;0.0;0.4415896932617874;1.0783278131267502;0.0;20.0;0.0;;3;0;;1;0;80.0;0;0.0;;3.1191825662361983;1.6316693978846444

$$TypLod;ID(a:40);loc_name(a:40);fold_id(p);kpu(r);kqu(r);systp(i);phtech(i);for_name(a:50);aP(r);bP(r);kpu0(r);kpu1(r);aQ(r);bQ(r);kqu0(r);kqu1(r)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* kpu: r: DGS field kpu (r)
* kqu: r: DGS field kqu (r)
* systp: i: DGS field systp (i)
* phtech: i: DGS field phtech (i)
* for_name: a:50: DGS field for_name (a:50)
* aP: r: DGS field aP (r)
* bP: r: DGS field bP (r)
* kpu0: r: DGS field kpu0 (r)
* kpu1: r: DGS field kpu1 (r)
* aQ: r: DGS field aQ (r)
* bQ: r: DGS field bQ (r)
* kqu0: r: DGS field kqu0 (r)
* kqu1: r: DGS field kqu1 (r)
********************************************************************************
3;Default Load Type;2;2.0;2.0;0;0;;1.0;0.0;0.0;1.0;1.0;0.0;0.0;1.0

$$TypSym;ID(a:40);loc_name(a:40);fold_id(p);sgn(r);ugn(r);cosn(r);Q_min(r);Q_max(r);q_min(r);q_max(r);for_name(a:50);nphase(i)
********************************************************************************
* ID: a:40: DGS field ID (a:40)
* loc_name: a:40: DGS field loc_name (a:40)
* fold_id: p: DGS field fold_id (p)
* sgn: r: DGS field sgn (r)
* ugn: r: Rated voltage in kV
* cosn: r: DGS field cosn (r)
* Q_min: r: DGS field Q_min (r)
* Q_max: r: DGS field Q_max (r)
* q_min: r: DGS field q_min (r)
* q_max: r: DGS field q_max (r)
* for_name: a:50: DGS field for_name (a:50)
* nphase: i: DGS field nphase (i)
********************************************************************************
3843;EMH_CAFA5-_H2A;;15.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3847;EMH_EAST5A_H2A;;15.25;11.0;1.0;0.0;0.0;0.0;0.0;;3
3851;EMH_GLLE5-_H2A;;30.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3855;EMH_KEOO5-_H2A;;27.6;11.0;1.0;0.0;0.0;0.0;0.0;;3
3859;sym_BPGR01_1;;170.0;15.0;0.85539;0.0;0.0;0.0;0.0;;3
3863;sym_BPGR05_1;;23.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3867;sym_BPGR10_1;;37.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3871;sym_BPGR11_1;;37.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3875;sym_CRUA01_1;;144.4;16.0;1.0;0.0;0.0;0.0;0.0;;3
3879;sym_CRUA02_2;;144.4;16.0;1.0;0.0;0.0;0.0;0.0;;3
3883;sym_CRUA03_3;;111.1;16.0;1.0;0.0;0.0;0.0;0.0;;3
3887;sym_CRUA04_4;;111.1;16.0;1.0;0.0;0.0;0.0;0.0;;3
3891;sym_EXON5-_1;;18.9;11.0;1.0;0.0;0.0;0.0;0.0;;3
3895;sym_GRSC08_1;;60.0;21.0;-1.0;0.0;0.0;0.0;0.0;;3
3899;sym_HUER07_7;;776.0;23.5;1.0;0.0;0.0;0.0;0.0;;3
3903;sym_HUER08_8;;776.0;23.5;1.0;0.0;0.0;0.0;0.0;;3
3907;sym_MEAD5-_1;;32.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3911;sym_NEIG08_1;;60.0;15.0;-1.0;0.0;0.0;0.0;0.0;;3
3915;sym_NEIL0A_1;;70.0;13.8;1.0;0.0;0.0;0.0;0.0;;3
3919;sym_ROBP5-_1;;72.5;11.0;1.0;0.0;0.0;0.0;0.0;;3
3923;sym_STCR5-_1;;59.68;11.0;1.0;0.0;0.0;0.0;0.0;;3
3927;sym_TONG5-_1;;13.75;11.0;1.0;0.0;0.0;0.0;0.0;;3
3931;sym_TONG5-_2;;13.75;11.0;1.0;0.0;0.0;0.0;0.0;;3
3935;sym_TONG5-_3;;13.75;11.0;1.0;0.0;0.0;0.0;0.0;;3
3939;sym_TORN01_1;;806.0;23.5;1.0;0.0;0.0;0.0;0.0;;3
3943;sym_TORN02_2;;806.0;23.5;1.0;0.0;0.0;0.0;0.0;;3
3947;sym_VIRD0G_1;;40.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3951;sym_WFIE5-_1;;38.0;11.0;1.0;0.0;0.0;0.0;0.0;;3
3955;WTG_BLKL0A;;73600.0;0.69;0.9979307054316925;0.0;0.0;0.0;0.0;;3
3959;WTG_BLKL0B;;50600.0;0.69;0.9979307054316925;0.0;0.0;0.0;0.0;;3
3963;WTG_BOWB0A;;15600.0;0.69;1.0;0.0;0.0;0.0;0.0;;3
3967;WTG_BOWB0B;;15600.0;0.69;1.0;0.0;0.0;0.0;0.0;;3
3971;WTG_HADH0G;;119600.0;0.69;0.9992782187451088;0.0;0.0;0.0;0.0;;3

$$TypTr2;ID(a:40);loc_name(a:40);fold_id(p);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:2);tr2cn_l(a:2);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:20);chr_name(a:20);for_name(a:50);nt2ph(i);itapch(i)
********************************************************************************
* ID: a:40: Unique identifier for DGS file
* loc_name: a:40: Name
* fold_id: p: In Folder
* strn: r: Rated Power in MVA
* frnom: r: Nominal Frequency in Hz
* utrn_h: r: Rated Voltage: HV-Side in kV
* utrn_l: r: Rated Voltage: LV-Side in kV
* uktr: r: Positive Sequence Impedance: Short-Circuit Voltage uk in %
* pcutr: r: Positive Sequence Impedance: Copper Losses in kW
* uk0tr: r: Zero Sequence Impedance: Short-Circuit Voltage uk0 in %
* ur0tr: r: Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r in %
* tr2cn_h: a:2: Vector Group: HV-Side:Y :YN:Z :ZN:D
* tr2cn_l: a:2: Vector Group: LV-Side:Y :YN:Z :ZN:D
* nt2ag: r: Vector Group: Phase Shift in *30deg
* curmg: r: Magnetizing Impedance: No Load Current in %
* pfe: r: Magnetizing Impedance: No Load Losses in kW
* zx0hl_n: r: Zero Sequence Magnetizing Impedance: Mag. Impedance/uk0
* tap_side: i: Tap Changer 1: at Side:HV:LV
* dutap: r: Additional Voltage per Tap in %
* phitr: r: Phase of du in deg
* nntap0: i: Neutral Position
* ntpmn: i: Minimum Position
* ntpmx: i: Maximum Position
* manuf: a:20: Manufacturer
* chr_name: a:20: Characteristic Name
* for_name: a:50: DGS field for_name (a:50)
* nt2ph: i: DGS field nt2ph (i)
* itapch: i: DGS field itapch (i)
********************************************************************************
4149;Type_CAFA_GRIDT1 (132/11kV);;30.0;0.0;132.0;11.0;9.81;98.04556;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4150;Type_CURR_GRIDT1 (132/11kV);;30.0;0.0;132.0;11.0;23.72;290.25;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4151;Type_CURR_GRIDT2 (132/11kV);;30.0;0.0;132.0;11.0;23.72;290.7;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4152;Type_EAST_GRIDT2 (132/11kV);;15.0;0.0;132.0;11.0;11.25;93.4;0.0;0.0;YN;D;0.0;1.326;42.5;0.0;0;0.0;0.0;0;0;0;;;;3;0
4153;Type_GLLE_GRIDT1 (132/11kV);;30.0;0.0;132.0;11.0;21.9;215.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4154;Type_KEOO_GRIDT2 (132/11kV);;30.0;0.0;132.0;11.0;21.5;261.0;0.0;0.0;YN;D;0.0;0.114;19.6;0.0;0;0.0;0.0;0;0;0;;;;3;0
4155;Type_KILB_GRIDT1A (132/11kV);;20.0;0.0;132.0;11.0;19.55;174.3;0.0;0.0;YN;D;0.0;0.29;21.52;0.0;0;0.0;0.0;0;0;0;;;;3;0
4156;Type_KILB_GRIDT2A (132/11kV);;20.0;0.0;132.0;11.0;19.46;175.3;0.0;0.0;YN;D;0.0;0.314;21.6;0.0;0;0.0;0.0;0;0;0;;;;3;0
4157;Type_MOSH_GRIDT1 (132/11kV);;37.5;0.0;132.0;11.0;7.5;167.29;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4158;Type_MOSH_GRIDT2 (132/11kV);;37.5;0.0;132.0;11.0;7.5;167.29;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4159;Type_TONG_GRIDT1 (132/11kV);;30.0;0.0;132.0;11.0;10.21;151.51;0.0;0.0;YN;D;0.0;0.06;14.95;0.0;0;0.0;0.0;0;0;0;;;;3;0
4160;Type_TONG_GRIDT2 (132/11kV);;30.0;0.0;132.0;11.0;10.24;150.49;0.0;0.0;YN;D;0.0;0.102;14.55;0.0;0;0.0;0.0;0;0;0;;;;3;0
4161;ttrf_MEAD1Q_MEAD5-_T1;;40.0;0.0;132.0;11.0;9.3016;185.76;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4162;ttrf_MEAD1R_MEAD5-_T3;;40.0;0.0;132.0;11.0;9.40174;187.84;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4163;120MVA 132/33kV Generic Gen GT;;120.0;0.0;132.0;33.0;17.05;276.7758;0.0;0.0;YN;D;0.0;0.027;30.364;0.0;0;0.0;0.0;0;0;0;;;;3;0
4164;60MVA 132/33kV Generic Gen GT;;60.0;0.0;132.0;33.0;14.51;166.864;0.0;0.0;YN;D;0.0;0.041;22.409;0.0;0;0.0;0.0;0;0;0;;;;3;0
4165;Type DUNB_GRIDT1B (132/33kV) TC;;90.0;0.0;132.0;33.0;26.04;333.795;0.0;0.0;YN;D;0.0;0.0222;18.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4166;Type DUNB_GRIDT2B (132/33kV) TC;;90.0;0.0;132.0;33.0;25.94;289.077;0.0;0.0;YN;D;0.0;0.0224;18.071;0.0;0;0.0;0.0;0;0;0;;;;3;0
4167;Type_AREC_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;15.16;314.79;0.0;0.0;YN;D;0.0;0.042;29.091;0.0;0;0.0;0.0;0;0;0;;;;3;0
4168;Type_AREC_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;15.06;317.14;0.0;0.0;YN;D;0.0;0.042;30.222;0.0;0;0.0;0.0;0;0;0;;;;3;0
4169;Type_AREC_GRIDT3 (132/33kV);;60.0;0.0;132.0;33.0;14.67;166.831;0.0;0.0;YN;D;0.0;0.038;21.88;0.0;0;0.0;0.0;0;0;0;;;;3;0
4170;Type_BAGA_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.34;600.21;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4171;Type_BAGA_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.51;600.21;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4172;Type_BAIN_GRIDT1 (132/33kV) New;;60.0;0.0;132.0;33.0;15.74;199.636;0.0;0.0;YN;D;0.0;0.029;16.47;0.0;0;0.0;0.0;0;0;0;;;;3;0
4173;Type_BAIN_GRIDT2 (132//33kV) New;;60.0;0.0;132.0;33.0;15.75;176.7443;0.0;0.0;YN;D;0.0;0.029;16.47;0.0;0;0.0;0.0;0;0;0;;;;3;0
4174;Type_BERW_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;15.89;348.59;0.0;0.0;YN;D;0.0;0.032;18.21;0.0;0;0.0;0.0;0;0;0;;;;3;0
4175;Type_BERW_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;15.94;284.83;0.0;0.0;YN;D;0.0;0.0353;20.281;0.0;0;0.0;0.0;0;0;0;;;;3;0
4176;Type_BLKL_GRIDT1A (132/33kV);;90.0;0.0;132.0;33.0;16.81;76.37;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4177;Type_BLKL_GRIDT1B (132/33kV);;90.0;0.0;132.0;33.0;16.79;77.37;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4178;Type_BLLX_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;15.18;229.48;0.0;0.0;YN;D;0.0;0.0345;28.035;0.0;0;0.0;0.0;0;0;0;;;;3;0
4179;Type_BONN_GRIDT1 (132/33kV) New;;90.0;0.0;132.0;33.0;24.41;347.33;0.0;0.0;YN;D;0.0;0.032;24.812;0.0;0;0.0;0.0;0;0;0;;;;3;0
4180;Type_BONN_GRIDT2 (132/33kV) New;;90.0;0.0;132.0;33.0;24.8;351.057;0.0;0.0;YN;D;0.0;0.0287;24.125;0.0;0;0.0;0.0;0;0;0;;;;3;0
4181;Type_BRAP_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.008;589.68;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4182;Type_BRAP_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.008;589.68;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4183;Type_BROC_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;15.8;360.0;0.0;0.0;YN;D;0.0;0.041;22.409;0.0;0;0.0;0.0;0;0;0;;;;3;0
4184;Type_BROX_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;25.0;551.9;0.0;0.0;YN;D;0.0;0.064;30.8;0.0;0;0.0;0.0;0;0;0;;;;3;0
4185;Type_BROX_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;25.0;551.9;0.0;0.0;YN;D;0.0;0.064;30.8;0.0;0;0.0;0.0;0;0;0;;;;3;0
4186;Type_CATY_GRIDT1B (132/33kV);;60.0;0.0;132.0;33.0;15.54;365.4;0.0;0.0;YN;D;0.0;0.232;44.78;0.0;0;0.0;0.0;0;0;0;;;;3;0
4187;Type_CATY_GRIDT2B (132/33kV);;60.0;0.0;132.0;33.0;15.38;365.9;0.0;0.0;YN;D;0.0;0.174;39.5;0.0;0;0.0;0.0;0;0;0;;;;3;0
4188;Type_CHAP_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.78;351.37;0.0;0.0;YN;D;0.0;0.036;27.274;0.0;0;0.0;0.0;0;0;0;;;;3;0
4189;Type_CHAP_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.81;347.81;0.0;0.0;YN;D;0.0;0.036;26.41;0.0;0;0.0;0.0;0;0;0;;;;3;0
4190;Type_COYL_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;12.53;358.0;0.0;0.0;YN;D;0.0;0.166;46.38;0.0;0;0.0;0.0;0;0;0;;;;3;0
4191;Type_COYL_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;13.02;331.8;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4192;Type_CROO_GRIDT1A (132/33kV);;60.0;0.0;132.0;33.0;11.98;335.2;0.0;0.0;YN;D;0.0;0.633;77.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4193;Type_CROO_GRIDT1B (132/33kV) New;;60.0;0.0;132.0;33.0;15.98;350.94;0.0;0.0;YN;D;0.0;0.032;18.31;0.0;0;0.0;0.0;0;0;0;;;;3;0
4194;Type_CROO_GRIDT2A (132/33kV);;60.0;0.0;132.0;33.0;11.98;335.2;0.0;0.0;YN;D;0.0;0.633;77.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4195;Type_CROO_GRIDT2B (132/33kV);;60.0;0.0;132.0;33.0;15.99;351.3;0.0;0.0;YN;D;0.0;0.032;18.14;0.0;0;0.0;0.0;0;0;0;;;;3;0
4196;Type_CRYR_(132/33kV);;120.0;0.0;132.0;33.0;20.0;425.0;0.0;0.0;YN;D;0.0;0.17;39.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4197;Type_CUMB_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;26.4;600.0;0.0;0.0;YN;D;0.0;0.153;48.3;0.0;0;0.0;0.0;0;0;0;;;;3;0
4198;Type_CUMB_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.409;600.21;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4199;Type_CUPA_GRIDT1 (132/33kV) New;;90.0;0.0;132.0;33.0;23.81;365.93;0.0;0.0;YN;D;0.0;0.03;18.63;0.0;0;0.0;0.0;0;0;0;;;;3;0
4200;Type_CUPA_GRIDT2 (132/33kV) New;;90.0;0.0;132.0;33.0;23.76;362.32;0.0;0.0;YN;D;0.0;0.03;18.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4201;Type_DESA_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;15.15;229.08;0.0;0.0;YN;D;0.0;0.038;28.086;0.0;0;0.0;0.0;0;0;0;;;;3;0
4202;Type_DEVM_GRIDT1A (132/33kV);;60.0;0.0;132.0;33.0;12.0;391.6;0.0;0.0;YN;D;0.0;2.934;96.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4203;Type_DEVM_GRIDT2A (132/33kV);;60.0;0.0;132.0;33.0;12.02;391.3;0.0;0.0;YN;D;0.0;3.106;100.2;0.0;0;0.0;0.0;0;0;0;;;;3;0
4204;Type_DEVO_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;26.709;599.4;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4205;Type_DEVO_GRIDT2 (132/33kV) New;;90.0;0.0;132.0;33.0;23.83;381.07;0.0;0.0;YN;D;0.0;0.03;19.09;0.0;0;0.0;0.0;0;0;0;;;;3;0
4206;Type_DONO_GRIDT1 (133/33kV);;120.0;0.0;132.0;33.0;17.34;338.11;0.0;0.0;YN;D;0.0;0.023;26.74;0.0;0;0.0;0.0;0;0;0;;;;3;0
4207;Type_DONO_WFGT1 (132/33kV);;60.0;0.0;132.0;33.0;8.2;196.2;0.0;0.0;YN;D;0.0;0.041;22.409;0.0;0;0.0;0.0;0;0;0;;;;3;0
4208;Type_DRCR_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.38;427.1;0.0;0.0;YN;D;0.0;0.028;22.92;0.0;0;0.0;0.0;0;0;0;;;;3;0
4209;Type_DRCR_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.19;423.4;0.0;0.0;YN;D;0.0;0.028;22.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4210;Type_DUMF_GRIDT1B (132/33kV);;90.0;0.0;132.0;33.0;10.56;297.27;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4211;Type_DUMF_GRIDT2B (132/33kV);;90.0;0.0;132.0;33.0;10.62;303.75;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4212;Type_DUMF_GRIDT4 (132/33kV);;60.0;0.0;132.0;33.0;12.348;275.76;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4213;Type_DUNB_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;12.9;290.5;0.0;0.0;YN;D;0.0;0.559;63.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4214;Type_DUNB_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;12.9;290.5;0.0;0.0;YN;D;0.0;0.559;63.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4215;Type_DUNE_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;17.62;345.96;0.0;0.0;YN;D;0.0;0.031;26.378;0.0;0;0.0;0.0;0;0;0;;;;3;0
4216;Type_DUNE_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;17.39;344.15;0.0;0.0;YN;D;0.0;0.032;27.562;0.0;0;0.0;0.0;0;0;0;;;;3;0
4217;Type_DUNF_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;22.25;598.0;0.0;0.0;YN;D;0.0;0.114;42.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4218;Type_DUNF_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;22.25;598.0;0.0;0.0;YN;D;0.0;0.114;42.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4219;Type_DUNH_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;25.46;277.66;0.0;0.0;YN;D;0.0;0.0258;20.697;0.0;0;0.0;0.0;0;0;0;;;;3;0
4220;Type_DUNH_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;25.37;283.131;0.0;0.0;YN;D;0.0;0.0303;21.609;0.0;0;0.0;0.0;0;0;0;;;;3;0
4221;Type_ECCL_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;16.142;379.44;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4222;Type_ECCL_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;16.051;374.4;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4223;Type_ELDE_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;11.9;328.9;0.0;0.0;YN;D;0.0;0.527;82.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4224;Type_ELDE_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;12.0;328.9;0.0;0.0;YN;D;0.0;0.527;82.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4225;Type_ENHI_GRIDT1 (133/33kV);;90.0;0.0;132.0;33.0;15.49;248.09;0.0;0.0;YN;D;0.0;0.024;20.03;0.0;0;0.0;0.0;0;0;0;;;;3;0
4226;Type_ERSK1Q_GRIDT2 (132/33kV) TC;;60.0;0.0;132.0;33.0;16.1;189.342;0.0;0.0;YN;D;0.0;0.028;15.012;0.0;0;0.0;0.0;0;0;0;;;;3;0
4227;Type_ERSK1R_GRIDT1 (132/33kV) TC;;60.0;0.0;132.0;33.0;16.27;190.655;0.0;0.0;YN;D;0.0;0.028;15.115;0.0;0;0.0;0.0;0;0;0;;;;3;0
4228;Type_EWEH_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;15.17;228.9488;0.0;0.0;YN;D;0.0;0.0373;27.635;0.0;0;0.0;0.0;0;0;0;;;;3;0
4229;Type_FINN_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;23.48;421.0;0.0;0.0;YN;D;0.0;0.023;18.57;0.0;0;0.0;0.0;0;0;0;;;;3;0
4230;Type_FINN_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;23.39;422.88;0.0;0.0;YN;D;0.0;0.023;18.56;0.0;0;0.0;0.0;0;0;0;;;;3;0
4231;Type_GAWH_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;15.28;230.2923;0.0;0.0;YN;D;0.0;0.0359;27.264;0.0;0;0.0;0.0;0;0;0;;;;3;0
4232;Type_GLLU_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;14.731;345.96;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4233;Type_GLLU_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;15.064;384.84;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4234;Type_GLNI_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;25.04;566.8;0.0;0.0;YN;D;0.0;0.128;36.47;0.0;0;0.0;0.0;0;0;0;;;;3;0
4235;Type_GLNI_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;25.0;558.4;0.0;0.0;YN;D;0.0;0.129;36.65;0.0;0;0.0;0.0;0;0;0;;;;3;0
4236;Type_GORG_GRIDT1 updated;;60.0;0.0;132.0;33.0;15.94;283.5;0.0;0.0;YN;D;0.0;0.0352;20.2;0.0;0;0.0;0.0;0;0;0;;;;3;0
4237;Type_GORG_GRIDT2 updated;;60.0;0.0;132.0;33.0;16.2;294.0;0.0;0.0;YN;D;0.0;0.0352;19.9;0.0;0;0.0;0.0;0;0;0;;;;3;0
4238;Type_GOVA_GRIDT1 (132/33kV) New;;90.0;0.0;132.0;33.0;23.54;423.03;0.0;0.0;YN;D;0.0;0.022;17.99;0.0;0;0.0;0.0;0;0;0;;;;3;0
4239;Type_GOVA_GRIDT2 (132/33kV) New;;90.0;0.0;132.0;33.0;23.56;417.54;0.0;0.0;YN;D;0.0;0.024;18.73;0.0;0;0.0;0.0;0;0;0;;;;3;0
4240;Type_HADH_GRIDT1 (132/33kV);;120.0;0.0;132.0;33.0;15.969;630.72;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4241;Type_HAGR_GRIDT1 (132/33kV) TC;;60.0;0.0;132.0;33.0;15.18;193.699;0.0;0.0;YN;D;0.0;0.05;28.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4242;Type_HAGR_GRIDT2 (132/33kV) New;;60.0;0.0;132.0;33.0;15.53;197.196;0.0;0.0;YN;D;0.0;0.045;25.788;0.0;0;0.0;0.0;0;0;0;;;;3;0
4243;Type_HARE_GRIDT1A (132/33kV);;90.0;0.0;132.0;33.0;15.11169;197.073;0.0;0.0;YN;D;0.0;0.039;28.5;0.0;0;0.0;0.0;0;0;0;;;;3;0
4244;Type_HARE_GRIDT1B (132/33kV);;90.0;0.0;132.0;33.0;15.13155;195.291;0.0;0.0;YN;D;0.0;0.039;28.5;0.0;0;0.0;0.0;0;0;0;;;;3;0
4245;Type_HAWI_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;15.38;370.0;0.0;0.0;YN;D;0.0;0.206;44.74;0.0;0;0.0;0.0;0;0;0;;;;3;0
4246;Type_HAWI_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;15.54;364.9;0.0;0.0;YN;D;0.0;0.232;45.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4247;Type_HELE_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;12.53;343.6;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4248;Type_HELE_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;17.18;246.36;0.0;0.0;YN;D;0.0;0.03686;20.522;0.0;0;0.0;0.0;0;0;0;;;;3;0
4249;Type_HUNF_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;9.95;289.5;0.0;0.0;YN;D;0.0;0.111;28.93;0.0;0;0.0;0.0;0;0;0;;;;3;0
4250;Type_HUNF_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;9.86;284.13;0.0;0.0;YN;D;0.0;0.111;29.65;0.0;0;0.0;0.0;0;0;0;;;;3;0
4251;Type_INKE_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;21.4;501.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4252;Type_INKE_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;21.4;504.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4253;Type_JOHN_GRIDT1 (132/33kV) (Test Cert.);;60.0;0.0;132.0;33.0;16.69;254.095;0.0;0.0;YN;D;0.0;0.033;17.531;0.0;0;0.0;0.0;0;0;0;;;;3;0
4254;Type_JOHN_GRIDT2 (132/33kV) (TC);;60.0;0.0;132.0;33.0;16.8;254.823;0.0;0.0;YN;D;0.0;0.036;17.264;0.0;0;0.0;0.0;0;0;0;;;;3;0
4255;Type_KENE_GRIDT1 (132/33kV) TC;;70.0;0.0;132.0;33.0;12.58;189.87;0.0;0.0;YN;D;0.0;0.071;38.75;0.0;0;0.0;0.0;0;0;0;;;;3;0
4256;Type_KIER_GRIDT1 (132/33kV) New;;90.0;0.0;132.0;33.0;24.41;349.42;0.0;0.0;YN;D;0.0;0.028;23.662;0.0;0;0.0;0.0;0;0;0;;;;3;0
4257;Type_KIER_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;22.81;585.4;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4258;Type_KILB_GRIDT1B (132/33kV);;60.0;0.0;132.0;33.0;14.33;331.7;0.0;0.0;YN;D;0.0;1.086;55.8;0.0;0;0.0;0.0;0;0;0;;;;3;0
4259;Type_KILB_GRIDT2B (132/33kV);;60.0;0.0;132.0;33.0;14.31;321.1;0.0;0.0;YN;D;0.0;1.052;56.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4260;Type_KILW_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.94;564.4;0.0;0.0;YN;D;0.0;0.143;36.76;0.0;0;0.0;0.0;0;0;0;;;;3;0
4261;Type_KILW_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.94;564.4;0.0;0.0;YN;D;0.0;0.143;36.76;0.0;0;0.0;0.0;0;0;0;;;;3;0
4262;Type_KYPE_GRIDT1 (132/33kV) (TC);;120.0;0.0;132.0;33.0;17.05;276.7758;0.0;0.0;YN;D;0.0;0.027;30.364;0.0;0;0.0;0.0;0;0;0;;;;3;0
4263;Type_KYPE_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;15.19;249.19;0.0;0.0;YN;D;0.0;0.041;22.906;0.0;0;0.0;0.0;0;0;0;;;;3;0
4264;Type_LEVE_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;12.374;352.44;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4265;Type_LEVE_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;12.463;339.84;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4266;Type_LING_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;26.7;595.0;0.0;0.0;YN;D;0.0;0.173;49.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4267;Type_LING_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;25.9;592.0;0.0;0.0;YN;D;0.0;0.133;49.5;0.0;0;0.0;0.0;0;0;0;;;;3;0
4268;Type_LINM_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.94;349.01;0.0;0.0;YN;D;0.0;0.036;26.496;0.0;0;0.0;0.0;0;0;0;;;;3;0
4269;Type_LINM_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.96;346.93;0.0;0.0;YN;D;0.0;0.036;26.496;0.0;0;0.0;0.0;0;0;0;;;;3;0
4270;Type_MAYB_GRIDT1 (132/33kV);;30.0;0.0;132.0;33.0;10.0;165.6;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4271;Type_MAYB_GRIDT2 (132/33kV);;30.0;0.0;132.0;33.0;10.31;165.6;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4272;Type_MIDM_GRIDT1 (132/33kV Test Cert);;60.0;0.0;132.0;33.0;8.17;167.92;0.0;0.0;YN;D;0.0;0.037;20.884;0.0;0;0.0;0.0;0;0;0;;;;3;0
4273;Type_MOSM_GRIDT1 (132/33kV);;45.0;0.0;132.0;33.0;12.0;290.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4274;Type_MOSM_GRIDT2 (132/33kV);;45.0;0.0;132.0;33.0;12.0;290.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4275;Type_NETS_GRIDT1 (132/33kV) New;;60.0;0.0;132.0;33.0;16.98;299.188;0.0;0.0;YN;D;0.0;0.032;16.545;0.0;0;0.0;0.0;0;0;0;;;;3;0
4276;Type_NOKY_GRIDT1A (132/33kV);;120.0;0.0;132.0;33.0;17.39;320.54;0.0;0.0;YN;D;0.0;0.023;26.52;0.0;0;0.0;0.0;0;0;0;;;;3;0
4277;Type_NOKY_GRIDT1B (133/33kV);;120.0;0.0;132.0;33.0;17.19;337.56;0.0;0.0;YN;D;0.0;0.024;26.75;0.0;0;0.0;0.0;0;0;0;;;;3;0
4278;Type_PAIS_GRIDT1 (132/33kV) New;;60.0;0.0;132.0;33.0;15.71;201.921;0.0;0.0;YN;D;0.0;0.029;16.926;0.0;0;0.0;0.0;0;0;0;;;;3;0
4279;Type_PAIS_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;12.22;278.5;0.0;0.0;YN;D;0.0;0.376;65.16;0.0;0;0.0;0.0;0;0;0;;;;3;0
4280;Type_PART_GRIDT1 (132/33kV);;60.0;0.0;132.0;33.0;12.79;327.7;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4281;Type_PART_GRIDT2 (132/33kV);;60.0;0.0;132.0;33.0;12.93;334.8;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4282;Type_REDH_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.8;507.6;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4283;Type_REDH_GRIDT3 (132/33kV);;60.0;0.0;132.0;33.0;12.48;338.4;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4284;Type_SACO_GRIDT1A (132/33kV);;60.0;0.0;132.0;33.0;14.68;340.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4285;Type_SACO_GRIDT1B (132/33kV);;60.0;0.0;132.0;33.0;12.86;348.6;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4286;Type_SACO_GRIDT2A (132/33kV);;60.0;0.0;132.0;33.0;14.68;340.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4287;Type_SACO_GRIDT2B (132/33kV);;60.0;0.0;132.0;33.0;12.7;343.5;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4288;Type_SAKN_GRIDT1 (132/33kV);;120.0;0.0;132.0;33.0;11.93;468.0;0.0;0.0;YN;D;0.0;0.027;30.364;0.0;0;0.0;0.0;0;0;0;;;;3;0
4289;Type_SANX_GRIDT1A (133/33kV) New;;60.0;0.0;132.0;33.0;16.28;265.186;0.0;0.0;YN;D;0.0;0.027;13.502;0.0;0;0.0;0.0;0;0;0;;;;3;0
4290;Type_SANX_GRIDT2A (133/33kV) New;;60.0;0.0;132.0;33.0;16.32;265.562;0.0;0.0;YN;D;0.0;0.027;12.908;0.0;0;0.0;0.0;0;0;0;;;;3;0
4291;Type_SOKY_GRIDT1 (132/33kV);;130.0;0.0;132.0;33.0;14.9;338.0;0.0;0.0;YN;D;0.0;0.027;30.364;0.0;0;0.0;0.0;0;0;0;;;;3;0
4292;Type_SPAV_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.008;589.68;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4293;Type_SPAV_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.008;589.68;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4294;Type_STIR_GRIDT1 (132/33kV);;90.0;0.0;132.0;33.0;24.796;486.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4295;Type_STIR_GRIDT2 (132/33kV);;90.0;0.0;132.0;33.0;24.424;407.43;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4296;Type_TELR_GRIDT1 (132/33kV) (updated);;60.0;0.0;132.0;33.0;15.89;348.7594;0.0;0.0;YN;D;0.0;0.1;18.21;0.0;0;0.0;0.0;0;0;0;;;;3;0
4297;Type_TELR_GRIDT2 (132/33kV) New;;60.0;0.0;132.0;33.0;17.15;227.69;0.0;0.0;YN;D;0.0;0.042;23.875;0.0;0;0.0;0.0;0;0;0;;;;3;0
4298;Type_TONG1_GRIDT1B (132/33kV Test Cert);;60.0;0.0;132.0;33.0;16.15;191.883;0.0;0.0;YN;D;0.0;0.03;16.243;0.0;0;0.0;0.0;0;0;0;;;;3;0
4299;Type_TONG1_GRIDT2B (132/33kV Test Cert);;60.0;0.0;132.0;33.0;16.24;191.132;0.0;0.0;YN;D;0.0;0.03;16.143;0.0;0;0.0;0.0;0;0;0;;;;3;0
4300;Type_WFIE_GRIDT1 (132/33kV) (TC);;60.0;0.0;132.0;33.0;17.26;238.197;0.0;0.0;YN;D;0.0;0.028;15.618;0.0;0;0.0;0.0;0;0;0;;;;3;0
4301;Type_WFIE_GRIDT2 (132/33kV) (TC);;60.0;0.0;132.0;33.0;17.18;238.279;0.0;0.0;YN;D;0.0;0.032;15.585;0.0;0;0.0;0.0;0;0;0;;;;3;0
4302;Type_WHTL_GRIDT1 (132/33kV);;45.0;0.0;132.0;33.0;12.233;405.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4303;Type_WHTL_GRIDT2 (132/33kV);;45.0;0.0;132.0;33.0;12.233;405.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4304;ttrf_BLAH1-_BLAH3A_GT2(Test.Cert.);;90.0;0.0;132.0;33.0;25.02;272.4321;0.0;0.0;YN;D;0.0;0.0291;21.325;0.0;0;0.0;0.0;0;0;0;;;;3;0
4305;ttrf_BLAH1-_BLAH3A_GT4(Test.Cert.);;90.0;0.0;132.0;33.0;25.14;274.2457;0.0;0.0;YN;D;0.0;0.0267;21.542;0.0;0;0.0;0.0;0;0;0;;;;3;0
4306;ttrf_BLAH1-_BLAH3B_GT1(Test.Cert.);;90.0;0.0;132.0;33.0;25.15;274.928;0.0;0.0;YN;D;0.0;0.029;21.394;0.0;0;0.0;0.0;0;0;0;;;;3;0
4307;ttrf_BLAH1-_BLAH3B_GT3(Test.Cert.);;90.0;0.0;132.0;33.0;25.26;277.0465;0.0;0.0;YN;D;0.0;0.0266;21.588;0.0;0;0.0;0.0;0;0;0;;;;3;0
4308;ttrf_BLCW1-_BLCW3-_GT1(Test.Cert.);;90.0;0.0;132.0;33.0;15.22;249.73;0.0;0.0;YN;D;0.0;0.042;25.05;0.0;0;0.0;0.0;0;0;0;;;;3;0
4309;ttrf_CCSS1-_CCSS3-_1;;120.0;0.0;132.0;33.0;16.6;393.146;0.0;0.0;YN;D;0.0;0.032;26.661;0.0;0;0.0;0.0;0;0;0;;;;3;0
4310;ttrf_DALM1-_DALM3-_1;;90.0;0.0;132.0;33.0;24.603;362.07;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4311;ttrf_DALM1-_DALM3-_2;;90.0;0.0;132.0;33.0;24.603;379.89;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4312;ttrf_GALA1-_GALA3-_GT1(Test.Cert.);;90.0;0.0;132.0;33.0;23.34;349.222;0.0;0.0;YN;D;0.0;0.04;26.464;0.0;0;0.0;0.0;0;0;0;;;;3;0
4313;ttrf_GALA1-_GALA3-_GT2(Test.Cert.);;90.0;0.0;132.0;33.0;23.95;360.6;0.0;0.0;YN;D;0.0;0.025;18.22;0.0;0;0.0;0.0;0;0;0;;;;3;0
4314;ttrf_GLGL1Q_GLGL3-_GT1(Test.Cert.);;90.0;0.0;132.0;33.0;25.07;269.515;0.0;0.0;YN;D;0.0;0.0263;21.795;0.0;0;0.0;0.0;0;0;0;;;;3;0
4315;ttrf_GLGL1R_GLGL3-_GT2(Test.Cert.);;90.0;0.0;132.0;33.0;25.12;271.27;0.0;0.0;YN;D;0.0;0.026;21.775;0.0;0;0.0;0.0;0;0;0;;;;3;0
4316;ttrf_MOFF1-_MOFF3A_GT1(Test.Cert.);;60.0;0.0;132.0;33.0;14.51;166.864;0.0;0.0;YN;D;0.0;0.041;22.409;0.0;0;0.0;0.0;0;0;0;;;;3;0
4317;ttrf_STLE1-_STLE3S_GT1A(Test.Cert.);;90.0;0.0;132.0;33.0;23.17;341.581;0.0;0.0;YN;D;0.0;0.043;26.733;0.0;0;0.0;0.0;0;0;0;;;;3;0
4318;ttrf_STLE1-_STLE3S_GT2A(Test.Cert.);;90.0;0.0;132.0;33.0;23.11;343.03;0.0;0.0;YN;D;0.0;0.041;26.74;0.0;0;0.0;0.0;0;0;0;;;;3;0
4319;ttrf_WESE1-_AIKE3A_1;;90.0;0.0;132.0;33.0;11.92091;459.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4320;Type_AYR-_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;24.3;701.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4321;Type_AYR-_SGT2 (275/33kV) New;;120.0;0.0;275.0;33.0;30.22;396.25;0.0;0.0;YN;D;0.0;0.03;33.073;0.0;0;0.0;0.0;0;0;0;;;;3;0
4322;Type_CHAS_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;21.8;702.0;0.0;0.0;YN;D;0.0;0.131;83.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4323;Type_CLYM_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;24.25;680.0;0.0;0.0;YN;D;0.0;0.138;60.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4324;Type_CLYM_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;24.0;708.0;0.0;0.0;YN;D;0.0;0.129;60.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4325;Type_CLYN_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;15.61;494.249;0.0;0.0;YN;D;0.0;0.0356;41.151;0.0;0;0.0;0.0;0;0;0;;;;3;0
4326;Type_CLYN_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;15.54;492.891;0.0;0.0;YN;D;0.0;0.0357;41.466;0.0;0;0.0;0.0;0;0;0;;;;3;0
4327;Type_CLYN_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;15.63;491.62;0.0;0.0;YN;D;0.0;0.0357;41.785;0.0;0;0.0;0.0;0;0;0;;;;3;0
4328;Type_CLYN_SGT4 (275/33kV);;120.0;0.0;275.0;33.0;15.6;500.032;0.0;0.0;YN;D;0.0;0.0361;41.213;0.0;0;0.0;0.0;0;0;0;;;;3;0
4329;Type_CLYS_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;15.58;490.425;0.0;0.0;YN;D;0.0;0.0357;41.34;0.0;0;0.0;0.0;0;0;0;;;;3;0
4330;Type_CLYS_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;15.61;500.369;0.0;0.0;YN;D;0.0;0.0355;41.097;0.0;0;0.0;0.0;0;0;0;;;;3;0
4331;Type_COAT_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;29.18;386.0;0.0;0.0;YN;D;0.0;0.043;47.15;0.0;0;0.0;0.0;0;0;0;;;;3;0
4332;Type_COAT_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;29.18;386.0;0.0;0.0;YN;D;0.0;0.043;47.15;0.0;0;0.0;0.0;0;0;0;;;;3;0
4333;Type_COCK_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;22.45;690.0;0.0;0.0;YN;D;0.0;0.194;71.82;0.0;0;0.0;0.0;0;0;0;;;;3;0
4334;Type_COCK_SGT2 (275/33kV) New;;120.0;0.0;275.0;33.0;33.39;409.1;0.0;0.0;YN;D;0.0;0.029;30.314;0.0;0;0.0;0.0;0;0;0;;;;3;0
4335;Type_DEWP_SGT1 (275/33kV) New;;160.0;0.0;275.0;33.0;33.68;750.5;0.0;0.0;YN;D;0.0;0.076;78.3;0.0;0;0.0;0.0;0;0;0;;;;3;0
4336;Type_DEWP_SGT2 (275/33kV) New;;160.0;0.0;275.0;33.0;33.71;751.7;0.0;0.0;YN;D;0.0;0.069;77.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4337;Type_DRUM_SGT1 (275/33kV) New;;120.0;0.0;275.0;33.0;28.7;570.6;0.0;0.0;YN;D;0.0;0.032;29.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4338;Type_DRUM_SGT2 (275/33kV) New;;120.0;0.0;275.0;33.0;29.3;564.1;0.0;0.0;YN;D;0.0;0.031;29.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4339;Type_EERH_SGT1 (275/33kV) New;;120.0;0.0;275.0;33.0;30.73;369.942;0.0;0.0;YN;D;0.0;0.046;36.53;0.0;0;0.0;0.0;0;0;0;;;;3;0
4340;Type_EERH_SGT2 (275/33kV) New;;120.0;0.0;275.0;33.0;21.69;440.64;0.0;0.0;YN;D;0.0;0.05267;40.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4341;Type_EKIL_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;21.51;436.32;0.0;0.0;YN;D;0.0;0.0496;40.541;0.0;0;0.0;0.0;0;0;0;;;;3;0
4342;Type_EKIL_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;21.416;436.32;0.0;0.0;YN;D;0.0;0.0529;40.954;0.0;0;0.0;0.0;0;0;0;;;;3;0
4343;Type_EKIS_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;29.2;712.5;0.0;0.0;YN;D;0.0;0.213;59.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4344;Type_EKIS_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;29.1;687.3;0.0;0.0;YN;D;0.0;0.226;56.99;0.0;0;0.0;0.0;0;0;0;;;;3;0
4345;Type_GIFF_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;22.15;714.0;0.0;0.0;YN;D;0.0;0.181;93.6;0.0;0;0.0;0.0;0;0;0;;;;3;0
4346;Type_GIFF_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;22.01;701.0;0.0;0.0;YN;D;0.0;0.196;96.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4347;Type_GLRO_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;29.4;689.7;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4348;Type_GLRO_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;29.3;685.8;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4349;Type_GRMO_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;22.59;445.45;0.0;0.0;YN;D;0.0;0.046;40.68;0.0;0;0.0;0.0;0;0;0;;;;3;0
4350;Type_GRMO_SGT2 (275/33kV) Test.Cert.;;120.0;0.0;275.0;33.0;23.36;558.17;0.0;0.0;YN;D;0.0;0.03;23.29;0.0;0;0.0;0.0;0;0;0;;;;3;0
4351;Type_GRMO_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;30.2;688.4;0.0;0.0;YN;D;0.0;0.086;55.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4352;Type_GRMO_SGT4 (275/33kV);;120.0;0.0;275.0;33.0;30.3;717.8;0.0;0.0;YN;D;0.0;0.086;55.6;0.0;0;0.0;0.0;0;0;0;;;;3;0
4353;Type_KAIM_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;24.3;712.0;0.0;0.0;YN;D;0.0;0.211;63.8;0.0;0;0.0;0.0;0;0;0;;;;3;0
4354;Type_KAIM_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;23.0;716.0;0.0;0.0;YN;D;0.0;0.211;62.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4355;Type_KILG2_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;15.04;271.1418;0.0;0.0;YN;D;0.0;0.044;40.55;0.0;0;0.0;0.0;0;0;0;;;;3;0
4356;Type_KILG2_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;15.02;269.1399;0.0;0.0;YN;D;0.0;0.0409;40.3;0.0;0;0.0;0.0;0;0;0;;;;3;0
4357;Type_KILG2_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;14.91;268.7721;0.0;0.0;YN;D;0.0;0.0453;40.849;0.0;0;0.0;0.0;0;0;0;;;;3;0
4358;Type_KILS_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;29.0;694.5;0.0;0.0;YN;D;0.0;0.188;59.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4359;Type_KILS_SGT5 (275/33kV);;120.0;0.0;275.0;33.0;28.82;721.9;0.0;0.0;YN;D;0.0;0.152;59.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4360;Type_MAHI_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;14.641;421.681;0.0;0.0;YN;D;0.0;0.0512;55.315;0.0;0;0.0;0.0;0;0;0;;;;3;0
4361;Type_NEAR_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;21.9;699.2;0.0;0.0;YN;D;0.0;0.154;90.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4362;Type_NEAR_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;21.8;699.2;0.0;0.0;YN;D;0.0;0.162;90.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4363;Type_POOB_SGT1A (275/33kV) New;;120.0;0.0;275.0;33.0;24.55;467.206;0.0;0.0;YN;D;0.0;0.04;45.315;0.0;0;0.0;0.0;0;0;0;;;;3;0
4364;Type_POOB_SGT2A (275/33kV) New;;120.0;0.0;275.0;33.0;24.55;467.206;0.0;0.0;YN;D;0.0;0.04;45.315;0.0;0;0.0;0.0;0;0;0;;;;3;0
4365;Type_PORD_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;22.0;533.1;0.0;0.0;YN;D;0.0;0.151;80.88;0.0;0;0.0;0.0;0;0;0;;;;3;0
4366;Type_PORD_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;22.08;532.5;0.0;0.0;YN;D;0.0;0.129;74.46;0.0;0;0.0;0.0;0;0;0;;;;3;0
4367;Type_SHRU_SGT2 (275/33kV) TC;;120.0;0.0;275.0;33.0;28.47;419.6426;0.0;0.0;YN;D;0.0;0.0333;31.003;0.0;0;0.0;0.0;0;0;0;;;;3;0
4368;Type_STHA_SGT1 (275/33kV) New;;90.0;0.0;275.0;33.0;27.11;369.087;0.0;0.0;YN;D;0.0;0.0434;20.795;0.0;0;0.0;0.0;0;0;0;;;;3;0
4369;Type_STHA_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;24.0;708.0;0.0;0.0;YN;D;0.0;0.129;60.6;0.0;0;0.0;0.0;0;0;0;;;;3;0
4370;Type_WGEO_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;21.91;704.0;0.0;0.0;YN;D;0.0;0.191;95.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4371;Type_WGEO_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;22.0;707.2;0.0;0.0;YN;D;0.0;0.191;95.7;0.0;0;0.0;0.0;0;0;0;;;;3;0
4372;Type_WHHO_SGT1 (275/33kV) New;;120.0;0.0;275.0;33.0;29.95;594.45;0.0;0.0;YN;D;0.0;0.04;33.35;0.0;0;0.0;0.0;0;0;0;;;;3;0
4373;Type_WHHO_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;24.2;754.0;0.0;0.0;YN;D;0.0;0.178;85.2;0.0;0;0.0;0.0;0;0;0;;;;3;0
4374;Type_WISH_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;23.0;631.0;0.0;0.0;YN;D;0.0;0.178;87.2;0.0;0;0.0;0.0;0;0;0;;;;3;0
4375;Type_WISH_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;22.0;704.0;0.0;0.0;YN;D;0.0;0.119;82.38;0.0;0;0.0;0.0;0;0;0;;;;3;0
4376;Type_WISH_SGT6 (275/33kV) (Test.Cert.);;120.0;0.0;275.0;33.0;24.2;712.0;0.0;0.0;YN;D;0.0;0.213071;63.56;0.0;0;0.0;0.0;0;0;0;;;;3;0
4377;Type_WISH_SGT7 (275/33kV);;120.0;0.0;275.0;33.0;28.96;694.7;0.0;0.0;YN;D;0.0;0.195;53.85;0.0;0;0.0;0.0;0;0;0;;;;3;0
4378;Type_WLEE_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;14.721;372.0;0.0;0.0;YN;D;0.0;0.0522;51.472;0.0;0;0.0;0.0;0;0;0;;;;3;0
4379;Type_WLEE_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;14.634;373.2;0.0;0.0;YN;D;0.0;0.0494;52.734;0.0;0;0.0;0.0;0;0;0;;;;3;0
4380;Type_WLEE_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;14.769;374.4;0.0;0.0;YN;D;0.0;0.0507;52.852;0.0;0;0.0;0.0;0;0;0;;;;3;0
4381;Type_WLEX_SGT1 (275/33kV);;120.0;0.0;275.0;33.0;14.71;332.11;0.0;0.0;YN;D;0.0;0.04;38.13;0.0;0;0.0;0.0;0;0;0;;;;3;0
4382;Type_WLEX_SGT2 (275/33kV);;120.0;0.0;275.0;33.0;14.73;332.0;0.0;0.0;YN;D;0.0;0.039;38.18;0.0;0;0.0;0.0;0;0;0;;;;3;0
4383;Type_WLEX_SGT3 (275/33kV);;120.0;0.0;275.0;33.0;14.73;332.0;0.0;0.0;YN;D;0.0;0.039;37.87;0.0;0;0.0;0.0;0;0;0;;;;3;0
4384;ttrf_EXON3-_EXON5-_1;;20.0;0.0;33.0;11.0;8.15843;320.0;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4385;ttrf_ROBP3A_ROBP5-_1;;45.0;0.0;33.0;11.0;24.76;190.35;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4386;ttrf_ROBP3B_ROBP5-_1;;45.0;0.0;33.0;11.0;24.63;189.9;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4387;ttrf_WERF3-_WERF5-_1;;30.0;0.0;33.0;11.0;11.09849;123.3;0.0;0.0;D;YN;0.0;0.13;8.47;0.0;0;0.0;0.0;0;0;0;;;;3;0
4388;Type_FALL_SGT1 (400/33kV);;120.0;0.0;400.0;33.0;20.0;369.1871;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4389;Type_FALL_SGT2 (400/33kV);;120.0;0.0;400.0;33.0;20.0;369.1871;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4390;Type_BPGR_GENT01 (New);;150.0;0.0;34.5;15.0;15.0;303.0;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4391;Type_BPGR_GENT05-09;;23.0;0.0;33.0;11.0;16.23;112.01;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4392;Type_BPGR_GENT10-11;;37.0;0.0;33.0;11.0;13.2;188.7;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4393;Type_CRUA_GENT3;;150.0;0.0;278.0;16.0;14.06;438.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4394;Type_CRUA_GENT4;;150.0;0.0;278.0;16.0;14.04;432.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4395;Type_DUNB_VIRD0G_1;;40.0;0.0;33.0;11.0;11.99844;180.0;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4396;Type_HUER_GENT7;;753.0;0.0;432.0;23.5;15.4;1165.0;0.0;0.0;YN;D;0.0;0.223;555.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4397;Type_HUER_GENT8;;777.0;0.0;432.0;23.5;15.4;1377.55;0.0;0.0;YN;D;0.0;0.252;537.3;0.0;0;0.0;0.0;0;0;0;;;;3;0
4398;Type_NEIL_WPSynchComp_140MVA;;140.0;0.0;400.0;15.0;10.626;286.0317;0.0;0.0;YN;D;0.0;0.252;100.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4399;Type_STCR_GENT1;;53.0;0.0;34.0;11.0;16.0;180.2;0.0;0.0;Y;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4400;Type_TORN_GENT1;;801.0;0.0;432.0;23.5;15.5;1290.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4401;Type_TORN_GENT2;;801.0;0.0;432.0;23.5;15.5;1290.0;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4402;ttrf_GRSC4-_GRSC08_1;;60.0;0.0;400.0;21.0;2.0;29.99063;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4403;Type_BAGA_GRIDT1B (132/25kV 3P);;18.0;0.0;132.0;25.0;6.0;18.01;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4404;Type_BAGA_GRIDT2B (132/25kV 3P);;18.0;0.0;132.0;25.0;6.0;18.01;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4405;Type_BONN_GRIDT (132/25kV 3P);;24.0;0.0;132.0;25.0;8.036;32.14222;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4406;Type_CATY_GRIDT1C (132/25kV 3P);;10.0;0.0;132.0;25.0;5.8;22.4;0.0;0.0;D;D;0.0;0.645;12.18;0.0;0;0.0;0.0;0;0;0;;;;3;0
4407;Type_CATY_GRIDT2C (132/25kV 3P);;10.0;0.0;132.0;25.0;5.8;22.0;0.0;0.0;D;D;0.0;0.637;12.39;0.0;0;0.0;0.0;0;0;0;;;;3;0
4408;Type_CURR_GRID1B (275/25kV 3P);;26.5;0.0;275.0;25.0;9.314993;58.00744;0.0;0.0;D;D;0.0;0.175;10.066;0.0;0;0.0;0.0;0;0;0;;;;3;0
4409;Type_CURR_GRID2B (275/33kV 3P);;26.5;0.0;275.0;25.0;9.457434;58.67389;0.0;0.0;D;D;0.0;0.173;10.126;0.0;0;0.0;0.0;0;0;0;;;;3;0
4410;Type_DEVM_GRIDT1B (132/25kV 3P);;5.0;0.0;132.0;25.0;3.691;3.08;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4411;Type_DEVM_GRIDT2B (132/25kV 3P);;5.0;0.0;132.0;25.0;3.691;3.08;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4412;Type_ECCF_GRIDT1 (132/25kV 3P);;15.0;0.0;132.0;25.0;5.0;33.24;0.0;0.0;D;D;0.0;0.606;15.12;0.0;0;0.0;0.0;0;0;0;;;;3;0
4413;Type_ECCF_GRIDT2 (132/25kV 3P);;18.0;0.0;132.0;25.0;4.836;14.52;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4414;Type_ELDE_GRIDT1 (132/25kV 3P);;24.0;0.0;132.0;25.0;9.288;46.0224;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4415;Type_ELDE_GRIDT2 (132/25kV 3P);;24.0;0.0;132.0;25.0;9.20808;45.06048;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4416;Type_ELVA_SGT1B (400/25 3P);;80.0;0.0;400.0;25.0;27.256;103.2;0.0;0.0;D;D;0.0;0.054;43.1;0.0;0;0.0;0.0;0;0;0;;;;3;0
4417;Type_ELVA_SGT2B (400/25 3P);;80.0;0.0;400.0;25.0;27.256;103.25;0.0;0.0;D;D;0.0;0.054;42.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4418;Type_INWI_GRIDT1 (132/25kV 3P);;10.0;0.0;132.0;25.0;5.501;9.17;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4419;Type_INWI_GRIDT2 (132/25kV 3P);;10.0;0.0;132.0;25.0;5.501;9.17;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4420;Type_MARM_GRIDT1 (132/25kV 3P);;10.0;0.0;132.0;25.0;5.602;9.33;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4421;Type_MARM_GRIDT2 (132/25kV 3P);;10.0;0.0;132.0;25.0;5.602;9.33;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4422;Type_POOB_SGT1B (275/25kV 3P);;18.0;0.0;275.0;25.0;6.0;18.01;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4423;Type_POOB_SGT2B (275/25kV 3P);;18.0;0.0;275.0;25.0;6.0;18.01;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4424;Type_SACO_GRIDT1C (132/25kV 3P);;10.0;0.0;132.0;25.0;5.601;9.33;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4425;Type_SACO_GRIDT2C (132/25kV 3P);;10.0;0.0;132.0;25.0;5.601;9.33;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4426;Type_SANX_GRIDT1B (132/25kV 3P);;18.0;0.0;132.0;25.0;6.027;18.08;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4427;Type_SANX_GRIDT2B (132/25kV 3P);;18.0;0.0;132.0;25.0;6.027;18.08;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4428;Type_STLE_GRIDT1B (132/25kV 3P);;10.0;0.0;132.0;25.0;5.751;9.58;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4429;Type_STLE_GRIDT2B (132/25kV 3P);;10.0;0.0;132.0;25.0;5.751;9.58;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4430;Type_WISH_SGT4 (275/25kV 3P);;26.0;0.0;275.0;25.0;7.775;33.66;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4431;Type_WISH_SGT5 (275/25kV 3P);;26.0;0.0;275.0;25.0;7.775;33.66;0.0;0.0;D;D;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4432;Type_NNG_SGT (220/66kV);;230.0;0.0;220.0;66.0;12.0;650.0;0.0;0.0;YN;D;0.0;0.0507;70.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4433;Type_DUNE3S-_KEIH0G;;5.0;0.0;33.0;0.69;6.0;14.98129;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4434;Type_POGB3_POGB0G;;10.1;0.0;33.0;0.69;6.0;30.2622;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4435;Type_TRLO3_TRLO0G;;23.0;0.0;33.0;0.69;6.0;68.91391;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4436;Vestas V52 WTGT (850kW);;1.0;0.0;33.0;0.69;8.35;8.77;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4437;ttr_SOLW3-_SOLW0G_1;;41.1;0.0;33.0;0.69;6.0;123.1462;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4438;ttrf_AIKE3-_AIKE0G_1;;50.24;0.0;33.0;1.0;8.805;0.77;0.0;0.0;D;Y;0.0;0.33;70.4;0.0;0;0.0;0.0;0;0;0;;;;3;0
4439;ttrf_AIKE3A_AIKE0A_1;;75.4;0.0;33.0;0.69;6.003149;406.98;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4440;ttrf_AIKE3B_AIKE0B_1;;90.3;0.0;33.0;0.69;6.00737;358.0977;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4441;ttrf_AIRI3-_AIRI30G;;36.4;0.0;33.0;0.66;6.0;87.29019;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4442;ttrf_ANDE3-_ANDE0G_1;;40.83333;0.0;33.0;0.69;6.0;121.4383;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4443;ttrf_AREC3A_AREC01_1;;63.0;0.0;33.0;0.69;8.676;381.0;0.0;0.0;D;Y;0.0;0.8;117.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4444;ttrf_AREC3B_AREC02_1;;63.0;0.0;33.0;0.69;8.676;381.0;0.0;0.0;D;Y;0.0;0.8;117.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4445;ttrf_ASVA3-_ASVA0G_1;;38.5;0.0;33.0;0.69;6.000916;109.2891;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4446;ttrf_AURO3-_AURO0G;;37.9;0.0;33.0;0.69;6.0;113.5581;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4447;ttrf_BLAH3A_AFTO0G_1;;58.45;0.0;33.0;0.69;6.00737;175.2641;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4448;ttrf_BLKL3A_BLKL0A_1;;75.0;0.0;33.0802;0.69;6.04806;226.688;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4449;ttrf_BLKL3B_BLKL0B_1;;75.0;0.0;33.0802;0.69;6.04806;226.688;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4450;ttrf_BLLX3-_BLLX0G_1;;76.2632;0.0;33.0;0.69;6.000916;228.5137;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4451;ttrf_BOWB31_BOWB0A_1;;17.46;0.0;32.7139;0.69;6.00745;52.3735;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4452;ttrf_BOWB32_BOWB0B_1;;17.46;0.0;32.7139;0.69;6.00745;52.3735;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4453;ttrf_BROC3-_BROC0G_1;;57.37;0.0;33.0;0.69;8.5;608.1219;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4454;ttrf_CALD3-_CALD0G_1;;45.5;0.0;33.0;0.69;6.00737;106.028;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4455;ttrf_CCSS3-_DALQ0G_1;;50.0;0.0;33.0;0.69;9.78436;345.0;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4456;ttrf_CLYN3A_CLYN0A_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4457;ttrf_CLYN3B_CLYN0B_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4458;ttrf_CLYN3C_CLYN0C_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4459;ttrf_CLYN3D_CLYN0D_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4460;ttrf_CLYS3A_CLYS0A_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4461;ttrf_CLYS3B_CLYS0B_1;;120.0;0.0;33.0;0.69;5.71914;342.72;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4462;ttrf_CRDY3A_CRDY0A_1;;26.9;0.0;33.0;0.69;6.0;80.59931;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4463;ttrf_CRDY3B_CRDY0B_1;;26.9;0.0;33.0;0.69;5.7145;129.7253;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4464;ttrf_CRYR3-_CRYR0G_1;;65.0;0.0;33.0;0.66;6.00763;194.773;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4465;ttrf_CRYR32_CRYR01_TEC increase;;116.7;0.0;32.7868;0.69;6.0319;723.5341;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4466;ttrf_CUMH3-_CUMH0G_1;;98.0;0.0;33.0;0.69;6.00737;293.8559;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4467;ttrf_DALS3-_DALS0G_1;;36.0;0.0;32.8225;0.69;8.00919;143.986;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4468;ttrf_DERS3-_DERS0G_1;;80.5;0.0;33.0;0.69;6.0;241.1987;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4469;ttrf_DOWE3-_DOWE0G_1;;55.0;0.0;33.0;0.69;9.0;440.0;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4470;ttrf_EARB3-_EARB0G_1;;38.68;0.0;32.6604;0.66;6.00754;116.101;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4471;ttrf_ENHI3-_EHNI0G_1;;80.0;0.0;33.0;0.69;6.000916;227.0942;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4472;ttrf_EWEH3-_EWEH0G_1;;43.16667;0.0;33.0;0.69;5.7145;208.1714;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4473;ttrf_FALL3A_FALL0A_1;;75.36;0.0;33.0;0.69;8.027909;504.0228;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4474;ttrf_GAWH3-_GAWH0G_1;;64.16666;0.0;33.0;0.69;6.000916;220.8965;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4475;ttrf_GLAP3-_GLAP0G_1;;59.5;0.0;33.0;0.69;6.000916;168.9013;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4476;ttrf_GRGR3-_GRGR0G_1;;50.0;0.0;32.6604;0.66;6.00754;150.0788;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4477;ttrf_HADH3-_HADH0G_1;;129.32;0.0;32.9693;0.69;6.00794;387.989;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4478;ttrf_HAGH3A_HAGH0G_1;;65.0;0.0;33.0;0.69;5.71914;185.64;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4479;ttrf_HAHA3-_HAHA0G_1;;40.0;0.0;33.0;0.69;6.0;119.8503;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4480;ttrf_HARE3-_HARE0G;;95.6;0.0;33.0;0.69;11.1;1012.953;0.0;0.0;D;YN;0.0;0.8;3.9;0.0;0;0.0;0.0;0;0;0;;;;3;0
4481;ttrf_HARR3-_HARR0G_1;;76.05;0.0;33.0;0.69;6.02963;454.0356;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4482;ttrf_KENE3-_KENE0G_1;;70.0;0.0;33.0;0.69;8.543729;784.0;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4483;ttrf_KENN3-_KENN0G_1;;132.0;0.0;33.0;0.69;6.00737;395.8059;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4484;ttrf_KHLL3-_KHLLS0G_1;;23.15;0.0;33.0;0.69;6.0;69.36356;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4485;ttrf_KILG3-_KILG0A_1;;107.3333;0.0;33.0;0.69;6.000916;321.6473;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4486;ttrf_KILG3-_KILG0C_1;;105.0;0.0;33.0;0.69;6.000916;314.655;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4487;ttrf_KYPE3-_KYPE0G_1;;98.0;0.0;33.0;0.69;6.00737;293.856;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4488;ttrf_LNGB3A_LNGB0-_1;;58.66;0.0;33.0;0.69;10.716;558.9952;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4489;ttrf_LOPA3-_LOPA0G_1;;42.0;0.0;32.6156;0.69;6.00761;125.95;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4490;ttrf_MAHI3-_MAHI0G_1;;61.9;0.0;33.0;0.69;6.00747;185.833;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4491;ttrf_MIDM3-_MIDM0G_1;;67.0;0.0;33.0;0.69;6.00737;200.9015;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4492;ttrf_MINN3-_MINN0G_1;;26.32;0.0;32.6921;0.69;6.00751;119.317;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4493;ttrf_MINS3-_MINS0G_1;;44.2;0.0;33.2963;0.69;5.00084;110.381;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4494;ttrf_NOKY3A_NOKY0A_1;;120.0;0.0;33.0;0.69;6.000916;340.6414;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4495;ttrf_NOKY3B_NOKY0B_1;;120.0;0.0;33.0;0.69;6.000916;340.6414;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4496;ttrf_PIBU3-_PIBU0G_1;;98.0;0.0;33.0;0.69;6.00737;293.8559;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4497;ttrf_PRST3A_PRST0G_1;;50.0;0.0;33.0;0.69;6.00737;149.9265;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4498;ttrf_SAKN3-_SAKN0G_1;;119.4;0.0;33.0;0.69;9.0;955.1998;0.0;0.0;D;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4499;ttrf_SNQR3-_SNQR0G_1;;35.0;0.0;33.0;0.69;6.000916;104.885;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4500;ttrf_SOKY3-_SOKY0G_1;;267.5;0.0;33.0;0.69;8.93;3022.75;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4501;ttrf_TODD3-_TODD0G_1;;39.78;0.0;32.6921;0.69;6.00751;119.317;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4502;ttrf_TORM3A_TORM0G_1;;43.8;0.0;33.0;0.69;6.0;131.2361;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4503;ttrf_TWEN3-_TWEN0G_1;;45.0;0.0;33.0;0.69;9.7;306.0;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4504;ttrf_WLEE3A_WLEE0A_1;;122.2;0.0;32.9465;0.69;8.32792;1087.11;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4505;ttrf_WLEE3B_WLEE0B_1;;122.2;0.0;32.9465;0.69;8.32792;1087.11;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4506;ttrf_WLEE3C_WLEE0C_1;;119.6;0.0;32.9465;0.69;8.32758;1064.23;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4507;ttrf_WLEX3A_WLEX0A_1;;122.2;0.0;32.9465;0.69;8.32792;1087.11;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4508;ttrf_WLEX3B_WLEX0B_1;;122.2;0.0;32.9465;0.69;8.32792;1087.11;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4509;ttrf_WLEX3C_WLEX0C_1;;122.2;0.0;32.9465;0.69;8.32792;1087.11;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4510;ttrf_WNDR3-_WNDR0G_1;;48.0;0.0;33.0;0.65;9.1;335.0104;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4511;ttrf_BLKS3-_BLKS0G_1;;67.08334;0.0;33.0;0.69;6.000916;201.0296;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4512;ttrf_DUNH3-_DUNH0G_1;;82.8947;0.0;33.0;0.69;6.0;248.3738;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4513;ttrf_HARE3-_HARE0G_1;;55.0;0.0;33.0;0.69;6.00843;164.7784;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4514;ttrf_SNED3A_SNED0G_1;;42.3;0.0;33.0;0.69;6.0;248.3738;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4515;ttrf_WHLL3-_WHLL0G_1;;31.5;0.0;33.0;0.69;6.000916;89.41836;0.0;0.0;D;Y;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4516;Type_TONG_IPB;;90.0;0.0;132.0;132.0;1.2;21.6;0.0;0.0;YN;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
4517;Type_TONG_QB;;90.0;0.0;132.0;132.0;2.25;10.125;0.0;0.0;YN;YN;0.0;0.0;0.0;0.0;0;0.0;0.0;0;0;0;;;;3;0
7988;type from trf_AIKE3-_AIKE0G_1;;100.0;50.0;33.0;1.0;17.525875796353603;3.050643535265202;0.0;0.0;YN;D;0.0;0.43125037296927493;390.4401600039044;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
7994;type from trf_AIKE3A_AIKE0A_1;;100.0;50.0;33.0;0.69;7.961736074350173;715.8637575795049;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8000;type from trf_AIKE3B_AIKE0B_1;;100.0;50.0;33.0;0.69;6.65267995576974;439.1632910644609;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8006;type from trf_AIRI3-_AIRI0G_1;;100.0;50.0;33.0;0.66;16.48351648368132;658.8137755167921;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8012;type from trf_ANDE3-_ANDE0G_1;;100.0;50.0;33.0;0.69;14.693878750667654;728.3264496132629;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8018;type from trf_AREC1-_AREC3-_3;;100.0;50.0;132.0;33.0;24.4500000002445;463.41944444907847;0.0;0.0;YN;D;0.0;0.08449027573708638;23.75868372967085;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8024;type from trf_AREC1-_AREC3A_1;;100.0;50.0;132.0;33.0;16.84444444461289;388.6296296335159;0.0;0.0;YN;D;0.0;0.07692167978592147;49.116221512298935;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8030;type from trf_AREC1-_AREC3B_1;;100.0;50.0;132.0;33.0;16.733333333500667;391.53086420144604;0.0;0.0;YN;D;0.0;0.07871367681185355;47.27814175151506;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8036;type from trf_AREC3A_AREC01_1;;100.0;50.0;33.0;0.69;13.771428571566286;959.9395313777021;0.0;0.0;YN;D;0.0;2.232052806270587;2171.0769230986343;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8042;type from trf_AREC3B_AREC02_1;;100.0;50.0;33.0;0.69;13.771428571566286;959.9395313777021;0.0;0.0;YN;D;0.0;2.232052806270587;2171.0769230986343;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8048;type from trf_ASVA3-_ASVA0G_1;;100.0;50.0;33.0;0.69;15.586794805350673;737.3189408068336;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8054;type from trf_AURO3-_AURO0G_1;;100.0;50.0;33.0;0.69;15.83113456480211;790.5688487349403;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8060;type from trf_AYR-2Q_AYR-3-_1;;100.0;50.0;275.0;33.0;20.250000000202494;486.8055555604235;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
8066;type from trf_AYR-2R_AYR-3-_1;;100.0;50.0;275.0;33.0;25.183333333585168;275.1736111138629;0.0;0.0;YN;D;0.0;0.09921295631785344;39.18604299618904;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8072;type from trf_BAGA1Q_BAGA0J_1;;100.0;50.0;132.0;25.0;33.333333333666666;555.8641975364229;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8078;type from trf_BAGA1Q_BAGA3-_1;;100.0;50.0;132.0;33.0;27.044444444714884;741.00000000741;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8084;type from trf_BAGA1R_BAGA0K_1;;100.0;50.0;132.0;25.0;33.333333333666666;555.8641975364229;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8090;type from trf_BAGA1R_BAGA3-_1;;100.0;50.0;132.0;33.0;27.23333333360567;741.00000000741;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8096;type from trf_BAIN1Q_BAIN3-_1;;100.0;50.0;132.0;33.0;26.233333333595667;554.5444444499899;0.0;0.0;YN;D;0.0;0.05699084195582451;18.38251366138601;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8102;type from trf_BAIN1R_BAIN3-_1;;100.0;50.0;132.0;33.0;26.250000000262496;490.9563888937984;0.0;0.0;YN;D;0.0;0.05699084195582451;18.38251366138601;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8108;type from trf_BERW1Q_BERW3-_1;;100.0;50.0;132.0;33.0;26.483333333598168;968.3055555652385;0.0;0.0;YN;D;0.0;0.06386784886555967;20.243822075984976;0.0;0;1.6666999999999987;0.0;0;-6;12;;;;3;1
8114;type from trf_BERW1Q_MARM0J_1;;100.0;50.0;132.0;25.0;56.0200000005602;933.00000000933;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8120;type from trf_BERW1R_BERW3-_1;;100.0;50.0;132.0;33.0;26.566666666932328;791.194444452356;0.0;0.0;YN;D;0.0;0.07673416472956174;22.11885015553897;0.0;0;1.6666999999999987;0.0;0;-6;12;;;;3;1
8126;type from trf_BERW1R_MARM0K_1;;100.0;50.0;132.0;25.0;56.0200000005602;933.00000000933;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8132;type from trf_BLAH1-_BLAH3A_1;;100.0;50.0;132.0;33.0;27.80000000027799;336.3359259292893;0.0;0.0;YN;D;0.0;0.05540649355344602;32.16488159469446;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8138;type from trf_BLAH1-_BLAH3A_2;;100.0;50.0;132.0;33.0;27.933333333612666;338.5749382749906;0.0;0.0;YN;D;0.0;0.060492433885365765;26.805352335241594;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8144;type from trf_BLAH1-_BLAH3B_1;;100.0;50.0;132.0;33.0;27.944444444723892;339.4172839540114;0.0;0.0;YN;D;0.0;0.05558840271977446;31.84117042193195;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8150;type from trf_BLAH1-_BLAH3B_2;;100.0;50.0;132.0;33.0;28.066666666947327;342.0327160528029;0.0;0.0;YN;D;0.0;0.061418907038478875;26.54824902750284;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8156;type from trf_BLAH3A_AFTO0G_1;;100.0;50.0;33.0;0.69;10.277792985560433;513.0077618247634;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8162;type from trf_BLCW1-_BLCW3-_1;;100.0;50.0;132.0;33.0;16.91111111128022;308.3086419783917;0.0;0.0;YN;D;0.0;0.07616578735570072;57.039520958654215;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8168;type from trf_BLKL1-_BLKL3A_1;;100.0;50.0;132.0;33.0;18.67777777796455;94.2839506182268;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;3.333333999999999;0.0;0;-3;6;;;;3;1
8174;type from trf_BLKL1-_BLKL3B_1;;100.0;50.0;132.0;33.0;18.65555555574211;95.51851851947372;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;3.333333999999999;0.0;0;-3;6;;;;3;1
8180;type from trf_BLKL3A_BLKL0A_1;;100.0;50.0;33.0;0.69;8.083701972872904;403.9814933111582;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.499999999999991;0.0;0;-3;2;;;;3;1
8186;type from trf_BLKL3B_BLKL0B_1;;100.0;50.0;33.0;0.69;8.083701972872904;403.9814933111582;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.499999999999991;0.0;0;-3;2;;;;3;1
8192;type from trf_BLKS3-_BLKS0G_1;;100.0;50.0;33.0;0.69;8.945463955819744;446.7151212777042;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8198;type from trf_BLLX1-_BLLX3-_1;;100.0;50.0;132.0;33.0;16.866666666835332;283.3086419781417;0.0;0.0;YN;D;0.0;0.08000220829158843;34.3892455862187;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8204;type from trf_BLLX3-_BLLX0G_1;;100.0;50.0;33.0;0.69;7.86869158396187;392.900149175149;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8210;type from trf_BONN1-_BONN0J_1;;100.0;50.0;132.0;25.0;33.48333333366816;558.0246527833579;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8216;type from trf_BONN1-_BONN0K_1;;100.0;50.0;132.0;25.0;33.48333333366816;558.0246527833579;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8222;type from trf_BONN1-_BONN0L_1;;100.0;50.0;132.0;25.0;33.48333333366816;558.0246527833579;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8228;type from trf_BONN1-_BONN3-_1;;100.0;50.0;132.0;33.0;27.12222222249345;428.8024691400905;0.0;0.0;YN;D;0.0;0.06584262114903226;33.42898597486274;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8234;type from trf_BONN1-_BONN3-_2;;100.0;50.0;132.0;33.0;27.555555555831113;433.40370370803777;0.0;0.0;YN;D;0.0;0.07740236368133778;27.655498445872418;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8240;type from trf_BOWB31_BOWB0A_1;;100.0;50.0;33.0;0.69;34.10992554364358;1703.1698674985405;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8246;type from trf_BOWB32_BOWB0B_1;;100.0;50.0;33.0;0.69;34.10992554364358;1703.1698674985405;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8252;type from trf_BPGR3G_BPGR01_1;;100.0;50.0;33.0;15.0;10.4648760331625;140.92699724658834;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;3.750000000000009;0.0;0;-2;1;;;;3;1
8258;type from trf_BPGR3R_BPGR05_1;;100.0;50.0;33.0;11.0;70.56521739201;2117.3913043690004;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999999999999998;0.0;0;-1;2;;;;3;1
8264;type from trf_BPGR3R_BPGR10_1;;100.0;50.0;33.0;11.0;35.675675676032434;1378.378378392162;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999999999999998;0.0;0;-1;2;;;;3;1
8270;type from trf_BPGR3R_BPGR11_1;;100.0;50.0;33.0;11.0;35.675675676032434;1378.378378392162;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999999999999998;0.0;0;-1;2;;;;3;1
8276;type from trf_BRAP1-_BRAP3-_1;;100.0;50.0;132.0;33.0;26.67555555582231;728.0000000072799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8282;type from trf_BRAP1-_BRAP3-_2;;100.0;50.0;132.0;33.0;26.67555555582231;728.0000000072799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8288;type from trf_BROC1-_BROC3-_1;;100.0;50.0;132.0;33.0;26.333333333596663;1000.0000000099998;0.0;0.0;YN;D;0.0;0.0654592687631387;27.00522111678574;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
8294;type from trf_BROC3-_BROC0G_1;;100.0;50.0;33.0;0.69;14.816105978882693;1847.6552653015005;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8300;type from trf_BROX1Q_BROX3-_1;;100.0;50.0;132.0;33.0;27.777777778055558;681.3580246981714;0.0;0.0;YN;D;0.0;0.12747446685153402;107.71948052055771;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8306;type from trf_BROX1R_BROX3-_1;;100.0;50.0;132.0;33.0;27.777777778055558;681.3580246981714;0.0;0.0;YN;D;0.0;0.12747446685153402;107.71948052055771;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8312;type from trf_CAFA1Q_CAFA5R_1;;100.0;50.0;132.0;11.0;32.700000000327;1089.395111122005;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.4285710000000007;0.0;0;-7;7;;;;3;1
8318;type from trf_CALD3-_CALD0G_1;;100.0;50.0;33.0;0.69;13.203010989143019;512.1507064415423;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8324;type from trf_CATY1Q_CATY0J_1;;100.0;50.0;132.0;25.0;58.00000000058;2240.0000000223995;0.0;0.0;YN;D;0.0;0.34782191019461267;341.5640394122826;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8330;type from trf_CATY1Q_CATY3-_1;;100.0;50.0;132.0;33.0;25.900000000258995;1015.00000001015;0.0;0.0;YN;D;0.0;0.4570001170206088;432.70745869124096;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8336;type from trf_CATY1R_CATY0K_1;;100.0;50.0;132.0;25.0;58.00000000058;2200.0000000219998;0.0;0.0;YN;D;0.0;0.33387368557077585;327.49717514451794;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8342;type from trf_CATY1R_CATY3-_1;;100.0;50.0;132.0;33.0;25.63333333358967;1016.3888888990526;0.0;0.0;YN;D;0.0;0.2980929157265989;275.9331645597214;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8348;type from trf_CCSS1-_CCSS3-_1;;100.0;50.0;132.0;33.0;13.833333333471664;273.0180555582857;0.0;0.0;YN;D;0.0;0.07684954841202218;55.307752898043795;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
8354;type from trf_CCSS3-_DALQ0G_1;;100.0;50.0;33.0;0.69;19.568720000195686;1380.0000000138;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8360;type from trf_CHAP1-_CHAP3-_1;;100.0;50.0;132.0;33.0;27.533333333608667;433.79012346112813;0.0;0.0;YN;D;0.0;0.07130242796703687;38.48940382820626;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8366;type from trf_CHAP1-_CHAP3-_2;;100.0;50.0;132.0;33.0;27.56666666694233;429.395061732689;0.0;0.0;YN;D;0.0;0.06861635255732965;39.74858008369927;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8372;type from trf_CHAS2Q_CHAS3-_1;;100.0;50.0;275.0;33.0;18.166666666848332;487.50000000487495;0.0;0.0;YN;D;0.0;0.3487948770534069;295.2430107556406;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8378;type from trf_CLYM2-_CLYM3A_1;;100.0;50.0;275.0;33.0;20.20833333353541;472.2222222269445;0.0;0.0;YN;D;0.0;0.487620515483656;454.0291390773881;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8384;type from trf_CLYM2-_CLYM3B_1;;100.0;50.0;275.0;33.0;20.000000000199996;491.66666667158324;0.0;0.0;YN;D;0.0;0.4308923658962554;396.73907285164955;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8390;type from trf_CLYN2Q_CLYN3A_1;;100.0;50.0;275.0;33.0;13.008333333463417;343.2284722256545;0.0;0.0;YN;D;0.0;0.1651566086126619;44.348822629298205;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8396;type from trf_CLYN2Q_CLYN3B_1;;100.0;50.0;275.0;33.0;12.9500000001295;342.28541667008955;0.0;0.0;YN;D;0.0;0.17617068162878266;44.25952828867875;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8402;type from trf_CLYN2Q_CLYN3C_1;;100.0;50.0;275.0;33.0;13.025000000130248;341.4027777811918;0.0;0.0;YN;D;0.0;0.19913720593705606;43.92163695149822;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8408;type from trf_CLYN2Q_CLYN3D_1;;100.0;50.0;275.0;33.0;13.00000000013;347.2444444479169;0.0;0.0;YN;D;0.0;0.14780383613711967;45.53471962775741;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8414;type from trf_CLYN3A_CLYN0A_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8420;type from trf_CLYN3B_CLYN0B_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8426;type from trf_CLYN3C_CLYN0C_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8432;type from trf_CLYN3D_CLYN0D_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8438;type from trf_CLYS2R_CLYS3A_1;;100.0;50.0;275.0;33.0;12.983333333463165;340.57291667007246;0.0;0.0;YN;D;0.0;0.16924966742024192;44.394426705814055;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8444;type from trf_CLYS2R_CLYS3X_1;;100.0;50.0;275.0;33.0;13.008333333463417;347.47847222569703;0.0;0.0;YN;D;0.0;0.16771976330213778;44.157967735312745;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8450;type from trf_CLYS3A_CLYS0A_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8456;type from trf_CLYS3B_CLYS0B_1;;100.0;50.0;33.0;0.69;4.76595000004766;238.00000000238;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8462;type from trf_COAT2Q_COAT3-_1;;100.0;50.0;275.0;33.0;24.316666666909832;268.0555555582361;0.0;0.0;YN;D;0.0;0.1390012962203395;56.46998939611082;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8468;type from trf_COAT2R_COAT3-_1;;100.0;50.0;275.0;33.0;24.316666666909832;268.0555555582361;0.0;0.0;YN;D;0.0;0.1390012962203395;56.46998939611082;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8474;type from trf_COCK2-_COCK3-_1;;100.0;50.0;275.0;33.0;18.708333333520414;479.1666666714583;0.0;0.0;YN;D;0.0;0.7933016520882239;754.6065162982729;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8480;type from trf_COCK2-_COCK3-_2;;100.0;50.0;275.0;33.0;27.825000000278248;284.09722222506315;0.0;0.0;YN;D;0.0;0.08134440060369105;39.9498581517487;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8486;type from trf_COYL1-_COYL3-_1;;100.0;50.0;132.0;33.0;20.883333333542165;994.4444444543889;0.0;0.0;YN;D;0.0;0.24169249012504834;213.88874515090998;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8492;type from trf_COYL1-_COYL3-_2;;100.0;50.0;132.0;33.0;21.700000000217;921.666666675883;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8498;type from trf_CRDY3A_CRDY0A_1;;100.0;50.0;33.0;0.69;22.304832713977696;1113.8501402800682;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.500000000000002;0.0;0;-1;2;;;;3;1
8504;type from trf_CRDY3B_CRDY0B_1;;100.0;50.0;33.0;0.69;21.243494424004258;1792.7516203659054;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.500000000000002;0.0;0;-1;2;;;;3;1
8510;type from trf_CROO1Q_CROO3J_1;;100.0;50.0;132.0;33.0;19.96666666686633;931.1111111204222;0.0;0.0;YN;D;0.0;1.9107053236597404;1870.9214007969194;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8516;type from trf_CROO1Q_CROO3K_1;;100.0;50.0;132.0;33.0;26.633333333599662;974.8333333430814;0.0;0.0;YN;D;0.0;0.06690318701607562;20.133260513581995;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8522;type from trf_CROO1R_CROO3J_1;;100.0;50.0;132.0;33.0;19.96666666686633;931.1111111204222;0.0;0.0;YN;D;0.0;1.9107053236597404;1870.9214007969194;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8528;type from trf_CROO1R_CROO3K_1;;100.0;50.0;132.0;33.0;26.6500000002665;975.8333333430916;0.0;0.0;YN;D;0.0;0.06201922200324701;20.321940463268266;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8534;type from trf_CRUA2R_CRUA03_1;;100.0;50.0;275.0;16.0;9.476145630948759;196.8018865033454;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.111111000000009;0.0;0;-9;9;;;;3;1
8540;type from trf_CRUA2R_CRUA04_1;;100.0;50.0;275.0;16.0;9.462666049681404;194.10597024987499;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999998999999992;0.0;0;-1;1;;;;3;1
8546;type from trf_CRYR1-_CRYR31_1;;100.0;50.0;132.0;33.0;16.666666666833333;295.1388888918403;0.0;0.0;YN;D;0.0;1.087128262339293;1067.0769230875944;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8552;type from trf_CRYR1-_CRYR32_1;;100.0;50.0;132.0;33.0;16.666666666833333;295.1388888918403;0.0;0.0;YN;D;0.0;1.087128262339293;1067.0769230875944;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8558;type from trf_CRYR3-_CRYR0G_1;;100.0;50.0;33.0;0.66;9.242507692400117;461.00118343656277;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8564;type from trf_CRYR31_CRYR01_1;;100.0;50.0;33.0;0.69;5.135438007196994;527.8511913719664;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8570;type from trf_CRYR32_CRYR02_1;;100.0;50.0;33.0;0.69;5.135438007196994;527.8511913719664;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8576;type from trf_CUMB1Q_CUMB3-_1;;100.0;50.0;132.0;33.0;29.333333333626666;740.7407407481481;0.0;0.0;YN;D;0.0;0.4192079001508556;392.5732919293916;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8582;type from trf_CUMB1R_CUMB3-_1;;100.0;50.0;132.0;33.0;27.121111111382323;741.00000000741;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8588;type from trf_CUMH3-_CUMH0G_1;;100.0;50.0;33.0;0.69;6.129969387816401;305.97240733333877;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8594;type from trf_CUPA1Q_CUPA3-_1;;100.0;50.0;132.0;33.0;26.400000000264;447.30864197978167;0.0;0.0;YN;D;0.0;0.05404462897926389;38.98395721964117;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8600;type from trf_CUPA1R_CUPA3-_1;;100.0;50.0;132.0;33.0;26.455555555820105;451.76543210328305;0.0;0.0;YN;D;0.0;0.054061796597228706;39.130434782999984;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8606;type from trf_CURR1A_CURR5-_1;;100.0;50.0;132.0;11.0;79.06666666745733;3225.0000000322493;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8612;type from trf_CURR1B_CURR5-_1;;100.0;50.0;132.0;11.0;79.06666666745733;3230.0000000322993;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8618;type from trf_CURR2-_CURR0J_1;;100.0;50.0;275.0;25.0;35.150916981483576;826.0226415176942;0.0;0.0;YN;D;0.0;0.21887207130601738;213.65394645554392;0.0;0;5.263157894736836;0.0;0;-1;1;;;;3;1
8624;type from trf_CURR2-_CURR0K_1;;100.0;50.0;275.0;25.0;35.688430189036126;835.512851556949;0.0;0.0;YN;D;0.0;0.2128172510595794;207.56113223592897;0.0;0;5.263157894736836;0.0;0;-1;1;;;;3;1
8630;type from trf_DALM1-_DALM3-_1;;100.0;50.0;132.0;33.0;27.33666666694004;447.00000000446994;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8636;type from trf_DALM1-_DALM3-_2;;100.0;50.0;132.0;33.0;27.336666666940033;469.00000000469;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8642;type from trf_DALS3-_DALS0G_1;;100.0;50.0;33.0;0.69;22.12840590101258;1105.0433079108695;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8648;type from trf_DESA1Q_DESA3-_1;;100.0;50.0;132.0;33.0;16.833333333501667;282.8148148176429;0.0;0.0;YN;D;0.0;0.07298447506700019;41.64494766117271;0.0;0;1.6666700000000034;0.0;0;-12;6;;;;3;1
8654;type from trf_DESA3-_DESA0G_1;;100.0;50.0;33.0;0.69;7.453416149142858;372.2058562592678;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8660;type from trf_DEVM1-_DEVM0J_1;;100.0;50.0;132.0;25.0;73.82000000073819;1232.00000001232;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8666;type from trf_DEVM1-_DEVM0K_1;;100.0;50.0;132.0;25.0;73.82000000073819;1232.00000001232;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8672;type from trf_DEVM1-_DEVM3-_1;;100.0;50.0;132.0;33.0;20.000000000199996;1087.7777777886554;0.0;0.0;YN;D;0.0;32.0961138821876;32047.654188531444;0.0;0;1.4285710000000007;0.0;0;-7;7;;;;3;1
8678;type from trf_DEVM1-_DEVM3-_2;;100.0;50.0;132.0;33.0;20.033333333533662;1086.9444444553137;0.0;0.0;YN;D;0.0;34.71093703121749;34660.72814405919;0.0;0;1.4285710000000007;0.0;0;-7;7;;;;3;1
8684;type from trf_DEVO1-_DEVO3-_1;;100.0;50.0;132.0;33.0;29.67666666696343;740.0000000073999;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8690;type from trf_DEVO1-_DEVO3-_2;;100.0;50.0;132.0;33.0;26.47777777804255;470.45679012816134;0.0;0.0;YN;D;0.0;0.05400000105111361;38.18753274003613;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8696;type from trf_DEWP2Q_DEWP3-_1;;100.0;50.0;275.0;33.0;21.0500000002105;293.16406250293164;0.0;0.0;YN;D;0.0;0.24682469982507688;188.84495530201616;0.0;0;1.415999999999995;0.0;0;-6;12;;;;3;1
8702;type from trf_DEWP2R_DEWP3-_1;;100.0;50.0;275.0;33.0;21.068750000210688;293.6328125029363;0.0;0.0;YN;D;0.0;0.22086662217828995;158.08249027395445;0.0;0;1.415999999999995;0.0;0;-6;12;;;;3;1
8708;type from trf_DONO1-_DONO3-_1;;100.0;50.0;132.0;33.0;13.666666666803327;545.0000000054499;0.0;0.0;YN;D;0.0;0.0654592687631387;27.00522111678574;0.0;0;1.2499999999999956;0.0;0;-10;10;;;;3;1
8714;type from trf_DONO1-_DONO3A_1;;100.0;50.0;132.0;33.0;14.4500000001445;234.79861111345903;0.0;0.0;YN;D;0.0;0.11501561357603629;28.487658938205584;0.0;0;10.020000000000007;0.0;0;-2;1;;;;3;1
8720;type from trf_DONO3-_DOWE0G_1;;100.0;50.0;33.0;0.69;16.363636363799998;1454.54545456;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8726;type from trf_DRCR1Q_DRCR3-_1;;100.0;50.0;132.0;33.0;27.088888889159772;527.2839506225569;0.0;0.0;YN;D;0.0;0.0666586902638275;27.706806282999576;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8732;type from trf_DRCR1R_DRCR3-_1;;100.0;50.0;132.0;33.0;26.877777778046557;522.7160493879431;0.0;0.0;YN;D;0.0;0.06442256377544346;27.975330396755528;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8738;type from trf_DRUM2Q_DRUM3-_1;;100.0;50.0;275.0;33.0;23.91666666690583;396.25000000396244;0.0;0.0;YN;D;0.0;0.07796689537310442;50.155102041317875;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8744;type from trf_DRUM2R_DRUM3-_1;;100.0;50.0;275.0;33.0;24.41666666691083;391.7361111150285;0.0;0.0;YN;D;0.0;0.07737999186953355;46.593939394405325;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8750;type from trf_DUMF1-_DUMF3A_1;;100.0;50.0;132.0;33.0;11.733333333450664;367.0000000036699;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8756;type from trf_DUMF1-_DUMF3B_1;;100.0;50.0;132.0;33.0;11.800000000117999;375.00000000375;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8762;type from trf_DUMF1-_DUMF3I_1;;100.0;50.0;132.0;33.0;20.580000000205796;766.00000000766;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8768;type from trf_DUNB1Q_DUNB3-_1;;100.0;50.0;132.0;33.0;21.500000000214996;806.9444444525136;0.0;0.0;YN;D;0.0;1.8179645439925916;1785.6057143035712;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8774;type from trf_DUNB1R_DUNB3-_1;;100.0;50.0;132.0;33.0;21.500000000214996;806.9444444525136;0.0;0.0;YN;D;0.0;1.8179645439925916;1785.6057143035712;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8780;type from trf_DUNB1S_DUNB3B_2;;100.0;50.0;132.0;33.0;28.933333333622663;412.0925925967135;0.0;0.0;YN;D;0.0;0.051097996383759094;22.177800000221776;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8786;type from trf_DUNB1T_DUNB3B_1;;100.0;50.0;132.0;33.0;28.822222222510447;356.88518518875395;0.0;0.0;YN;D;0.0;0.05073554716816148;22.490487521668097;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8792;type from trf_DUNE1-_DUNE3-_1;;100.0;50.0;132.0;33.0;19.57777777797356;427.11111111538213;0.0;0.0;YN;D;0.0;0.09058400146789158;29.509818788679365;0.0;0;10.001999999999999;0.0;0;-2;1;;;;3;1
8798;type from trf_DUNE1-_DUNE3-_2;;100.0;50.0;132.0;33.0;19.32222222241544;424.8765432141252;0.0;0.0;YN;D;0.0;0.10375599863114442;30.093607140566526;0.0;0;10.001999999999999;0.0;0;-2;1;;;;3;1
8804;type from trf_DUNE3-_DUNE0G_1;;100.0;50.0;33.0;0.69;835.00000000835;87700.000000877;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8810;type from trf_DUNF1Q_DUNF3-_1;;100.0;50.0;132.0;33.0;24.72222222246944;738.2716049456543;0.0;0.0;YN;D;0.0;0.27470864918527754;250.63714285964917;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8816;type from trf_DUNF1R_DUNF3-_1;;100.0;50.0;132.0;33.0;24.72222222246944;738.2716049456543;0.0;0.0;YN;D;0.0;0.27470864918527754;250.63714285964917;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8822;type from trf_DUNH1S_DUNH3-_1;;100.0;50.0;132.0;33.0;28.288888889171776;342.790123460218;0.0;0.0;YN;D;0.0;0.057465116108625626;26.05055805215209;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8828;type from trf_DUNH1T_DUNH3-_1;;100.0;50.0;132.0;33.0;28.188888889170787;349.54444444793984;0.0;0.0;YN;D;0.0;0.05641739259367886;34.41403581875313;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8834;type from trf_DUNH3-_DUNH0G_1;;100.0;50.0;33.0;0.69;7.238098455100267;361.4533494637137;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8840;type from trf_EARB3-_EARB0G_1;;100.0;50.0;33.0;0.66;15.372376059314389;768.0576586550359;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8846;type from trf_EAST1Q_EAST5-_1;;100.0;50.0;132.0;11.0;75.00000000074999;4151.1111111526225;0.0;0.0;YN;D;0.0;0.9528584991718609;930.8520000093087;0.0;0;9.999997000000004;0.0;0;-1;1;;;;3;1
8852;type from trf_ECCF1J_ECCF0J_1;;100.0;50.0;132.0;25.0;33.33333333366667;1477.3333333481064;0.0;0.0;YN;D;0.0;0.5542027265626255;546.4821428626078;0.0;0;14.28571428571428;0.0;0;0;1;;;;3;1
8858;type from trf_ECCF1K_ECCF0K_1;;100.0;50.0;132.0;25.0;26.866666666935334;448.1481481526296;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8864;type from trf_ECCL1-_ECCL3-_1;;100.0;50.0;132.0;33.0;26.90333333360237;1054.00000001054;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8870;type from trf_ECCL1-_ECCL3-_2;;100.0;50.0;132.0;33.0;26.751666666934177;1040.0000000103996;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8876;type from trf_EERH2-_EERH3-_1;;100.0;50.0;275.0;33.0;25.608333333589417;256.90416666923574;0.0;0.0;YN;D;0.0;0.11126016643031057;83.41199014592033;0.0;0;1.6666999999999987;0.0;0;-6;12;;;;3;1
8882;type from trf_EERH2-_EERH3-_2;;100.0;50.0;275.0;33.0;18.075000000180747;306.00000000306;0.0;0.0;YN;D;0.0;0.1285755972458504;98.87984198118684;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
8888;type from trf_EKIL2S_EKIL3-_1;;100.0;50.0;275.0;33.0;17.925000000179246;303.00000000303;0.0;0.0;YN;D;0.0;0.11935077084836201;87.38389285008824;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8894;type from trf_EKIL2T_EKIL3-_1;;100.0;50.0;275.0;33.0;17.846666666845138;303.00000000303;0.0;0.0;YN;D;0.0;0.12878089295997378;98.3960150422498;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8900;type from trf_EKIS2-_EKIS3A_1;;100.0;50.0;275.0;33.0;24.33333333357666;494.7916666716146;0.0;0.0;YN;D;0.0;1.1362278205330263;1105.437563462831;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8906;type from trf_EKIS2-_EKIS3B_1;;100.0;50.0;275.0;33.0;24.250000000242505;477.29166667143954;0.0;0.0;YN;D;0.0;1.320042324057873;1290.5674679897436;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
8912;type from trf_ELDE1Q_ELDE0J_1;;100.0;50.0;132.0;25.0;38.700000000387;799.00000000799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8918;type from trf_ELDE1Q_ELDE3-_1;;100.0;50.0;132.0;33.0;19.833333333531666;913.611111120247;0.0;0.0;YN;D;0.0;1.2568037981445046;1213.3791262257262;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8924;type from trf_ELDE1R_ELDE0K_1;;100.0;50.0;132.0;25.0;38.36700000038367;782.3000000078231;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
8930;type from trf_ELDE1R_ELDE3-_1;;100.0;50.0;132.0;33.0;20.000000000199996;913.611111120247;0.0;0.0;YN;D;0.0;1.2568037981445046;1213.3791262257262;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8936;type from trf_ELVA1-_ELVA3A_1;;100.0;50.0;132.0;33.0;24.183333333575167;463.5111111157462;0.0;0.0;YN;D;0.0;0.0654592687631387;27.00522111678574;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
8942;type from trf_ELVA4-_ELVA0J_1;;100.0;50.0;400.0;25.0;34.07000000034069;161.25000000161248;0.0;0.0;YN;D;0.0;0.6367494410886403;43.300232018994485;0.0;0;4.761904761904767;0.0;0;-1;4;;;;3;1
8948;type from trf_ELVA4-_ELVA0K_1;;100.0;50.0;400.0;25.0;34.0700000003407;161.32812500161324;0.0;0.0;YN;D;0.0;0.1898416630122726;44.43428571473005;0.0;0;4.761904761904767;0.0;0;-1;4;;;;3;1
8954;type from trf_ENHI1-_ENHI3-_1;;100.0;50.0;132.0;33.0;17.211111111283223;306.2839506203467;0.0;0.0;YN;D;0.0;0.06223393651662883;23.29306040961885;0.0;0;10.020000000000007;0.0;0;-2;1;;;;3;1
8960;type from trf_ENHI3-_ENHI0G_1;;100.0;50.0;33.0;0.69;7.501145000075011;354.83468750354837;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8966;type from trf_ERSK1Q_ERSK3-_1;;100.0;50.0;132.0;33.0;26.83333333360166;525.9500000052595;0.0;0.0;YN;D;0.0;0.04188032520111367;18.800959232801922;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8972;type from trf_ERSK1R_ERSK3-_1;;100.0;50.0;132.0;33.0;27.116666666937828;529.597222227518;0.0;0.0;YN;D;0.0;0.04277818129383814;18.672841548317727;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
8978;type from trf_EWEH1Q_EWEH3-_1;;100.0;50.0;132.0;33.0;16.855555555724113;282.6528395089993;0.0;0.0;YN;D;0.0;0.0718274985508302;40.7796236660492;0.0;0;10.00002;0.0;0;-2;1;;;;3;1
8984;type from trf_EWEH3-_EWEH0G_1;;100.0;50.0;33.0;0.69;13.238222916099726;1117.1820996518;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.500000000000002;0.0;0;-1;2;;;;3;1
8990;type from trf_EXON3-_EXON5-_1;;100.0;50.0;33.0;11.0;40.79215000040793;8000.00000008;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
8996;type from trf_FALL3A_FALL0A_1;;100.0;50.0;33.0;0.69;10.652745488429245;887.5000845288691;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9002;type from trf_FALL3B_FALL0B_1;;100.0;50.0;33.0;0.69;10.652745488429245;887.5000845288691;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9008;type from trf_FALL4-_FALL3A_1;;100.0;50.0;400.0;33.0;16.666666666833333;256.3799305581193;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;11.999700000000002;0.0;0;-1;2;;;;3;1
9014;type from trf_FALL4-_FALL3B_1;;100.0;50.0;400.0;33.0;16.666666666833333;256.3799305581193;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;11.999700000000002;0.0;0;-1;2;;;;3;1
9020;type from trf_FINN1Q_FINN3-_1;;100.0;50.0;132.0;33.0;26.088888889149768;519.7530864249505;0.0;0.0;YN;D;0.0;0.05222505190442176;23.074313408954488;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
9026;type from trf_FINN1R_FINN3-_1;;100.0;50.0;132.0;33.0;25.988888889148775;522.0740740792946;0.0;0.0;YN;D;0.0;0.05213759932212672;23.086745689886033;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
9032;type from trf_GALA1-_GALA3-_1;;100.0;50.0;132.0;33.0;25.933333333592667;431.1382716092496;0.0;0.0;YN;D;0.0;0.07223605124352446;48.9721886341052;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9038;type from trf_GALA1-_GALA3-_2;;100.0;50.0;132.0;33.0;26.611111111377223;445.185185189637;0.0;0.0;YN;D;0.0;0.04735582560436578;27.785400658894762;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9044;type from trf_GAWH1Q_GAWH3-_1;;100.0;50.0;132.0;33.0;16.97777777794755;284.31148148432453;0.0;0.0;YN;D;0.0;0.07135415991190279;38.289909771509656;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9050;type from trf_GAWH3-_GAWH0G_1;;100.0;50.0;33.0;0.69;9.352077854854857;536.5002970146974;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9056;type from trf_GIFF2Q_GIFF3A_1;;100.0;50.0;275.0;33.0;18.458333333517913;495.83333333829154;0.0;0.0;YN;D;0.0;0.5585394764197108;504.0153846204248;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9062;type from trf_GIFF2R_GIFF3B_1;;100.0;50.0;275.0;33.0;18.341666666850085;486.8055555604235;0.0;0.0;YN;D;0.0;0.6306875843637916;575.640374615538;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9068;type from trf_GLAP3-_GLAP0G_1;;100.0;50.0;33.0;0.69;10.085573109344553;477.08862368953896;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9074;type from trf_GLCH3-_GLCH0G_1;;100.0;50.0;33.0;0.69;19.050526984317486;901.1676492909469;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9080;type from trf_GLGL1Q_GLGL3-_1;;100.0;50.0;132.0;33.0;27.855555555834112;332.73456790456186;0.0;0.0;YN;D;0.0;0.06590201090912802;25.706304198467663;0.0;0;1.6666700000000034;0.0;0;-12;6;;;;3;1
9086;type from trf_GLGL1R_GLGL3-_1;;100.0;50.0;132.0;33.0;27.911111111390223;334.90123457125014;0.0;0.0;YN;D;0.0;0.06867736838413015;25.146268656967884;0.0;0;1.6666700000000034;0.0;0;-12;6;;;;3;1
9092;type from trf_GLLE1-_GLLE5-_1;;100.0;50.0;132.0;11.0;73.00000000073;2388.888888912778;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9098;type from trf_GLLU1Q_GLLU3-_1;;100.0;50.0;132.0;33.0;24.55166666691218;961.0000000096097;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9104;type from trf_GLLU1R_GLLU3-_1;;100.0;50.0;132.0;33.0;25.106666666917725;1069.0000000106897;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9110;type from trf_GLNI1-_GLNI3-_1;;100.0;50.0;132.0;33.0;27.822222222500443;699.7530864267505;0.0;0.0;YN;D;0.0;0.3836204097260974;363.88922402338125;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9116;type from trf_GLNI1-_GLNI3-_2;;100.0;50.0;132.0;33.0;27.77777777805556;689.3827160562765;0.0;0.0;YN;D;0.0;0.38760120631193484;367.78199181813886;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9122;type from trf_GLRO2-_GLRO3A_1;;100.0;50.0;275.0;33.0;24.500000000245;478.9583333381229;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;3.333333999999999;0.0;0;-3;6;;;;3;1
9128;type from trf_GLRO2-_GLRO3B_1;;100.0;50.0;275.0;33.0;24.41666666691083;476.25000000476246;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;3.333333999999999;0.0;0;-3;6;;;;3;1
9134;type from trf_GORG1Q_GORG3-_1;;100.0;50.0;132.0;33.0;26.56666666693233;787.5000000078747;0.0;0.0;YN;D;0.0;0.07564083285170725;22.08190099031983;0.0;0;1.6666700000000034;0.0;0;-6;12;;;;3;1
9140;type from trf_GORG1R_GORG3-_1;;100.0;50.0;132.0;33.0;27.000000000269992;816.6666666748333;0.0;0.0;YN;D;0.0;0.06691922794710274;22.414793970073397;0.0;0;1.6666700000000034;0.0;0;-6;12;;;;3;1
9146;type from trf_GOVA1Q_GOVA3-_1;;100.0;50.0;132.0;33.0;26.155555555817106;522.2592592644818;0.0;0.0;YN;D;0.0;0.052171902507392405;21.79210672617679;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
9152;type from trf_GOVA1R_GOVA3-_1;;100.0;50.0;132.0;33.0;26.177777778039555;515.4814814866363;0.0;0.0;YN;D;0.0;0.05001133142720904;24.90977042203233;0.0;0;10.000200000000003;0.0;0;-1;2;;;;3;1
9158;type from trf_GRGR3-_GRGR0G_1;;100.0;50.0;33.0;0.69;11.381031745189388;568.6359431913659;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9164;type from trf_GRMO2-_BPGR3J_1;;100.0;50.0;275.0;33.0;19.466666666861336;387.61805555943175;0.0;0.0;YN;D;0.0;0.07297506883600594;55.646200086430234;0.0;0;5.000000999999998;0.0;0;-2;4;;;;3;1
9170;type from trf_GRMO2-_BPGR3K_1;;100.0;50.0;275.0;33.0;18.825000000188247;309.3402777808712;0.0;0.0;YN;D;0.0;0.11081255489242005;74.90265486800563;0.0;0;5.000000999999998;0.0;0;-2;4;;;;3;1
9176;type from trf_GRMO2-_GRMO3C_1;;100.0;50.0;275.0;33.0;25.166666666918324;478.0555555603361;0.0;0.0;YN;D;0.0;0.22785774095705194;192.2425992799007;0.0;0;3.333333999999999;0.0;0;-3;6;;;;3;1
9182;type from trf_GRMO2-_GRMO3C_2;;100.0;50.0;275.0;33.0;25.2500000002525;498.47222222720694;0.0;0.0;YN;D;0.0;0.22737126335731164;191.55107913860607;0.0;0;3.3333999999999975;0.0;0;-3;6;;;;3;1
9188;type from trf_GRSC4-_GRSC08_1;;100.0;50.0;400.0;21.0;3.3333333333666664;83.30730555638863;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.5000000000000013;0.0;0;-10;10;;;;3;1
9194;type from trf_HADH1-_HADH3-_1;;100.0;50.0;132.0;33.0;13.307500000133073;438.00000000437996;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9200;type from trf_HADH3-_HADH0G_1;;100.0;50.0;33.0;0.69;4.6414733955298635;231.7842894010198;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9206;type from trf_HAGH3-_HAGH0G_1;;100.0;50.0;33.0;0.69;8.79867692316491;439.3846153890093;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9212;type from trf_HAGR1Q_HAGR3-_1;;100.0;50.0;132.0;33.0;25.300000000252993;538.0527777831583;0.0;0.0;YN;D;0.0;0.08953168090768816;32.14285714317857;0.0;0;10.000200000000003;0.0;0;-1;2;;;;3;1
9218;type from trf_HAGR1R_HAGR3-_1;;100.0;50.0;132.0;33.0;25.883333333592162;547.7666666721442;0.0;0.0;YN;D;0.0;0.09542336271594878;28.268962308332938;0.0;0;10.000200000000003;0.0;0;-1;2;;;;3;1
9224;type from trf_HAHA3-_HAHA0G_1;;100.0;50.0;33.0;0.69;15.00000000015;749.0643750074906;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9230;type from trf_HARE1-_HARE3A_1;;100.0;50.0;132.0;33.0;16.79076666683457;243.300000002433;0.0;0.0;YN;D;0.0;0.07405867944614791;43.22842105306387;0.0;0;1.6666999999999987;0.0;0;-12;6;;;;3;1
9236;type from trf_HARE1-_HARE3B_1;;100.0;50.0;132.0;33.0;16.812833333501462;241.10000000241098;0.0;0.0;YN;D;0.0;0.07405867944614791;43.22842105306387;0.0;0;1.6666999999999987;0.0;0;-12;6;;;;3;1
9242;type from trf_HARE3A_HARE0A_1;;100.0;50.0;33.0;0.69;11.610878661203976;1108.3412843023252;0.0;0.0;YN;D;0.0;149.9811910651719;149979.24102714082;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9248;type from trf_HARE3B_HARE0B_1;;100.0;50.0;33.0;0.69;11.610878661203976;1108.3412843023252;0.0;0.0;YN;D;0.0;149.9811910651719;149979.24102714082;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9254;type from trf_HARH3-_HARH0G_1;;100.0;50.0;33.0;0.69;10.924418181927427;544.7219834765215;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9260;type from trf_HARR3-_HARR0G_1;;100.0;50.0;33.0;0.69;7.928507560894538;785.0394282880615;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9266;type from trf_HAWI1-_HAWI3-_1;;100.0;50.0;132.0;33.0;25.633333333589665;1027.7777777880553;0.0;0.0;YN;D;0.0;0.3663003930831743;341.46088511740646;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9272;type from trf_HAWI1-_HAWI3-_2;;100.0;50.0;132.0;33.0;25.900000000258995;1013.6111111212472;0.0;0.0;YN;D;0.0;0.45148630926749145;426.7982378897306;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9278;type from trf_HELE1-_HELE3-_1;;100.0;50.0;132.0;33.0;20.883333333542165;954.4444444539888;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9284;type from trf_HELE1-_HELE3-_2;;100.0;50.0;132.0;33.0;28.63333333361966;684.3333333401766;0.0;0.0;YN;D;0.0;0.06393777064033844;23.83381035010677;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9290;type from trf_HUER4-_HUER07_1;;100.0;50.0;400.0;23.5;2.2153094289730166;22.25587248196447;0.0;0.0;YN;D;0.0;5.383027815300581;5080.50280383459;0.0;0;1.111110999999998;0.0;0;-1;17;;;;3;1
9296;type from trf_HUER4-_HUER08_1;;100.0;50.0;400.0;23.5;2.146882882904352;24.715760879714605;0.0;0.0;YN;D;0.0;7.420371864512094;7135.530693538692;0.0;0;1.111110999999998;0.0;0;-1;17;;;;3;1
9302;type from trf_HUNF1Q_HUNF3-_1;;100.0;50.0;132.0;33.0;16.583333333499162;804.166666674708;0.0;0.0;YN;D;0.0;0.17021841996048007;153.3204286223421;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9308;type from trf_HUNF1R_HUNF3-_1;;100.0;50.0;132.0;33.0;16.433333333497664;789.2500000078924;0.0;0.0;YN;D;0.0;0.16706689430692326;149.59730185647064;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9314;type from trf_INKE1Q_INKE3-_1;;100.0;50.0;132.0;33.0;23.77777777801555;618.5185185247035;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9320;type from trf_INKE1R_INKE3-_1;;100.0;50.0;132.0;33.0;23.77777777801555;622.2222222284444;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9326;type from trf_INWI1Q_INWI0J_1;;100.0;50.0;132.0;25.0;55.01000000055009;917.0000000091699;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9332;type from trf_INWI1R_INWI0K_1;;100.0;50.0;132.0;25.0;55.01000000055009;917.0000000091699;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9338;type from trf_JOHN1Q_JOHN3-_1;;100.0;50.0;132.0;33.0;27.816666666944833;705.8194444515026;0.0;0.0;YN;D;0.0;0.04811016221721677;22.362671838681216;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9344;type from trf_JOHN1R_JOHN3-_1;;100.0;50.0;132.0;33.0;28.000000000279996;707.8416666737452;0.0;0.0;YN;D;0.0;0.044967779282588445;27.025023169871726;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9350;type from trf_KAIM2-_KAIM3A_1;;100.0;50.0;275.0;33.0;20.2500000002025;494.4444444493889;0.0;0.0;YN;D;0.0;1.0383668311312872;1004.8626959348136;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9356;type from trf_KAIM2-_KAIM3B_1;;100.0;50.0;275.0;33.0;19.166666666858333;497.22222222719444;0.0;0.0;YN;D;0.0;1.0601048755941664;1027.4076923179666;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9362;type from trf_KEIH3-_KEIH0G_1;;100.0;50.0;33.0;0.69;120.00000000120001;5992.516000059924;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9368;type from trf_KENE3-_KENE0G_1;;100.0;50.0;33.0;0.69;12.205327142979199;1600.0000000160003;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9374;type from trf_KENN1-_KENN3-_1;;100.0;50.0;132.0;33.0;14.208333333475418;192.2054166685887;0.0;0.0;YN;D;0.0;0.09909046220509216;34.57252008992549;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9380;type from trf_KENN3-_KENN0G_1;;100.0;50.0;33.0;0.69;4.551037878833389;227.16132920337353;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9386;type from trf_KEOO1-_KEOO5-_1;;100.0;50.0;132.0;11.0;71.66666666738334;2900.0000000290006;0.0;0.0;YN;D;0.0;0.07282067178878239;59.67551020467839;0.0;0;1.0000000000000009;0.0;0;-6;12;;;;3;1
9392;type from trf_KHLL3-_KHLL0G_1;;100.0;50.0;33.0;0.69;25.917926566133914;1294.2834085281668;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9398;type from trf_KIER1Q_KIER3-_1;;100.0;50.0;132.0;33.0;27.12222222249345;431.38271605369647;0.0;0.0;YN;D;0.0;0.07801648597837714;26.83796805030641;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9404;type from trf_KIER1R_KIER3-_1;;100.0;50.0;132.0;33.0;25.34444444469789;722.716049389943;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9410;type from trf_KILB1Q_KILB3-_1;;100.0;50.0;132.0;33.0;23.883333333572168;921.3888888981026;0.0;0.0;YN;D;0.0;7.63706084722075;7609.006451688994;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9416;type from trf_KILB1Q_KILB5-_1;;100.0;50.0;132.0;11.0;97.75000000097751;4357.500000043575;0.0;0.0;YN;D;0.0;0.1683356549978287;156.31970260379367;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9422;type from trf_KILB1R_KILB3-_1;;100.0;50.0;132.0;33.0;23.8500000002385;891.9444444533638;0.0;0.0;YN;D;0.0;7.142692101738396;7114.525714356861;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9428;type from trf_KILB1R_KILB5-_1;;100.0;50.0;132.0;11.0;97.30000000097301;4382.500000043825;0.0;0.0;YN;D;0.0;0.19444883644616034;182.58518518701112;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9434;type from trf_KILG2-_KILG3A_1;;100.0;50.0;275.0;33.0;12.533333333458666;188.2929166685496;0.0;0.0;YN;D;0.0;0.10734595982686737;68.75067817577997;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9440;type from trf_KILG2-_KILG3B_1;;100.0;50.0;275.0;33.0;12.516666666791831;186.90270833520233;0.0;0.0;YN;D;0.0;0.10472278489868254;59.77286352417094;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9446;type from trf_KILG2-_KILG3C_1;;100.0;50.0;275.0;33.0;12.42500000012425;186.64729166853314;0.0;0.0;YN;D;0.0;0.10964129742286988;72.33982716907514;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9452;type from trf_KILG3A_KILG0A_1;;100.0;50.0;33.0;0.69;5.590917264315929;279.19712762414355;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9458;type from trf_KILG3B_KILG0B_1;;100.0;50.0;33.0;0.69;5.590917264315929;279.19712762414355;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9464;type from trf_KILG3C_KILG0C_1;;100.0;50.0;33.0;0.69;5.715158095295247;285.40136054707165;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9470;type from trf_KILS2-_KILS3-_1;;100.0;50.0;275.0;33.0;24.166666666908334;482.2916666714895;0.0;0.0;YN;D;0.0;0.8937382144409216;862.6332203476092;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9476;type from trf_KILS2-_KILS3-_2;;100.0;50.0;275.0;33.0;24.01666666690683;501.31944444945754;0.0;0.0;YN;D;0.0;0.5959314114347292;563.8942372937742;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9482;type from trf_KILW1Q_KILW3-_1;;100.0;50.0;132.0;33.0;27.71111111138822;696.790123463758;0.0;0.0;YN;D;0.0;0.4701769975100794;450.59004353007714;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9488;type from trf_KILW1R_KILW3-_1;;100.0;50.0;132.0;33.0;27.71111111138822;696.790123463758;0.0;0.0;YN;D;0.0;0.4701769975100794;450.59004353007714;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9494;type from trf_KYPE1-_KYPE3-_1;;100.0;50.0;132.0;33.0;14.208333333475418;192.2054166685887;0.0;0.0;YN;D;0.0;0.09909046220509216;34.57252008992549;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9500;type from trf_KYPE1-_KYPE3A_1;;100.0;50.0;132.0;33.0;16.877777777946555;307.64197531171834;0.0;0.0;YN;D;0.0;0.0758204799222607;59.443377281656176;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9506;type from trf_KYPE3-_KYPE0G_1;;100.0;50.0;33.0;0.69;6.129969387816401;305.97251145662074;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9512;type from trf_LEVE1Q_LEVE3-_1;;100.0;50.0;132.0;33.0;20.623333333539563;979.0000000097899;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9518;type from trf_LEVE1R_LEVE3-_1;;100.0;50.0;132.0;33.0;20.771666666874374;944.0000000094399;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9524;type from trf_LING1Q_LING3-_1;;100.0;50.0;132.0;33.0;29.666666666963337;734.5679012419135;0.0;0.0;YN;D;0.0;0.5212290669258611;494.7446938824982;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9530;type from trf_LING1R_LING3-_1;;100.0;50.0;132.0;33.0;28.777777778065555;730.8641975381728;0.0;0.0;YN;D;0.0;0.31791316804308756;289.4563636392582;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9536;type from trf_LINM1Q_LINM3-_1;;100.0;50.0;132.0;33.0;27.71111111138822;430.8765432141853;0.0;0.0;YN;D;0.0;0.06883964801449316;39.619565217787496;0.0;0;10.019999999999996;0.0;0;-1;2;;;;3;1
9542;type from trf_LINM1R_LINM3-_1;;100.0;50.0;132.0;33.0;27.73333333361066;428.3086419795918;0.0;0.0;YN;D;0.0;0.06883964801449316;39.619565217787496;0.0;0;10.019999999999996;0.0;0;-1;2;;;;3;1
9548;type from trf_LNGB3A_LNGB0-_1;;100.0;50.0;33.0;0.69;18.267984998477942;1624.5158814082467;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.4399999999999977;0.0;0;-1;1;;;;3;1
9554;type from trf_LOPA3-_LOPA0G_1;;100.0;50.0;33.0;0.69;14.138185771158007;705.7336634691156;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9560;type from trf_MAHI2-_MAHI3-_1;;100.0;50.0;275.0;33.0;12.200833333455344;292.83402778070604;0.0;0.0;YN;D;0.0;0.15679056089549748;68.24321793433516;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9566;type from trf_MAHI3-_MAHI0G_1;;100.0;50.0;33.0;0.69;9.705121163263447;484.9997781659886;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9572;type from trf_MAYB1-_MAYB3-_1;;100.0;50.0;132.0;33.0;33.33333333366666;1840.0000000183995;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9578;type from trf_MAYB1-_MAYB3-_2;;100.0;50.0;132.0;33.0;34.366666667010335;1840.0000000183995;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9584;type from trf_MEAD1Q_MEAD5-_T1;;100.0;50.0;132.0;11.0;23.254000000232537;1161.00000001161;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
9590;type from trf_MEAD1R_MEAD5-_T3;;100.0;50.0;132.0;11.0;23.504350000235043;1174.00000001174;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
9596;type from trf_MIDM1-_KENE3-_1;;100.0;50.0;132.0;33.0;17.971428571608286;387.48979592224225;0.0;0.0;YN;D;0.0;0.1017985240092242;63.74425806515355;0.0;0;2.499999999999991;0.0;0;-5;5;;;;3;1
9602;type from trf_MIDM1-_MIDM3-_1;;100.0;50.0;132.0;33.0;13.616666666802828;466.44444444910874;0.0;0.0;YN;D;0.0;0.069575972525355;23.598927408778405;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9608;type from trf_MIDM3-_MIDM0G_1;;100.0;50.0;33.0;0.69;8.966223880686677;447.54176877257515;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9614;type from trf_MINN3-_MINN0G_1;;100.0;50.0;33.0;0.69;22.612916420424416;1706.3908572459725;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9620;type from trf_MINS3-_MINS0G_1;;100.0;50.0;33.0;0.69;11.416160773903785;570.0975459581042;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.500000000000002;0.0;0;-3;2;;;;3;1
9626;type from trf_MOFF1-_MOFF3A_1;;100.0;50.0;132.0;33.0;24.183333333575167;463.5111111157462;0.0;0.0;YN;D;0.0;0.0654592687631387;27.00522111678574;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9632;type from trf_MOSH1Q_MOSH5J_1;;100.0;50.0;132.0;11.0;20.000000000200004;1189.617777789674;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9638;type from trf_MOSH1R_MOSH5K_1;;100.0;50.0;132.0;11.0;20.000000000200004;1189.617777789674;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9644;type from trf_MOSM1A_MOSM3Q_1;;100.0;50.0;132.0;33.0;26.66666666693333;1432.0987654464195;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9650;type from trf_MOSM1B_MOSM3R_1;;100.0;50.0;132.0;33.0;26.66666666693333;1432.0987654464195;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9656;type from trf_NEAR2Q_NEAR3-_1;;100.0;50.0;275.0;33.0;18.250000000182492;485.5555555604111;0.0;0.0;YN;D;0.0;0.4344610608957517;379.45600000379454;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9662;type from trf_NEAR2R_NEAR3-_1;;100.0;50.0;275.0;33.0;18.16666666684833;485.5555555604111;0.0;0.0;YN;D;0.0;0.47373036947319835;419.9040000041991;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9668;type from trf_NEIG4-_NEIG08_1;;100.0;50.0;400.0;15.0;7.590000000075898;145.93454081778586;0.0;0.0;YN;D;0.0;1.297908227602719;1244.6784000124467;0.0;0;3.749999999999998;0.0;0;-3;3;;;;3;1
9674;type from trf_NETS1-_NETS3-_1;;100.0;50.0;132.0;33.0;28.300000000283;831.0777777860884;0.0;0.0;YN;D;0.0;0.04391339368069508;22.28105167746668;0.0;0;1.6666999999999987;0.0;0;-6;12;;;;3;1
9680;type from trf_NNGA2G_NNGA6-_1;;100.0;50.0;220.0;66.0;5.2173913044;122.87334593695653;0.0;0.0;YN;D;0.0;0.24288591915125518;194.2556014305139;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
9686;type from trf_NNGB2G_NNGB6-_1;;100.0;50.0;220.0;66.0;5.2173913044;122.87334593695653;0.0;0.0;YN;D;0.0;0.24288591915125518;194.2556014305139;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
9692;type from trf_NOKY1-_NOKY3A_1;;100.0;50.0;132.0;33.0;14.49166666681158;222.5972222244482;0.0;0.0;YN;D;0.0;0.10369622698632673;28.723981900739723;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9698;type from trf_NOKY1-_NOKY3B_1;;100.0;50.0;132.0;33.0;14.325000000143252;234.41666666901085;0.0;0.0;YN;D;0.0;0.08368251321249268;31.007102804048394;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
9704;type from trf_NOKY3A_NOKY0A_1;;100.0;50.0;33.0;0.69;5.000763333383341;236.5565277801433;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9710;type from trf_NOKY3B_NOKY0B_1;;100.0;50.0;33.0;0.69;5.000763333383341;236.5565277801433;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9716;type from trf_PAIS1S_PAIS3-_1;;100.0;50.0;132.0;33.0;26.183333333595165;560.8916666722755;0.0;0.0;YN;D;0.0;0.07716007451902789;17.887274016485144;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9722;type from trf_PAIS1T_PAIS3-_1;;100.0;50.0;132.0;33.0;20.36666666687033;773.6111111188471;0.0;0.0;YN;D;0.0;0.8158541998855745;781.0828729359879;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9728;type from trf_PART1Q_PART3-_1;;100.0;50.0;132.0;33.0;21.31666666687983;910.2777777868804;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9734;type from trf_PART1R_PART3-_1;;100.0;50.0;132.0;33.0;21.550000000215498;930.0000000092999;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9740;type from trf_PIBU3-_PIBU0G_1;;100.0;50.0;33.0;0.69;6.129969387816401;305.97240733333877;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9746;type from trf_POGB3-_POGB0G_1;;100.0;50.0;33.0;0.69;59.40594059465346;2966.5915106658786;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9752;type from trf_POOB2Q_POOB0J_1;;100.0;50.0;275.0;25.0;33.333333333666666;555.8641975364229;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9758;type from trf_POOB2Q_POOB3-_1;;100.0;50.0;275.0;33.0;20.45833333353792;324.44861111435563;0.0;0.0;YN;D;0.0;0.15418206308063367;50.8440913609851;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9764;type from trf_POOB2R_POOB0K_1;;100.0;50.0;275.0;25.0;33.333333333666666;555.8641975364229;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9770;type from trf_POOB2R_POOB3-_1;;100.0;50.0;275.0;33.0;20.45833333353792;324.44861111435563;0.0;0.0;YN;D;0.0;0.15418206308063367;50.8440913609851;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9776;type from trf_PORD2Q_PORD3-_1;;100.0;50.0;275.0;33.0;18.333333333516666;370.20833333703547;0.0;0.0;YN;D;0.0;0.45365190158417146;405.9525222592524;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9782;type from trf_PORD2R_PORD3-_1;;100.0;50.0;275.0;33.0;18.400000000184;369.7916666703645;0.0;0.0;YN;D;0.0;0.3670792024360547;321.82433521675574;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9788;type from trf_PRST3A_PRST0G_1;;100.0;50.0;33.0;0.69;12.014740000120147;599.7060000059971;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9794;type from trf_REDH1-_REDH3-_1;;100.0;50.0;132.0;33.0;27.555555555831102;626.6666666729335;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9800;type from trf_REDH1-_REDH3-_2;;100.0;50.0;132.0;33.0;20.800000000207998;940.0000000093997;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9806;type from trf_ROBP3A_ROBP5-_1;;100.0;50.0;33.0;11.0;55.02222222277244;940.0000000093997;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.522842639593902;0.0;0;-8;10;;;;3;1
9812;type from trf_ROBP3B_ROBP5-_1;;100.0;50.0;33.0;11.0;54.73333333388065;937.7777777871557;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.522842639593902;0.0;0;-8;10;;;;3;1
9818;type from trf_SACO1Q_SACO0J_1;;100.0;50.0;132.0;25.0;56.0100000005601;933.00000000933;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9824;type from trf_SACO1Q_SACO3J_1;;100.0;50.0;132.0;33.0;24.466666666911326;944.4444444538889;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9830;type from trf_SACO1Q_SACO3K_1;;100.0;50.0;132.0;33.0;21.166666666878328;954.1666666762083;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9836;type from trf_SACO1R_SACO0K_1;;100.0;50.0;132.0;25.0;56.0100000005601;933.00000000933;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9842;type from trf_SACO1R_SACO3J_1;;100.0;50.0;132.0;33.0;24.466666666911326;944.4444444538889;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9848;type from trf_SACO1R_SACO3K_1;;100.0;50.0;132.0;33.0;21.43333333354766;968.3333333430166;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9854;type from trf_SAKN1-_SAKN3-_1;;100.0;50.0;132.0;33.0;9.941666666766082;325.00000000324997;0.0;0.0;YN;D;0.0;0.09909046220509216;34.57252008992549;0.0;0;14.999999999999991;0.0;0;-1;1;;;;3;1
9860;type from trf_SAKN3-_SAKN0G_1;;100.0;50.0;33.0;0.69;7.537688442286433;670.0166101371962;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9866;type from trf_SANX1Q_SANX0J_1;;100.0;50.0;132.0;25.0;33.48333333366816;558.0246913636049;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9872;type from trf_SANX1Q_SANX3-_1;;100.0;50.0;132.0;33.0;27.133333333604664;736.627777785144;0.0;0.0;YN;D;0.0;0.03517492016718233;19.437120426797836;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9878;type from trf_SANX1R_SANX0K_1;;100.0;50.0;132.0;25.0;33.48333333366816;558.0246913636049;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9884;type from trf_SANX1R_SANX3-_1;;100.0;50.0;132.0;33.0;27.200000000271995;737.6722222295989;0.0;0.0;YN;D;0.0;0.03364728219235312;20.33157731659625;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9890;type from trf_SHRU2R_SHRU3-_1;;100.0;50.0;275.0;33.0;23.72500000023725;291.4184722251365;0.0;0.0;YN;D;0.0;0.08163482153029057;51.50474470264067;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9896;type from trf_SNED3A_SNED0G_1;;100.0;50.0;33.0;0.69;14.184397163262414;1388.1137210987806;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9902;type from trf_SNQR3-_SNQR0G_1;;100.0;50.0;33.0;0.69;17.14547428588574;856.2040816412151;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9908;type from trf_SOKY1-_SOKY3-_1;;100.0;50.0;132.0;33.0;11.461538461653078;200.00000000200006;0.0;0.0;YN;D;0.0;0.0808826274420393;40.574693716648675;0.0;0;15.000002999999996;0.0;0;-1;1;;;;3;1
9914;type from trf_SOKY1-_SOKY3-_2;;100.0;50.0;132.0;33.0;11.461538461653078;200.00000000200006;0.0;0.0;YN;D;0.0;0.0808826274420393;40.574693716648675;0.0;0;15.000002999999996;0.0;0;-1;1;;;;3;1
9920;type from trf_SOKY3-_SOKY0G_1;;100.0;50.0;33.0;0.69;3.3383177570427294;422.4299065462804;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9926;type from trf_SOLW3-_SOLW0G_1;;100.0;50.0;33.0;0.69;14.598540146131384;729.0165225237329;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
9932;type from trf_SPAV1Q_SPAV3-_1;;100.0;50.0;132.0;33.0;26.67555555582231;728.0000000072799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9938;type from trf_SPAV1R_SPAV3-_1;;100.0;50.0;132.0;33.0;26.67555555582231;728.0000000072799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9944;type from trf_STCR3-_STCR5-_1;;100.0;50.0;33.0;11.0;31.117348441844868;661.2436543892032;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999999999999998;0.0;0;-1;1;;;;3;1
9950;type from trf_STHA2A_STHA3-_1;;100.0;50.0;275.0;33.0;30.122222222523444;455.6629629675195;0.0;0.0;YN;D;0.0;0.08667178408037296;73.36780957034176;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9956;type from trf_STHA2B_STHA3-_1;;100.0;50.0;275.0;33.0;20.000000000199996;491.66666667158324;0.0;0.0;YN;D;0.0;0.42972630981887433;395.4297029742513;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
9962;type from trf_STIR1S_STIR3-_1;;100.0;50.0;132.0;33.0;27.55111111138662;600.0000000059999;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9968;type from trf_STIR1T_STIR3-_1;;100.0;50.0;132.0;33.0;27.137777778049156;503.00000000502996;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9974;type from trf_STLE1-_STLE0J_1;;100.0;50.0;132.0;25.0;57.51000000057511;958.0000000095799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9980;type from trf_STLE1-_STLE0K_1;;100.0;50.0;132.0;25.0;57.51000000057511;958.0000000095799;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
9986;type from trf_STLE1-_STLE3S_1;;100.0;50.0;132.0;33.0;25.74444444470189;421.704938275822;0.0;0.0;YN;D;0.0;0.07748080690456227;56.02401526259593;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9992;type from trf_STLE1-_STLE3S_2;;100.0;50.0;132.0;33.0;25.67777777803456;423.49382716472866;0.0;0.0;YN;D;0.0;0.07389341807271023;50.9203440543611;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
9998;type from trf_TELR1Q_TELR3-_1;;100.0;50.0;132.0;33.0;26.483333333598157;968.7761111207989;0.0;0.0;YN;D;0.0;0.20748011347435236;197.69357496079078;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
10004;type from trf_TELR1R_TELR3-_1;;100.0;50.0;132.0;33.0;28.583333333619166;632.4722222285469;0.0;0.0;YN;D;0.0;0.08312279708526708;26.598534031679595;0.0;0;10.00002;0.0;0;-1;2;;;;3;1
10010;type from trf_TODD3-_TODD0G_1;;100.0;50.0;33.0;0.69;14.961587737193835;747.0002167442758;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10016;type from trf_TONG1-_TONG1R_1;;100.0;50.0;132.0;132.0;1.3333333333466666;26.666666666933327;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.2345679012345623;0.0;0;-7;9;;;;3;1
10022;type from trf_TONG1-_TONG3-_1;;100.0;50.0;132.0;33.0;26.916666666935825;533.0083333386634;0.0;0.0;YN;D;0.0;0.04628917998855344;19.947054115818514;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10028;type from trf_TONG1-_TONG3-_2;;100.0;50.0;132.0;33.0;27.066666666937333;530.9222222275314;0.0;0.0;YN;D;0.0;0.04537080424382455;20.070618844281725;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10034;type from trf_TONG1-_TONG5-_1;;100.0;50.0;132.0;11.0;34.033333333673674;1683.4444444612789;0.0;0.0;YN;D;0.0;0.0389133565634463;21.672240802892308;0.0;0;1.4285710000000007;0.0;0;-7;7;;;;3;1
10040;type from trf_TONG1-_TONG5-_2;;100.0;50.0;132.0;11.0;34.133333333674656;1672.111111127832;0.0;0.0;YN;D;0.0;0.07315346308211049;64.35463917590127;0.0;0;1.4285710000000007;0.0;0;-7;7;;;;3;1
10046;type from trf_TONG1Q_TONG1R_1;;100.0;50.0;132.0;132.0;2.500000000025;12.500000000124999;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;6.729468824324947;0.0;0;-1;1;;;;3;1
10052;type from trf_TORM3A_TORM0G_1;;100.0;50.0;33.0;0.69;13.698630137123292;684.0771668715851;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.4399999999999977;0.0;0;-1;1;;;;3;1
10058;type from trf_TORN4-_TORN01_1;;100.0;50.0;400.0;23.5;2.0960799001458046;21.778769048271016;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.2199999999999998;0.0;0;-1;8;;;;3;1
10064;type from trf_TORN4-_TORN02_1;;100.0;50.0;400.0;23.5;2.0960799001458046;21.778769048271016;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.2199999999999998;0.0;0;-1;8;;;;3;1
10070;type from trf_TRLO3-_TRLO0G_1;;100.0;50.0;33.0;0.69;26.086956521999998;1302.7204158920442;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10076;type from trf_TWEN3-_TWEN0G_1;;100.0;50.0;33.0;0.69;21.555555555771104;1511.111111126222;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10082;type from trf_VIRD3-_VIRD0G_1;;100.0;50.0;33.0;11.0;29.996100000299965;1125.00000001125;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;9.999999999999998;0.0;0;-1;1;;;;3;1
10088;type from trf_WERF3-_WERF5-_1;;100.0;50.0;33.0;11.0;36.994966667036614;1370.0000000136997;0.0;0.0;YN;D;0.0;0.18396592680989377;179.57497048585714;0.0;0;0.0;0.0;0;0;0;;;;3;0
10094;type from trf_WESE1-_AIKE3A_1;;100.0;50.0;132.0;33.0;13.245455555688007;566.6666666723332;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;2.500000000000002;0.0;0;-4;5;;;;3;1
10100;type from trf_WESE1-_AIKE3B_1;;100.0;50.0;132.0;33.0;13.245455555688007;566.6666666723332;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.2499999999999956;0.0;0;-9;10;;;;3;1
10106;type from trf_WFIE1A_WFIE3-_1;;100.0;50.0;132.0;33.0;28.766666666954325;661.6583333399498;0.0;0.0;YN;D;0.0;0.04904565958336784;18.071456012474222;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10112;type from trf_WFIE1B_WFIE3-_1;;100.0;50.0;132.0;33.0;28.63333333361966;661.8861111177299;0.0;0.0;YN;D;0.0;0.04049922614498635;23.65351299349928;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10118;type from trf_WGEO2Q_WGEO3-_1;;100.0;50.0;275.0;33.0;18.258333333515914;488.88888889377773;0.0;0.0;YN;D;0.0;0.6041105408337925;548.9304075290004;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10124;type from trf_WGEO2R_WGEO3-_1;;100.0;50.0;275.0;33.0;18.333333333516663;491.1111111160222;0.0;0.0;YN;D;0.0;0.6041105408337925;548.9304075290004;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10130;type from trf_WHHO2Q_WHHO3-_1;;100.0;50.0;275.0;33.0;24.958333333582917;412.81250000412814;0.0;0.0;YN;D;0.0;0.09605727957814102;69.08545727205515;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10136;type from trf_WHHO2R_WHHO3-_1;;100.0;50.0;275.0;33.0;20.16666666686833;523.6111111163473;0.0;0.0;YN;D;0.0;0.58397108240683;535.5042253574676;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10142;type from trf_WHLL3-_WHLL0G_1;;100.0;50.0;33.0;0.69;19.050526984317486;901.1676492909469;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10148;type from trf_WHTL1S_WHTL3-_1;;100.0;50.0;132.0;33.0;27.184444444716288;2000.00000002;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10154;type from trf_WHTL1T_WHTL3-_1;;100.0;50.0;132.0;33.0;27.184444444716288;2000.00000002;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10160;type from trf_WISH2-_WISH0J_1;;100.0;50.0;275.0;25.0;29.903846154145203;497.92899408781955;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
10166;type from trf_WISH2-_WISH0K_1;;100.0;50.0;275.0;25.0;29.903846154145203;497.92899408781955;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;4.761904761904767;0.0;0;-1;1;;;;3;1
10172;type from trf_WISH2-_WISH3-_1;;100.0;50.0;275.0;33.0;20.166666666868334;494.4444444493889;0.0;0.0;YN;D;0.0;1.061887546755688;1028.554460347604;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10178;type from trf_WISH2-_WISH3-_2;;100.0;50.0;275.0;33.0;24.133333333574665;482.43055556037984;0.0;0.0;YN;D;0.0;1.044868446881592;1016.8245125449873;0.0;0;1.6666669999999995;0.0;0;-6;12;;;;3;1
10184;type from trf_WISH2-_WISH3S_1;;100.0;50.0;275.0;33.0;19.166666666858333;438.19444444882646;0.0;0.0;YN;D;0.0;0.573158592097559;523.222018353856;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10190;type from trf_WISH2-_WISH3T_1;;100.0;50.0;275.0;33.0;18.333333333516663;488.88888889377773;0.0;0.0;YN;D;0.0;0.30304530977825656;247.5338674460296;0.0;0;10.000001999999997;0.0;0;-1;2;;;;3;1
10196;type from trf_WLEE2-_WLEE3A_1;;100.0;50.0;275.0;33.0;12.267500000122675;258.3333333359167;0.0;0.0;YN;D;0.0;0.1337614113218104;76.23114703215805;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
10202;type from trf_WLEE2-_WLEE3B_1;;100.0;50.0;275.0;33.0;12.195000000121947;259.16666666925835;0.0;0.0;YN;D;0.0;0.14588468989000786;66.6385709416153;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
10208;type from trf_WLEE2-_WLEE3C_1;;100.0;50.0;275.0;33.0;12.307500000123074;260.0000000025999;0.0;0.0;YN;D;0.0;0.1413911440489853;70.03529857029092;0.0;0;1.6666669999999995;0.0;0;-12;6;;;;3;1
10214;type from trf_WLEE3A_WLEE0A_1;;100.0;50.0;33.0;0.69;6.803952225442232;726.8202115223839;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10220;type from trf_WLEE3B_WLEE0B_1;;100.0;50.0;33.0;0.69;6.803952225442232;726.8202115223839;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10226;type from trf_WLEE3C_WLEE0C_1;;100.0;50.0;33.0;0.69;6.951580409912802;742.7951421181084;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10232;type from trf_WLEX2-_WLEX3A_1;;100.0;50.0;275.0;33.0;12.25833333345592;230.63194444675074;0.0;0.0;YN;D;0.0;0.09947663980198805;60.4248623137435;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
10238;type from trf_WLEX2-_WLEX3B_1;;100.0;50.0;275.0;33.0;12.275000000122748;230.55555555786108;0.0;0.0;YN;D;0.0;0.09919496736557774;57.36616029392097;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
10244;type from trf_WLEX2-_WLEX3C_1;;100.0;50.0;275.0;33.0;12.275000000122748;230.55555555786108;0.0;0.0;YN;D;0.0;0.09843549844890957;57.83575389548198;0.0;0;10.000001999999997;0.0;0;-2;1;;;;3;1
10250;type from trf_WLEX3A_WLEX0A_1;;100.0;50.0;33.0;0.69;6.803952225442232;726.8202115223839;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10256;type from trf_WLEX3B_WLEX0B_1;;100.0;50.0;33.0;0.69;6.803952225442232;726.8202115223839;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10262;type from trf_WLEX3C_WLEX0C_1;;100.0;50.0;33.0;0.69;6.803952225442232;726.8202115223839;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1
10268;type from trf_WNDR3-_WNDR0G_1;;100.0;50.0;33.0;0.65;18.958333333522912;1454.0381944589847;0.0;0.0;YN;D;0.0;0.0;0.0;0.0;0;5.000000000000004;0.0;0;-1;1;;;;3;1

